    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.73</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1608.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -350.86</td>
    <td align="right">   -5971.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10160.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     193.30</td>
    <td align="right">     245.15</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12083.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -3837.43</td>
    <td align="right">       0.00</td>
    <td align="right">  -19482.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7590.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.73</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1649.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -350.60</td>
    <td align="right">   -5968.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">13-FEB-04:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8682.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2924.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -1488.83</td>
    <td align="right">   -4824.48</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">13-FEB-04:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8173.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1955.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -1007.50</td>
    <td align="right">   -5562.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10073.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     386.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3760.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -1616.50</td>
    <td align="right">   -5123.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8187.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     244.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2572.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -1077.49</td>
    <td align="right">   -4808.12</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">13-FEB-06:06</td>
    <td align="right">   13940.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -567.94</td>
    <td align="right">  -13372.42</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">09-JAN-07:11</td>
    <td align="right">    7531.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -364.22</td>
    <td align="right">   -7167.01</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-07:12</td>
    <td align="right">    5391.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -143.13</td>
    <td align="right">   -5248.39</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">    6129.50</td>
    <td align="right">       0.00</td>
    <td align="right">  165110.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2644.54</td>
    <td align="right">    1963.59</td>
    <td align="right">   16350.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -16371.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -2603.35</td>
    <td align="right"> -173223.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.6856</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2279</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.5684</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0074</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.0318</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.7433</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.3428</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0768</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.2842</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.5159</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.3531</td>
    <td align="right">     2.3531</td>
    <td align="right">     0.6377</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9652</td>
    <td align="right">     1.9652</td>
    <td align="right">     0.6367</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.1289</td>
    <td align="right">     2.1289</td>
    <td align="right">     0.6365</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6911</td>
    <td align="right">     0.6911</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6670</td>
    <td align="right">     0.6670</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8036</td>
    <td align="right">     0.8036</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7412</td>
    <td align="right">     0.7412</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5425</td>
    <td align="right">     0.5425</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5634</td>
    <td align="right">     0.5634</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6402</td>
    <td align="right">     0.6402</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5864</td>
    <td align="right">     0.5864</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5923</td>
    <td align="right">     0.5923</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6387</td>
    <td align="right">     0.6387</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7038</td>
    <td align="right">     0.7038</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6685</td>
    <td align="right">     0.6685</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.6856</td>
    <td align="right">     4.2279</td>
    <td align="right">     4.6856</td>
    <td align="right">     1.0768</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.5684</td>
    <td align="right">     4.0074</td>
    <td align="right">     4.5684</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.0318</td>
    <td align="right">     4.7433</td>
    <td align="right">     5.0318</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1765</td>
    <td align="right">     1.1765</td>
    <td align="right">     0.6377</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9826</td>
    <td align="right">     0.9826</td>
    <td align="right">     0.6367</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0645</td>
    <td align="right">     1.0645</td>
    <td align="right">     0.6365</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3456</td>
    <td align="right">     0.3456</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3335</td>
    <td align="right">     0.3335</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4018</td>
    <td align="right">     0.4018</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3706</td>
    <td align="right">     0.3706</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2713</td>
    <td align="right">     0.2713</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2817</td>
    <td align="right">     0.2817</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3201</td>
    <td align="right">     0.3201</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2932</td>
    <td align="right">     0.2932</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2961</td>
    <td align="right">     0.2961</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3194</td>
    <td align="right">     0.3194</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3519</td>
    <td align="right">     0.3519</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3343</td>
    <td align="right">     0.3343</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.3428</td>
    <td align="right">     1.0768</td>
    <td align="right">     1.0768</td>
    <td align="right">     1.0768</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.2842</td>
    <td align="right">     1.0754</td>
    <td align="right">     1.0754</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.5159</td>
    <td align="right">     1.0748</td>
    <td align="right">     1.0748</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Atlanta-Hartsfield Jackson Intl AP GA USA TMY3 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      310.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     119.55</td>
    <td align="right">  189631.84</td>
    <td align="right">      38.76</td>
    <td align="right">   64896.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     286.38</td>
    <td align="right">   68964.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     166.86</td>
    <td align="right">   17654.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      34.38</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.62</td>
    <td align="right">     829.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      60.60</td>
    <td align="right">   13159.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.54</td>
    <td align="right">   10021.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1327.29</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     163.31</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1490.59</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     164.23</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      33.49</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      57.48</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      12.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     266.41</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     266.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       7.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      25.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      32.78</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      32.78</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      11.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      10.62</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      19.21</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.07</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       8.36</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      43.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.10</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       1996.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       1050.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8718.50</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8642.17</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8685.50</td>
    <td align="right">       74.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8609.00</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8754.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8684.33</td>
    <td align="right">       75.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8729.33</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8676.83</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8745.17</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8654.50</td>
    <td align="right">      105.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8698.33</td>
    <td align="right">       61.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8611.50</td>
    <td align="right">      148.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8549.17</td>
    <td align="right">      210.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8549.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      210.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8697.71</td>
    <td align="right">       62.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156558.83</td>
    <td align="right">     1121.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8751.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     7880.00</td>
    <td align="right">      880.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     7812.17</td>
    <td align="right">      947.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     7843.33</td>
    <td align="right">      916.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     7787.33</td>
    <td align="right">      972.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8123.67</td>
    <td align="right">      636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     7944.00</td>
    <td align="right">      816.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7815.33</td>
    <td align="right">      944.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     7910.67</td>
    <td align="right">      849.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     7862.50</td>
    <td align="right">      897.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     7790.00</td>
    <td align="right">      970.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     7823.83</td>
    <td align="right">      936.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     7757.50</td>
    <td align="right">     1002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8133.50</td>
    <td align="right">      626.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8232.17</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8344.83</td>
    <td align="right">      415.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7757.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8074.02</td>
    <td align="right">      685.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   145332.33</td>
    <td align="right">    12347.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128295.67</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24876.83</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14014.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24876.33</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14014.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24896.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    23607.50</td>
    <td align="right">     1301.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24877.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10133.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24876.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14015.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">     1301.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34062.45</td>
    <td align="right">       80.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   613124.17</td>
    <td align="right">     1455.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE3A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 3A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_GA_ATLANTA::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_GA_ATLANTA</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_GA_ATLANTA_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7.937</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13.764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.797</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      26.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      22.525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16.026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11.940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.653</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       3.965</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26.547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.870209E+10</td>
    <td align="right">     8079.66</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">       19.40</td>
    <td align="right">       13.37</td>
    <td align="right">0.164945E+10</td>
    <td align="right">     2454.98</td>
    <td align="right">31-JAN-14:09</td>
    <td align="right">       19.40</td>
    <td align="right">       13.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.929512E+10</td>
    <td align="right">    11809.29</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
    <td align="right">0.160271E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136324E+11</td>
    <td align="right">    15616.57</td>
    <td align="right">31-MAR-07:07</td>
    <td align="right">       17.88</td>
    <td align="right">       16.12</td>
    <td align="right">0.212175E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">08-MAR-10:09</td>
    <td align="right">       17.88</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146888E+11</td>
    <td align="right">    16326.09</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
    <td align="right">0.190435E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183688E+11</td>
    <td align="right">    21601.03</td>
    <td align="right">22-MAY-06:03</td>
    <td align="right">       16.78</td>
    <td align="right">       16.78</td>
    <td align="right">0.207321E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       16.78</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211600E+11</td>
    <td align="right">    32317.03</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.206860E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-JUN-09:50</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214929E+11</td>
    <td align="right">    32928.97</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">       23.98</td>
    <td align="right">       20.57</td>
    <td align="right">0.192290E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       23.98</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234668E+11</td>
    <td align="right">    32504.37</td>
    <td align="right">21-AUG-05:12</td>
    <td align="right">       21.87</td>
    <td align="right">       21.87</td>
    <td align="right">0.215863E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">28-AUG-13:20</td>
    <td align="right">       28.30</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196342E+11</td>
    <td align="right">    30074.34</td>
    <td align="right">18-SEP-06:02</td>
    <td align="right">       14.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.191608E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       14.50</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162278E+11</td>
    <td align="right">    17321.71</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
    <td align="right">0.198036E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124408E+11</td>
    <td align="right">    15371.54</td>
    <td align="right">07-NOV-08:10</td>
    <td align="right">        6.57</td>
    <td align="right">        3.35</td>
    <td align="right">0.193772E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">16-NOV-10:09</td>
    <td align="right">       10.68</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102718E+11</td>
    <td align="right">    10639.47</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.25</td>
    <td align="right">0.175693E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">13-DEC-14:30</td>
    <td align="right">       13.90</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189382E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.230927E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870209E+10</td>
    <td align="right">     8079.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.57</td>
    <td align="right">        3.35</td>
    <td align="right">0.160271E+10</td>
    <td align="right">     2454.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.68</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234668E+11</td>
    <td align="right">    32928.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       21.87</td>
    <td align="right">0.215863E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       22.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71400039.79</td>
    <td align="right">     1088.72</td>
    <td align="right">28-JAN-17:25</td>
    <td align="right">       11.40</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       11.40</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359270E+09</td>
    <td align="right">     2928.88</td>
    <td align="right">26-FEB-15:33</td>
    <td align="right">       24.60</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       24.60</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123132E+10</td>
    <td align="right">     6381.26</td>
    <td align="right">30-MAR-14:50</td>
    <td align="right">       27.80</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240047E+10</td>
    <td align="right">     7421.74</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399969E+10</td>
    <td align="right">     8296.87</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582302E+10</td>
    <td align="right">     8901.91</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       33.30</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.622964E+10</td>
    <td align="right">     9806.27</td>
    <td align="right">07-JUL-15:20</td>
    <td align="right">       35.20</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       35.20</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648564E+10</td>
    <td align="right">     9963.77</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.90</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348634E+10</td>
    <td align="right">     8512.63</td>
    <td align="right">06-SEP-14:20</td>
    <td align="right">       30.53</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161450E+10</td>
    <td align="right">     6526.56</td>
    <td align="right">10-OCT-14:40</td>
    <td align="right">       29.07</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.07</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.548305E+09</td>
    <td align="right">     2383.54</td>
    <td align="right">05-NOV-14:53</td>
    <td align="right">       23.90</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157838E+09</td>
    <td align="right">     1529.67</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">       22.80</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       22.80</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324074E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71400039.79</td>
    <td align="right">     1088.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.40</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.40</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.648564E+10</td>
    <td align="right">     9963.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.20</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.20</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24826898.40</td>
    <td align="right">     2005.34</td>
    <td align="right">14-JAN-05:01</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115729E+09</td>
    <td align="right">     1918.31</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.498773E+09</td>
    <td align="right">     1956.03</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        2.80</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.997998E+09</td>
    <td align="right">     2647.81</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187590E+10</td>
    <td align="right">     3445.81</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">       29.67</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       29.67</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.301162E+10</td>
    <td align="right">     4235.52</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339737E+10</td>
    <td align="right">     4365.40</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366893E+10</td>
    <td align="right">     4171.82</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">       22.88</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.88</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212177E+10</td>
    <td align="right">     3595.38</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.809333E+09</td>
    <td align="right">     2436.90</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228586E+09</td>
    <td align="right">     1720.00</td>
    <td align="right">08-NOV-07:03</td>
    <td align="right">        4.40</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 72322933.06</td>
    <td align="right">     1775.02</td>
    <td align="right">09-DEC-06:11</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168232E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24826898.40</td>
    <td align="right">     1720.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366893E+10</td>
    <td align="right">     4365.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 40565076.87</td>
    <td align="right">     1670.77</td>
    <td align="right">14-JAN-06:01</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157136E+09</td>
    <td align="right">     2030.16</td>
    <td align="right">23-FEB-07:03</td>
    <td align="right">        5.00</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.654161E+09</td>
    <td align="right">     2300.85</td>
    <td align="right">03-MAR-07:03</td>
    <td align="right">        6.28</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        6.28</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115418E+10</td>
    <td align="right">     2713.33</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193204E+10</td>
    <td align="right">     3226.94</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">       30.13</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.13</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306812E+10</td>
    <td align="right">     3615.80</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346797E+10</td>
    <td align="right">     4113.07</td>
    <td align="right">10-JUL-15:50</td>
    <td align="right">       32.70</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.70</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387505E+10</td>
    <td align="right">     4088.97</td>
    <td align="right">07-AUG-12:20</td>
    <td align="right">       31.13</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.13</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251082E+10</td>
    <td align="right">     3949.13</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113303E+10</td>
    <td align="right">     2856.65</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332516E+09</td>
    <td align="right">     1338.10</td>
    <td align="right">14-NOV-07:03</td>
    <td align="right">        3.03</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        3.03</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113530E+09</td>
    <td align="right">     1935.05</td>
    <td align="right">15-DEC-07:03</td>
    <td align="right">        3.22</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184391E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40565076.87</td>
    <td align="right">     1338.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387505E+10</td>
    <td align="right">     4113.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       23.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591587E+10</td>
    <td align="right">     7293.56</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">       19.40</td>
    <td align="right">       13.37</td>
    <td align="right">0.150773E+10</td>
    <td align="right">     2217.05</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       13.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.723205E+10</td>
    <td align="right">     8373.91</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
    <td align="right">0.145481E+10</td>
    <td align="right">     2546.27</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115224E+11</td>
    <td align="right">    11872.69</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.86</td>
    <td align="right">0.198393E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">30-MAR-09:20</td>
    <td align="right">       17.20</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122970E+11</td>
    <td align="right">    13136.31</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
    <td align="right">0.185936E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154310E+11</td>
    <td align="right">    15254.46</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">       28.27</td>
    <td align="right">       21.53</td>
    <td align="right">0.206015E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       28.27</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177710E+11</td>
    <td align="right">    26180.85</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.206404E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-JUN-09:39</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183201E+11</td>
    <td align="right">    27445.34</td>
    <td align="right">10-JUL-05:12</td>
    <td align="right">       20.73</td>
    <td align="right">       19.68</td>
    <td align="right">0.191941E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       20.73</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.195865E+11</td>
    <td align="right">    27711.14</td>
    <td align="right">14-AUG-04:03</td>
    <td align="right">       24.22</td>
    <td align="right">       20.90</td>
    <td align="right">0.215656E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       24.97</td>
    <td align="right">       21.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157089E+11</td>
    <td align="right">    23229.73</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">       19.50</td>
    <td align="right">       18.37</td>
    <td align="right">0.190633E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">21-SEP-09:20</td>
    <td align="right">       21.33</td>
    <td align="right">       17.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125007E+11</td>
    <td align="right">    13626.76</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
    <td align="right">0.190417E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.995065E+10</td>
    <td align="right">     9493.01</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.61</td>
    <td align="right">0.175548E+10</td>
    <td align="right">     2606.29</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.791244E+10</td>
    <td align="right">     8094.35</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.154211E+10</td>
    <td align="right">     2462.34</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154149E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221141E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591587E+10</td>
    <td align="right">     7293.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
    <td align="right">0.145481E+10</td>
    <td align="right">     2217.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195865E+11</td>
    <td align="right">    27711.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       21.67</td>
    <td align="right">0.215656E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       21.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.442434E+10</td>
    <td align="right">     7323.85</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.48</td>
    <td align="right">0.148108E+10</td>
    <td align="right">     2203.70</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592716E+10</td>
    <td align="right">     8659.62</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
    <td align="right">0.141082E+10</td>
    <td align="right">     2543.72</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109134E+11</td>
    <td align="right">    14145.34</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.190212E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">29-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122695E+11</td>
    <td align="right">    15613.85</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
    <td align="right">0.181698E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">11-APR-13:20</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159806E+11</td>
    <td align="right">    17916.57</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">       29.67</td>
    <td align="right">       21.52</td>
    <td align="right">0.204667E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">24-MAY-09:20</td>
    <td align="right">       29.67</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189786E+11</td>
    <td align="right">    29510.91</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.206127E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197541E+11</td>
    <td align="right">    30287.24</td>
    <td align="right">10-JUL-05:12</td>
    <td align="right">       20.73</td>
    <td align="right">       19.68</td>
    <td align="right">0.191903E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       20.73</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209456E+11</td>
    <td align="right">    30851.09</td>
    <td align="right">14-AUG-04:03</td>
    <td align="right">       24.22</td>
    <td align="right">       20.90</td>
    <td align="right">0.215652E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       25.53</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155891E+11</td>
    <td align="right">    17608.10</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">       29.70</td>
    <td align="right">       22.95</td>
    <td align="right">0.189254E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">25-SEP-09:09</td>
    <td align="right">       24.78</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115395E+11</td>
    <td align="right">    14788.09</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.12</td>
    <td align="right">0.182531E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">16-OCT-13:20</td>
    <td align="right">       24.60</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859279E+10</td>
    <td align="right">     8741.34</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.61</td>
    <td align="right">0.163703E+10</td>
    <td align="right">     2569.07</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.585210E+10</td>
    <td align="right">     7954.82</td>
    <td align="right">13-DEC-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">0.147563E+10</td>
    <td align="right">     2423.52</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150767E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216250E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.442434E+10</td>
    <td align="right">     7323.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
    <td align="right">0.141082E+10</td>
    <td align="right">     2203.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209456E+11</td>
    <td align="right">    30851.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       22.95</td>
    <td align="right">0.215652E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.67</td>
    <td align="right">       21.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245566E+09</td>
    <td align="right">     1524.88</td>
    <td align="right">31-JAN-16:40</td>
    <td align="right">       19.60</td>
    <td align="right">       13.44</td>
    <td align="right">0.307565E+09</td>
    <td align="right">      467.80</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       19.60</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638596E+09</td>
    <td align="right">     2268.90</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.12</td>
    <td align="right">0.288971E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-FEB-14:50</td>
    <td align="right">       24.15</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194434E+10</td>
    <td align="right">     4451.61</td>
    <td align="right">30-MAR-15:50</td>
    <td align="right">       27.80</td>
    <td align="right">       17.41</td>
    <td align="right">0.381988E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272890E+10</td>
    <td align="right">     4848.33</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.54</td>
    <td align="right">0.370011E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-APR-13:20</td>
    <td align="right">       26.15</td>
    <td align="right">       17.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427335E+10</td>
    <td align="right">     6364.57</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
    <td align="right">0.427192E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-MAY-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597319E+10</td>
    <td align="right">    11068.69</td>
    <td align="right">25-JUN-16:22</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
    <td align="right">0.434423E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.626102E+10</td>
    <td align="right">    11296.62</td>
    <td align="right">16-JUL-13:53</td>
    <td align="right">       33.90</td>
    <td align="right">       23.22</td>
    <td align="right">0.405084E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       33.90</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648918E+10</td>
    <td align="right">    11015.02</td>
    <td align="right">06-AUG-14:43</td>
    <td align="right">       31.88</td>
    <td align="right">       23.78</td>
    <td align="right">0.454885E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       25.53</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394160E+10</td>
    <td align="right">     6112.86</td>
    <td align="right">06-SEP-14:30</td>
    <td align="right">       30.25</td>
    <td align="right">       23.24</td>
    <td align="right">0.394870E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220653E+10</td>
    <td align="right">     4186.93</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">       26.70</td>
    <td align="right">       20.10</td>
    <td align="right">0.365746E+09</td>
    <td align="right">      549.48</td>
    <td align="right">19-OCT-13:20</td>
    <td align="right">       22.77</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122034E+10</td>
    <td align="right">     1763.59</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       22.40</td>
    <td align="right">       16.14</td>
    <td align="right">0.326858E+09</td>
    <td align="right">      536.30</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510230E+09</td>
    <td align="right">     1641.76</td>
    <td align="right">13-DEC-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
    <td align="right">0.300755E+09</td>
    <td align="right">      504.55</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364328E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445835E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245566E+09</td>
    <td align="right">     1524.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       13.12</td>
    <td align="right">0.288971E+09</td>
    <td align="right">      467.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.648918E+10</td>
    <td align="right">    11296.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       23.78</td>
    <td align="right">0.454885E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       23.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277898E+09</td>
    <td align="right">      999.08</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
    <td align="right">0.196220E+09</td>
    <td align="right">      308.72</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.590085E+09</td>
    <td align="right">     2018.13</td>
    <td align="right">27-FEB-10:40</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
    <td align="right">0.191906E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-FEB-10:39</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160353E+10</td>
    <td align="right">     3550.40</td>
    <td align="right">30-MAR-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.83</td>
    <td align="right">0.260530E+09</td>
    <td align="right">      347.88</td>
    <td align="right">08-MAR-10:09</td>
    <td align="right">       22.20</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259752E+10</td>
    <td align="right">     7416.69</td>
    <td align="right">16-APR-10:43</td>
    <td align="right">       25.45</td>
    <td align="right">       15.37</td>
    <td align="right">0.247555E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       25.45</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395725E+10</td>
    <td align="right">    11225.04</td>
    <td align="right">07-MAY-09:23</td>
    <td align="right">       24.15</td>
    <td align="right">       19.65</td>
    <td align="right">0.274258E+09</td>
    <td align="right">      347.89</td>
    <td align="right">11-MAY-09:50</td>
    <td align="right">       16.73</td>
    <td align="right">       12.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521834E+10</td>
    <td align="right">    11810.47</td>
    <td align="right">25-JUN-10:22</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
    <td align="right">0.275967E+09</td>
    <td align="right">      347.89</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.546392E+10</td>
    <td align="right">    11833.82</td>
    <td align="right">09-JUL-09:12</td>
    <td align="right">       26.10</td>
    <td align="right">       22.57</td>
    <td align="right">0.256873E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-JUL-09:20</td>
    <td align="right">       26.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.556090E+10</td>
    <td align="right">    11142.24</td>
    <td align="right">13-AUG-11:02</td>
    <td align="right">       27.88</td>
    <td align="right">       22.91</td>
    <td align="right">0.288369E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-AUG-09:30</td>
    <td align="right">       26.10</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358878E+10</td>
    <td align="right">    11117.12</td>
    <td align="right">04-SEP-09:32</td>
    <td align="right">       26.13</td>
    <td align="right">       22.05</td>
    <td align="right">0.252443E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-SEP-09:09</td>
    <td align="right">       24.78</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192923E+10</td>
    <td align="right">     4388.72</td>
    <td align="right">11-OCT-10:30</td>
    <td align="right">       24.20</td>
    <td align="right">       19.54</td>
    <td align="right">0.244378E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-OCT-13:20</td>
    <td align="right">       18.13</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.970435E+09</td>
    <td align="right">     1765.86</td>
    <td align="right">06-NOV-10:40</td>
    <td align="right">       16.27</td>
    <td align="right">       12.91</td>
    <td align="right">0.219067E+09</td>
    <td align="right">      347.87</td>
    <td align="right">06-NOV-10:20</td>
    <td align="right">       16.27</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.498827E+09</td>
    <td align="right">     1064.00</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.17</td>
    <td align="right">0.195010E+09</td>
    <td align="right">      328.03</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322567E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290258E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277898E+09</td>
    <td align="right">      999.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
    <td align="right">0.191906E+09</td>
    <td align="right">      308.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556090E+10</td>
    <td align="right">    11833.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
    <td align="right">0.288369E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107503E+10</td>
    <td align="right">     4267.07</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
    <td align="right">0.340353E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-JAN-14:20</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157773E+10</td>
    <td align="right">    10605.35</td>
    <td align="right">26-FEB-14:33</td>
    <td align="right">       24.80</td>
    <td align="right">       12.68</td>
    <td align="right">0.317141E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321467E+10</td>
    <td align="right">     9325.09</td>
    <td align="right">30-MAR-13:50</td>
    <td align="right">       27.62</td>
    <td align="right">       17.92</td>
    <td align="right">0.407952E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       27.62</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.382614E+10</td>
    <td align="right">    11358.96</td>
    <td align="right">16-APR-14:03</td>
    <td align="right">       28.62</td>
    <td align="right">       16.11</td>
    <td align="right">0.379151E+09</td>
    <td align="right">      549.52</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       28.62</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.489819E+10</td>
    <td align="right">     9342.27</td>
    <td align="right">29-MAY-13:43</td>
    <td align="right">       28.40</td>
    <td align="right">       20.38</td>
    <td align="right">0.427142E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-MAY-09:20</td>
    <td align="right">       28.40</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.617037E+10</td>
    <td align="right">    11998.25</td>
    <td align="right">25-JUN-16:22</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
    <td align="right">0.433583E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.658183E+10</td>
    <td align="right">    13160.01</td>
    <td align="right">09-JUL-13:53</td>
    <td align="right">       32.80</td>
    <td align="right">       23.63</td>
    <td align="right">0.405035E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       32.80</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766359E+10</td>
    <td align="right">    13559.81</td>
    <td align="right">27-AUG-13:23</td>
    <td align="right">       31.70</td>
    <td align="right">       22.52</td>
    <td align="right">0.455120E+09</td>
    <td align="right">      549.49</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       31.70</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562995E+10</td>
    <td align="right">    13788.18</td>
    <td align="right">24-SEP-13:13</td>
    <td align="right">       28.70</td>
    <td align="right">       19.86</td>
    <td align="right">0.397072E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-SEP-13:00</td>
    <td align="right">       28.70</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427889E+10</td>
    <td align="right">    13797.04</td>
    <td align="right">09-OCT-13:43</td>
    <td align="right">       27.02</td>
    <td align="right">       19.32</td>
    <td align="right">0.387728E+09</td>
    <td align="right">      551.72</td>
    <td align="right">10-OCT-13:50</td>
    <td align="right">       29.22</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259680E+10</td>
    <td align="right">    10482.21</td>
    <td align="right">11-NOV-15:13</td>
    <td align="right">       21.30</td>
    <td align="right">       11.76</td>
    <td align="right">0.365676E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-NOV-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161157E+10</td>
    <td align="right">     5740.33</td>
    <td align="right">08-DEC-14:10</td>
    <td align="right">       12.80</td>
    <td align="right">        5.52</td>
    <td align="right">0.341442E+09</td>
    <td align="right">      549.48</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       22.80</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.491247E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465739E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107503E+10</td>
    <td align="right">     4267.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
    <td align="right">0.317141E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.766359E+10</td>
    <td align="right">    13797.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       23.63</td>
    <td align="right">0.455120E+09</td>
    <td align="right">      551.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       23.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312313E+09</td>
    <td align="right">     1082.76</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">        6.47</td>
    <td align="right">        1.83</td>
    <td align="right">0.198599E+09</td>
    <td align="right">      326.32</td>
    <td align="right">11-JAN-16:49</td>
    <td align="right">        6.28</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613909E+09</td>
    <td align="right">     4077.31</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.44</td>
    <td align="right">0.187940E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179770E+10</td>
    <td align="right">     6249.98</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.247867E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267014E+10</td>
    <td align="right">    12265.37</td>
    <td align="right">09-APR-17:03</td>
    <td align="right">       21.60</td>
    <td align="right">       10.86</td>
    <td align="right">0.236843E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381852E+10</td>
    <td align="right">    12915.31</td>
    <td align="right">21-MAY-17:32</td>
    <td align="right">       25.97</td>
    <td align="right">       19.50</td>
    <td align="right">0.270671E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-MAY-09:20</td>
    <td align="right">       17.57</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495382E+10</td>
    <td align="right">    12494.51</td>
    <td align="right">25-JUN-16:22</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
    <td align="right">0.274837E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514867E+10</td>
    <td align="right">    12863.31</td>
    <td align="right">30-JUL-17:42</td>
    <td align="right">       30.60</td>
    <td align="right">       23.73</td>
    <td align="right">0.256602E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.542350E+10</td>
    <td align="right">    12751.53</td>
    <td align="right">13-AUG-17:02</td>
    <td align="right">       31.10</td>
    <td align="right">       22.35</td>
    <td align="right">0.288238E+09</td>
    <td align="right">      347.85</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       25.53</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343813E+10</td>
    <td align="right">    11906.40</td>
    <td align="right">04-SEP-16:23</td>
    <td align="right">       28.05</td>
    <td align="right">       22.55</td>
    <td align="right">0.250738E+09</td>
    <td align="right">      347.85</td>
    <td align="right">25-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197950E+10</td>
    <td align="right">    10863.65</td>
    <td align="right">09-OCT-16:23</td>
    <td align="right">       27.25</td>
    <td align="right">       19.48</td>
    <td align="right">0.235794E+09</td>
    <td align="right">      347.84</td>
    <td align="right">19-OCT-13:20</td>
    <td align="right">       22.77</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101165E+10</td>
    <td align="right">     3765.20</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.48</td>
    <td align="right">0.215191E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-NOV-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473726E+09</td>
    <td align="right">     1484.30</td>
    <td align="right">11-DEC-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.91</td>
    <td align="right">0.197531E+09</td>
    <td align="right">      347.82</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316416E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286085E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312313E+09</td>
    <td align="right">     1082.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.47</td>
    <td align="right">        1.83</td>
    <td align="right">0.187940E+09</td>
    <td align="right">      326.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.28</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542350E+10</td>
    <td align="right">    12915.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       23.73</td>
    <td align="right">0.288238E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       23.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220543E+09</td>
    <td align="right">     1436.56</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
    <td align="right">0.307438E+09</td>
    <td align="right">      443.54</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.587440E+09</td>
    <td align="right">     1673.36</td>
    <td align="right">28-FEB-15:10</td>
    <td align="right">       24.72</td>
    <td align="right">       13.51</td>
    <td align="right">0.285490E+09</td>
    <td align="right">      514.73</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       24.72</td>
    <td align="right">       13.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177559E+10</td>
    <td align="right">     2317.26</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.369772E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209646E+10</td>
    <td align="right">     2752.92</td>
    <td align="right">19-APR-14:30</td>
    <td align="right">       26.15</td>
    <td align="right">       17.54</td>
    <td align="right">0.355528E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-APR-13:20</td>
    <td align="right">       26.15</td>
    <td align="right">       17.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298664E+10</td>
    <td align="right">     4242.21</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
    <td align="right">0.422565E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-MAY-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465722E+10</td>
    <td align="right">     5067.66</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">       30.85</td>
    <td align="right">       23.20</td>
    <td align="right">0.434357E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       30.85</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.519440E+10</td>
    <td align="right">     6201.10</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
    <td align="right">0.404763E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       21.70</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571747E+10</td>
    <td align="right">     5781.39</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">       22.88</td>
    <td align="right">       22.15</td>
    <td align="right">0.454792E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-AUG-13:20</td>
    <td align="right">       34.03</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388319E+10</td>
    <td align="right">     5333.32</td>
    <td align="right">06-SEP-14:30</td>
    <td align="right">       30.25</td>
    <td align="right">       23.24</td>
    <td align="right">0.400897E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-SEP-09:20</td>
    <td align="right">       20.93</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257823E+10</td>
    <td align="right">     3661.28</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.05</td>
    <td align="right">0.385934E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-13:20</td>
    <td align="right">       20.00</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178071E+10</td>
    <td align="right">     1836.98</td>
    <td align="right">05-NOV-13:13</td>
    <td align="right">       22.57</td>
    <td align="right">       18.26</td>
    <td align="right">0.346180E+09</td>
    <td align="right">      543.28</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       22.57</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782358E+09</td>
    <td align="right">     1634.86</td>
    <td align="right">13-DEC-13:30</td>
    <td align="right">       19.45</td>
    <td align="right">       17.14</td>
    <td align="right">0.304687E+09</td>
    <td align="right">      499.71</td>
    <td align="right">13-DEC-14:20</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322602E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.447240E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220543E+09</td>
    <td align="right">     1436.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       12.97</td>
    <td align="right">0.285490E+09</td>
    <td align="right">      443.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571747E+10</td>
    <td align="right">     6201.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       23.24</td>
    <td align="right">0.454792E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.03</td>
    <td align="right">       23.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297948E+09</td>
    <td align="right">      962.47</td>
    <td align="right">31-JAN-14:50</td>
    <td align="right">       21.02</td>
    <td align="right">       13.03</td>
    <td align="right">0.196574E+09</td>
    <td align="right">      296.76</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.572700E+09</td>
    <td align="right">     1640.44</td>
    <td align="right">27-FEB-10:40</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
    <td align="right">0.190799E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-FEB-10:00</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143576E+10</td>
    <td align="right">     2397.66</td>
    <td align="right">14-MAR-11:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.46</td>
    <td align="right">0.258184E+09</td>
    <td align="right">      347.88</td>
    <td align="right">08-MAR-10:20</td>
    <td align="right">       20.60</td>
    <td align="right">       15.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192017E+10</td>
    <td align="right">     4126.11</td>
    <td align="right">17-APR-10:10</td>
    <td align="right">       23.27</td>
    <td align="right">       15.57</td>
    <td align="right">0.244943E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       23.27</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295473E+10</td>
    <td align="right">     5129.85</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.16</td>
    <td align="right">0.273652E+09</td>
    <td align="right">      347.89</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432905E+10</td>
    <td align="right">     8472.83</td>
    <td align="right">04-JUN-08:23</td>
    <td align="right">       23.30</td>
    <td align="right">       17.57</td>
    <td align="right">0.276004E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-09:50</td>
    <td align="right">       24.13</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475186E+10</td>
    <td align="right">     9679.95</td>
    <td align="right">09-JUL-09:12</td>
    <td align="right">       26.10</td>
    <td align="right">       22.57</td>
    <td align="right">0.256934E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-JUL-09:20</td>
    <td align="right">       26.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509949E+10</td>
    <td align="right">     9837.26</td>
    <td align="right">27-AUG-09:52</td>
    <td align="right">       27.20</td>
    <td align="right">       21.81</td>
    <td align="right">0.288472E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-AUG-13:20</td>
    <td align="right">       27.20</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364125E+10</td>
    <td align="right">     8624.65</td>
    <td align="right">04-SEP-09:23</td>
    <td align="right">       25.85</td>
    <td align="right">       21.92</td>
    <td align="right">0.254946E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       16.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228679E+10</td>
    <td align="right">     4287.16</td>
    <td align="right">10-OCT-10:20</td>
    <td align="right">       24.23</td>
    <td align="right">       18.95</td>
    <td align="right">0.254102E+09</td>
    <td align="right">      347.87</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       24.23</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133648E+10</td>
    <td align="right">     2225.87</td>
    <td align="right">06-NOV-10:10</td>
    <td align="right">       14.87</td>
    <td align="right">       12.62</td>
    <td align="right">0.236171E+09</td>
    <td align="right">      347.87</td>
    <td align="right">15-NOV-10:09</td>
    <td align="right">       13.53</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.761825E+09</td>
    <td align="right">     1074.14</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.41</td>
    <td align="right">0.201288E+09</td>
    <td align="right">      327.61</td>
    <td align="right">13-DEC-14:20</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293881E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.293207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297948E+09</td>
    <td align="right">      962.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.27</td>
    <td align="right">        6.32</td>
    <td align="right">0.190799E+09</td>
    <td align="right">      296.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509949E+10</td>
    <td align="right">     9837.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       22.57</td>
    <td align="right">0.288472E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618243E+09</td>
    <td align="right">     2226.78</td>
    <td align="right">28-JAN-14:50</td>
    <td align="right">       11.93</td>
    <td align="right">        4.48</td>
    <td align="right">0.311318E+09</td>
    <td align="right">      522.30</td>
    <td align="right">31-JAN-14:50</td>
    <td align="right">       21.02</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103495E+10</td>
    <td align="right">     5457.94</td>
    <td align="right">21-FEB-14:30</td>
    <td align="right">       22.25</td>
    <td align="right">       10.82</td>
    <td align="right">0.297627E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-FEB-14:20</td>
    <td align="right">       20.77</td>
    <td align="right">        9.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225182E+10</td>
    <td align="right">     7309.05</td>
    <td align="right">30-MAR-16:10</td>
    <td align="right">       27.62</td>
    <td align="right">       17.53</td>
    <td align="right">0.390938E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       27.62</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262029E+10</td>
    <td align="right">     7538.62</td>
    <td align="right">17-APR-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       16.45</td>
    <td align="right">0.362918E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-13:20</td>
    <td align="right">       28.80</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358734E+10</td>
    <td align="right">     8550.22</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.24</td>
    <td align="right">0.416158E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-MAY-13:39</td>
    <td align="right">       29.40</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558483E+10</td>
    <td align="right">     9283.94</td>
    <td align="right">06-JUN-16:30</td>
    <td align="right">       33.90</td>
    <td align="right">       21.77</td>
    <td align="right">0.432026E+09</td>
    <td align="right">      574.38</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">       33.90</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.625747E+10</td>
    <td align="right">     9685.11</td>
    <td align="right">07-JUL-16:50</td>
    <td align="right">       35.10</td>
    <td align="right">       23.67</td>
    <td align="right">0.404947E+09</td>
    <td align="right">      598.52</td>
    <td align="right">14-JUL-12:09</td>
    <td align="right">       33.40</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.777480E+10</td>
    <td align="right">    10563.12</td>
    <td align="right">06-AUG-13:23</td>
    <td align="right">       32.50</td>
    <td align="right">       23.69</td>
    <td align="right">0.457018E+09</td>
    <td align="right">      624.17</td>
    <td align="right">18-AUG-12:09</td>
    <td align="right">       33.98</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.576235E+10</td>
    <td align="right">    10571.28</td>
    <td align="right">24-SEP-12:13</td>
    <td align="right">       28.50</td>
    <td align="right">       19.83</td>
    <td align="right">0.400203E+09</td>
    <td align="right">      601.64</td>
    <td align="right">07-SEP-12:09</td>
    <td align="right">       28.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417008E+10</td>
    <td align="right">    11110.27</td>
    <td align="right">09-OCT-14:02</td>
    <td align="right">       27.30</td>
    <td align="right">       19.46</td>
    <td align="right">0.394164E+09</td>
    <td align="right">      589.83</td>
    <td align="right">10-OCT-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254043E+10</td>
    <td align="right">    10525.03</td>
    <td align="right">12-NOV-14:13</td>
    <td align="right">       19.27</td>
    <td align="right">       10.66</td>
    <td align="right">0.370949E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       19.27</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141551E+10</td>
    <td align="right">     5188.17</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.07</td>
    <td align="right">0.330709E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       13.90</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.456898E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.618243E+09</td>
    <td align="right">     2226.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
    <td align="right">        4.48</td>
    <td align="right">0.297627E+09</td>
    <td align="right">      522.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.90</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.777480E+10</td>
    <td align="right">    11110.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.10</td>
    <td align="right">       23.69</td>
    <td align="right">0.457018E+09</td>
    <td align="right">      624.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.98</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300045E+09</td>
    <td align="right">     1004.90</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">       16.87</td>
    <td align="right">       11.91</td>
    <td align="right">0.197558E+09</td>
    <td align="right">      302.19</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">        4.40</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558006E+09</td>
    <td align="right">     2770.51</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.44</td>
    <td align="right">0.186446E+09</td>
    <td align="right">      347.83</td>
    <td align="right">28-FEB-14:39</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152278E+10</td>
    <td align="right">     4044.31</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.247894E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189975E+10</td>
    <td align="right">     4678.58</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
    <td align="right">0.235294E+09</td>
    <td align="right">      347.84</td>
    <td align="right">12-APR-13:20</td>
    <td align="right">       28.90</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275227E+10</td>
    <td align="right">     9731.22</td>
    <td align="right">21-MAY-17:22</td>
    <td align="right">       26.15</td>
    <td align="right">       19.60</td>
    <td align="right">0.270995E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       26.15</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.403661E+10</td>
    <td align="right">     9849.29</td>
    <td align="right">25-JUN-17:23</td>
    <td align="right">       31.70</td>
    <td align="right">       22.62</td>
    <td align="right">0.275572E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       31.70</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440249E+10</td>
    <td align="right">     9908.38</td>
    <td align="right">09-JUL-17:12</td>
    <td align="right">       33.13</td>
    <td align="right">       22.68</td>
    <td align="right">0.256724E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       33.13</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494222E+10</td>
    <td align="right">     9960.05</td>
    <td align="right">13-AUG-17:02</td>
    <td align="right">       31.10</td>
    <td align="right">       22.35</td>
    <td align="right">0.288441E+09</td>
    <td align="right">      347.84</td>
    <td align="right">21-AUG-09:20</td>
    <td align="right">       23.50</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345572E+10</td>
    <td align="right">     9540.49</td>
    <td align="right">24-SEP-16:53</td>
    <td align="right">       27.80</td>
    <td align="right">       19.57</td>
    <td align="right">0.254819E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-SEP-09:20</td>
    <td align="right">       27.80</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222324E+10</td>
    <td align="right">     5701.91</td>
    <td align="right">09-OCT-17:23</td>
    <td align="right">       25.55</td>
    <td align="right">       19.16</td>
    <td align="right">0.250926E+09</td>
    <td align="right">      347.85</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       21.50</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137294E+10</td>
    <td align="right">     3616.88</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">       19.75</td>
    <td align="right">       10.05</td>
    <td align="right">0.230790E+09</td>
    <td align="right">      347.84</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       19.75</td>
    <td align="right">       10.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685863E+09</td>
    <td align="right">     1261.85</td>
    <td align="right">11-DEC-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.91</td>
    <td align="right">0.200839E+09</td>
    <td align="right">      345.61</td>
    <td align="right">12-DEC-14:50</td>
    <td align="right">       22.80</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289630E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.300045E+09</td>
    <td align="right">     1004.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.87</td>
    <td align="right">       10.05</td>
    <td align="right">0.186446E+09</td>
    <td align="right">      302.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494222E+10</td>
    <td align="right">     9960.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.13</td>
    <td align="right">       22.68</td>
    <td align="right">0.288441E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.13</td>
    <td align="right">       22.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.304440E+09</td>
    <td align="right">     1522.75</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       19.70</td>
    <td align="right">       13.48</td>
    <td align="right">0.308656E+09</td>
    <td align="right">      468.16</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.778540E+09</td>
    <td align="right">     2158.66</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       13.12</td>
    <td align="right">0.291596E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       24.15</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217309E+10</td>
    <td align="right">     3840.84</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.392198E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272074E+10</td>
    <td align="right">     4341.77</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
    <td align="right">0.377981E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404753E+10</td>
    <td align="right">     5647.06</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
    <td align="right">0.431453E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557428E+10</td>
    <td align="right">     7716.78</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.435337E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580666E+10</td>
    <td align="right">     9459.16</td>
    <td align="right">16-JUL-13:13</td>
    <td align="right">       32.77</td>
    <td align="right">       23.89</td>
    <td align="right">0.405280E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       32.77</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606714E+10</td>
    <td align="right">     7138.57</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">       22.88</td>
    <td align="right">       22.15</td>
    <td align="right">0.455034E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-AUG-13:20</td>
    <td align="right">       34.03</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390104E+10</td>
    <td align="right">     5508.48</td>
    <td align="right">06-SEP-14:20</td>
    <td align="right">       30.53</td>
    <td align="right">       23.42</td>
    <td align="right">0.399269E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-SEP-09:20</td>
    <td align="right">       20.93</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249384E+10</td>
    <td align="right">     3813.87</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">       26.70</td>
    <td align="right">       20.10</td>
    <td align="right">0.378323E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       21.33</td>
    <td align="right">       18.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160160E+10</td>
    <td align="right">     1783.89</td>
    <td align="right">05-NOV-13:03</td>
    <td align="right">       22.38</td>
    <td align="right">       18.19</td>
    <td align="right">0.338735E+09</td>
    <td align="right">      545.68</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       22.38</td>
    <td align="right">       18.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.720000E+09</td>
    <td align="right">     1671.80</td>
    <td align="right">13-DEC-13:30</td>
    <td align="right">       19.45</td>
    <td align="right">       17.14</td>
    <td align="right">0.304570E+09</td>
    <td align="right">      511.75</td>
    <td align="right">13-DEC-14:20</td>
    <td align="right">       18.30</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361889E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451843E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304440E+09</td>
    <td align="right">     1522.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.12</td>
    <td align="right">0.291596E+09</td>
    <td align="right">      468.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606714E+10</td>
    <td align="right">     9459.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.77</td>
    <td align="right">       23.89</td>
    <td align="right">0.455034E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.03</td>
    <td align="right">       23.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.274567E+09</td>
    <td align="right">     1061.74</td>
    <td align="right">31-JAN-15:10</td>
    <td align="right">       20.92</td>
    <td align="right">       13.08</td>
    <td align="right">0.146054E+09</td>
    <td align="right">      327.16</td>
    <td align="right">31-JAN-15:09</td>
    <td align="right">       20.92</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.580136E+09</td>
    <td align="right">     3877.57</td>
    <td align="right">23-FEB-13:02</td>
    <td align="right">       13.40</td>
    <td align="right">        6.52</td>
    <td align="right">0.143383E+09</td>
    <td align="right">      356.45</td>
    <td align="right">21-FEB-13:09</td>
    <td align="right">       13.40</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155309E+10</td>
    <td align="right">     5113.74</td>
    <td align="right">15-MAR-12:02</td>
    <td align="right">       13.48</td>
    <td align="right">        6.47</td>
    <td align="right">0.195770E+09</td>
    <td align="right">      356.46</td>
    <td align="right">13-MAR-14:09</td>
    <td align="right">       13.48</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243508E+10</td>
    <td align="right">     7584.30</td>
    <td align="right">16-APR-10:13</td>
    <td align="right">       23.50</td>
    <td align="right">       14.96</td>
    <td align="right">0.184497E+09</td>
    <td align="right">      356.46</td>
    <td align="right">17-APR-10:09</td>
    <td align="right">       23.27</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361278E+10</td>
    <td align="right">    10762.12</td>
    <td align="right">07-MAY-09:13</td>
    <td align="right">       23.87</td>
    <td align="right">       19.51</td>
    <td align="right">0.203948E+09</td>
    <td align="right">      356.47</td>
    <td align="right">11-MAY-10:09</td>
    <td align="right">       17.67</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.471313E+10</td>
    <td align="right">    11181.00</td>
    <td align="right">25-JUN-10:22</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
    <td align="right">0.204685E+09</td>
    <td align="right">      356.47</td>
    <td align="right">09-JUN-10:09</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492501E+10</td>
    <td align="right">    11542.24</td>
    <td align="right">09-JUL-09:42</td>
    <td align="right">       27.75</td>
    <td align="right">       23.00</td>
    <td align="right">0.191176E+09</td>
    <td align="right">      356.45</td>
    <td align="right">20-JUL-10:09</td>
    <td align="right">       27.98</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503741E+10</td>
    <td align="right">    11466.35</td>
    <td align="right">27-AUG-09:52</td>
    <td align="right">       27.20</td>
    <td align="right">       21.81</td>
    <td align="right">0.213822E+09</td>
    <td align="right">      356.45</td>
    <td align="right">18-AUG-14:09</td>
    <td align="right">       27.20</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337004E+10</td>
    <td align="right">    10648.65</td>
    <td align="right">04-SEP-09:23</td>
    <td align="right">       25.85</td>
    <td align="right">       21.92</td>
    <td align="right">0.188331E+09</td>
    <td align="right">      356.47</td>
    <td align="right">15-SEP-10:09</td>
    <td align="right">       24.18</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196915E+10</td>
    <td align="right">     5770.46</td>
    <td align="right">11-OCT-10:05</td>
    <td align="right">       23.27</td>
    <td align="right">       19.04</td>
    <td align="right">0.184519E+09</td>
    <td align="right">      356.45</td>
    <td align="right">26-OCT-12:09</td>
    <td align="right">       16.20</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100290E+10</td>
    <td align="right">     3360.43</td>
    <td align="right">06-NOV-11:05</td>
    <td align="right">       17.30</td>
    <td align="right">       12.97</td>
    <td align="right">0.169249E+09</td>
    <td align="right">      356.45</td>
    <td align="right">15-NOV-13:09</td>
    <td align="right">       20.18</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513488E+09</td>
    <td align="right">     2177.53</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">       20.22</td>
    <td align="right">       17.28</td>
    <td align="right">0.148254E+09</td>
    <td align="right">      356.45</td>
    <td align="right">13-DEC-13:09</td>
    <td align="right">       20.22</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299868E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217369E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.274567E+09</td>
    <td align="right">     1061.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.40</td>
    <td align="right">        6.47</td>
    <td align="right">0.143383E+09</td>
    <td align="right">      327.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.40</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503741E+10</td>
    <td align="right">    11542.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
    <td align="right">0.213822E+09</td>
    <td align="right">      356.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       23.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121348E+10</td>
    <td align="right">     4253.52</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
    <td align="right">0.344838E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-JAN-14:20</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175127E+10</td>
    <td align="right">     9819.18</td>
    <td align="right">26-FEB-14:23</td>
    <td align="right">       24.70</td>
    <td align="right">       12.65</td>
    <td align="right">0.321646E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       25.00</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340943E+10</td>
    <td align="right">     8620.80</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       27.43</td>
    <td align="right">       17.97</td>
    <td align="right">0.418503E+09</td>
    <td align="right">      549.50</td>
    <td align="right">13-MAR-13:00</td>
    <td align="right">       27.43</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376524E+10</td>
    <td align="right">     9606.89</td>
    <td align="right">16-APR-13:33</td>
    <td align="right">       28.70</td>
    <td align="right">       16.13</td>
    <td align="right">0.386448E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-APR-13:20</td>
    <td align="right">       28.70</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463668E+10</td>
    <td align="right">     6859.95</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.03</td>
    <td align="right">0.431416E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573972E+10</td>
    <td align="right">     7744.96</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
    <td align="right">0.434885E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       23.30</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608994E+10</td>
    <td align="right">    11246.64</td>
    <td align="right">16-JUL-13:53</td>
    <td align="right">       33.90</td>
    <td align="right">       23.22</td>
    <td align="right">0.405392E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-JUL-13:20</td>
    <td align="right">       30.00</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.716692E+10</td>
    <td align="right">    11770.26</td>
    <td align="right">06-AUG-13:23</td>
    <td align="right">       32.50</td>
    <td align="right">       23.69</td>
    <td align="right">0.455353E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-AUG-13:20</td>
    <td align="right">       34.03</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.552285E+10</td>
    <td align="right">    11654.76</td>
    <td align="right">24-SEP-12:13</td>
    <td align="right">       28.50</td>
    <td align="right">       19.83</td>
    <td align="right">0.400687E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-SEP-13:50</td>
    <td align="right">       28.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460271E+10</td>
    <td align="right">    12144.23</td>
    <td align="right">09-OCT-14:02</td>
    <td align="right">       27.30</td>
    <td align="right">       19.46</td>
    <td align="right">0.397242E+09</td>
    <td align="right">      567.04</td>
    <td align="right">10-OCT-13:50</td>
    <td align="right">       29.22</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306155E+10</td>
    <td align="right">    11587.98</td>
    <td align="right">11-NOV-12:43</td>
    <td align="right">       20.82</td>
    <td align="right">       11.71</td>
    <td align="right">0.378258E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-NOV-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196664E+10</td>
    <td align="right">     6101.36</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.54</td>
    <td align="right">0.349514E+09</td>
    <td align="right">      549.48</td>
    <td align="right">08-DEC-10:39</td>
    <td align="right">       12.80</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489264E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.472418E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121348E+10</td>
    <td align="right">     4253.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
    <td align="right">0.321646E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716692E+10</td>
    <td align="right">    12144.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       23.69</td>
    <td align="right">0.455353E+09</td>
    <td align="right">      567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.03</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.358453E+09</td>
    <td align="right">     1074.68</td>
    <td align="right">11-JAN-16:40</td>
    <td align="right">        6.47</td>
    <td align="right">        1.83</td>
    <td align="right">0.199925E+09</td>
    <td align="right">      324.76</td>
    <td align="right">11-JAN-16:49</td>
    <td align="right">        6.28</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.693561E+09</td>
    <td align="right">     3864.65</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.44</td>
    <td align="right">0.190096E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190262E+10</td>
    <td align="right">     5760.54</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
    <td align="right">0.254923E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259782E+10</td>
    <td align="right">     7275.38</td>
    <td align="right">15-APR-17:08</td>
    <td align="right">       26.42</td>
    <td align="right">       15.32</td>
    <td align="right">0.242168E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       20.93</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361107E+10</td>
    <td align="right">    11500.68</td>
    <td align="right">21-MAY-17:22</td>
    <td align="right">       26.15</td>
    <td align="right">       19.60</td>
    <td align="right">0.273511E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       26.15</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.462103E+10</td>
    <td align="right">    11296.65</td>
    <td align="right">25-JUN-16:22</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
    <td align="right">0.275651E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">       33.05</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477647E+10</td>
    <td align="right">    11944.50</td>
    <td align="right">09-JUL-17:41</td>
    <td align="right">       32.88</td>
    <td align="right">       22.59</td>
    <td align="right">0.256818E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-JUL-09:20</td>
    <td align="right">       26.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507635E+10</td>
    <td align="right">    11666.11</td>
    <td align="right">13-AUG-16:51</td>
    <td align="right">       31.10</td>
    <td align="right">       22.45</td>
    <td align="right">0.288374E+09</td>
    <td align="right">      347.84</td>
    <td align="right">21-AUG-09:20</td>
    <td align="right">       23.50</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336672E+10</td>
    <td align="right">    11085.98</td>
    <td align="right">04-SEP-16:23</td>
    <td align="right">       28.05</td>
    <td align="right">       22.55</td>
    <td align="right">0.253429E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-SEP-09:20</td>
    <td align="right">       20.93</td>
    <td align="right">       15.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214471E+10</td>
    <td align="right">     6314.98</td>
    <td align="right">08-OCT-17:13</td>
    <td align="right">       25.77</td>
    <td align="right">       18.43</td>
    <td align="right">0.243627E+09</td>
    <td align="right">      347.85</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       21.50</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124341E+10</td>
    <td align="right">     3820.71</td>
    <td align="right">06-NOV-15:50</td>
    <td align="right">       20.60</td>
    <td align="right">       10.48</td>
    <td align="right">0.222959E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-NOV-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613622E+09</td>
    <td align="right">     1539.60</td>
    <td align="right">11-DEC-15:30</td>
    <td align="right">       21.10</td>
    <td align="right">       15.20</td>
    <td align="right">0.200632E+09</td>
    <td align="right">      347.82</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310058E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290211E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.358453E+09</td>
    <td align="right">     1074.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.47</td>
    <td align="right">        1.83</td>
    <td align="right">0.190096E+09</td>
    <td align="right">      324.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.28</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507635E+10</td>
    <td align="right">    11944.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       22.59</td>
    <td align="right">0.288374E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.05</td>
    <td align="right">       22.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102241E+09</td>
    <td align="right">    14903.75</td>
    <td align="right">10-JAN-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 12596649.37</td>
    <td align="right">    13674.81</td>
    <td align="right">15-FEB-07:02</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1424448.10</td>
    <td align="right">    14244.48</td>
    <td align="right">26-DEC-07:02</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116262E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102241E+09</td>
    <td align="right">    14903.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.389393E+10</td>
    <td align="right">    12797.86</td>
    <td align="right">14-JAN-06:12</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245163E+10</td>
    <td align="right">    13940.37</td>
    <td align="right">13-FEB-06:06</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.787728E+09</td>
    <td align="right">     5773.56</td>
    <td align="right">18-MAR-06:03</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.456217E+09</td>
    <td align="right">     5307.51</td>
    <td align="right">06-APR-05:02</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175129E+09</td>
    <td align="right">     2994.29</td>
    <td align="right">10-MAY-05:03</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75892307.36</td>
    <td align="right">     2625.80</td>
    <td align="right">08-JUN-05:03</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22121860.72</td>
    <td align="right">     2945.01</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20491115.22</td>
    <td align="right">     3713.93</td>
    <td align="right">14-AUG-04:03</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137451E+09</td>
    <td align="right">     2545.78</td>
    <td align="right">29-SEP-05:03</td>
    <td align="right">       12.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.633341E+09</td>
    <td align="right">     6178.85</td>
    <td align="right">26-OCT-06:03</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113427E+10</td>
    <td align="right">    10217.85</td>
    <td align="right">22-NOV-07:02</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231783E+10</td>
    <td align="right">    12883.46</td>
    <td align="right">18-DEC-06:13</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121060E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20491115.22</td>
    <td align="right">     2545.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389393E+10</td>
    <td align="right">    13940.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187152E+10</td>
    <td align="right">     7531.23</td>
    <td align="right">09-JAN-07:11</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105805E+10</td>
    <td align="right">     7031.52</td>
    <td align="right">13-FEB-07:11</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259535E+09</td>
    <td align="right">     1941.63</td>
    <td align="right">26-MAR-16:30</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 67373944.32</td>
    <td align="right">     1802.30</td>
    <td align="right">09-APR-15:20</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9690981.26</td>
    <td align="right">     1488.85</td>
    <td align="right">07-MAY-09:13</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8323865.23</td>
    <td align="right">     1602.60</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12054325.10</td>
    <td align="right">     1799.95</td>
    <td align="right">09-JUL-16:21</td>
    <td align="right">       33.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10301491.91</td>
    <td align="right">     2026.70</td>
    <td align="right">27-AUG-15:12</td>
    <td align="right">       31.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 10789300.87</td>
    <td align="right">     1761.24</td>
    <td align="right">24-SEP-11:33</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170710E+09</td>
    <td align="right">     2898.32</td>
    <td align="right">08-OCT-15:13</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493364E+09</td>
    <td align="right">     3349.27</td>
    <td align="right">11-NOV-12:43</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106574E+10</td>
    <td align="right">     5418.66</td>
    <td align="right">26-DEC-07:12</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.503745E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8323865.23</td>
    <td align="right">     1488.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187152E+10</td>
    <td align="right">     7531.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129727E+10</td>
    <td align="right">     5391.53</td>
    <td align="right">02-JAN-07:12</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.729198E+09</td>
    <td align="right">     3890.43</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129497E+09</td>
    <td align="right">      972.00</td>
    <td align="right">23-MAR-08:70</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18553629.31</td>
    <td align="right">     1137.11</td>
    <td align="right">09-APR-16:43</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3885448.10</td>
    <td align="right">     1255.35</td>
    <td align="right">29-MAY-14:13</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6121527.25</td>
    <td align="right">     1147.85</td>
    <td align="right">18-JUN-13:50</td>
    <td align="right">       29.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6921813.86</td>
    <td align="right">     1439.77</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8697233.44</td>
    <td align="right">     1554.59</td>
    <td align="right">14-AUG-04:03</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11556977.01</td>
    <td align="right">     1449.25</td>
    <td align="right">17-SEP-11:30</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92709678.52</td>
    <td align="right">     1905.38</td>
    <td align="right">22-OCT-11:33</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274890E+09</td>
    <td align="right">     2309.49</td>
    <td align="right">12-NOV-13:33</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679805E+09</td>
    <td align="right">     2360.44</td>
    <td align="right">26-DEC-08:09</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325911E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3885448.10</td>
    <td align="right">      972.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129727E+10</td>
    <td align="right">     5391.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694266E+09</td>
    <td align="right">    17113.00</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231374E+09</td>
    <td align="right">    16250.54</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   346474.05</td>
    <td align="right">     2309.83</td>
    <td align="right">23-MAR-06:03</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4714469.70</td>
    <td align="right">    13533.53</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115109E+09</td>
    <td align="right">    14809.72</td>
    <td align="right">07-DEC-07:02</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104581E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.694266E+09</td>
    <td align="right">    17113.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252291E+10</td>
    <td align="right">    30141.58</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113034E+10</td>
    <td align="right">    29860.50</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 36279075.52</td>
    <td align="right">    24302.66</td>
    <td align="right">23-MAR-06:03</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3591433.04</td>
    <td align="right">    19464.09</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16927522.82</td>
    <td align="right">    24438.66</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146860E+09</td>
    <td align="right">    26129.03</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.987870E+09</td>
    <td align="right">    28790.67</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.484477E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.252291E+10</td>
    <td align="right">    30141.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.379525E+10</td>
    <td align="right">    10195.18</td>
    <td align="right">09-JAN-04:53</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214002E+10</td>
    <td align="right">    10496.66</td>
    <td align="right">12-FEB-08:22</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230272E+09</td>
    <td align="right">     8679.82</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56089840.88</td>
    <td align="right">     8418.07</td>
    <td align="right">06-APR-05:02</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   129062.71</td>
    <td align="right">      430.21</td>
    <td align="right">11-MAY-06:05</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100592E+09</td>
    <td align="right">     8737.01</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582256E+09</td>
    <td align="right">     9486.32</td>
    <td align="right">22-NOV-05:02</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191409E+10</td>
    <td align="right">     9945.69</td>
    <td align="right">04-DEC-05:11</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.881870E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379525E+10</td>
    <td align="right">    10496.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202621E+10</td>
    <td align="right">     9650.73</td>
    <td align="right">09-JAN-04:53</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109507E+10</td>
    <td align="right">     9970.81</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105453E+09</td>
    <td align="right">     8303.20</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 23683725.08</td>
    <td align="right">     7989.06</td>
    <td align="right">06-APR-05:02</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59819931.18</td>
    <td align="right">     8330.82</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259315E+09</td>
    <td align="right">     9020.54</td>
    <td align="right">22-NOV-05:02</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.909718E+09</td>
    <td align="right">     9501.42</td>
    <td align="right">04-DEC-05:11</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447926E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202621E+10</td>
    <td align="right">     9970.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242464E+10</td>
    <td align="right">    11748.57</td>
    <td align="right">09-JAN-04:53</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136836E+10</td>
    <td align="right">    12056.53</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160399E+09</td>
    <td align="right">    10033.92</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47832695.82</td>
    <td align="right">     9646.39</td>
    <td align="right">06-APR-05:02</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   369348.63</td>
    <td align="right">     1231.16</td>
    <td align="right">11-MAY-06:05</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75032335.45</td>
    <td align="right">     9923.66</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320723E+09</td>
    <td align="right">    10748.66</td>
    <td align="right">21-NOV-05:02</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104882E+10</td>
    <td align="right">    11421.52</td>
    <td align="right">04-DEC-05:11</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.544618E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242464E+10</td>
    <td align="right">    12056.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221909E+10</td>
    <td align="right">    10341.90</td>
    <td align="right">09-JAN-04:53</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124178E+10</td>
    <td align="right">    10753.70</td>
    <td align="right">12-FEB-08:22</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132009E+09</td>
    <td align="right">     8790.75</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 31440441.59</td>
    <td align="right">     8433.47</td>
    <td align="right">06-APR-05:02</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    76477.44</td>
    <td align="right">      254.92</td>
    <td align="right">11-MAY-06:05</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61543511.24</td>
    <td align="right">     8766.15</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344582E+09</td>
    <td align="right">     9659.75</td>
    <td align="right">22-NOV-05:02</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111453E+10</td>
    <td align="right">    10222.24</td>
    <td align="right">04-DEC-05:11</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514506E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.221909E+10</td>
    <td align="right">    10753.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238278E+10</td>
    <td align="right">     7729.34</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126437E+10</td>
    <td align="right">     7779.44</td>
    <td align="right">13-FEB-04:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 78490737.64</td>
    <td align="right">     6477.57</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18269569.84</td>
    <td align="right">     6221.62</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2836728.03</td>
    <td align="right">     6085.62</td>
    <td align="right">26-OCT-06:03</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50170374.49</td>
    <td align="right">     6562.26</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552275E+09</td>
    <td align="right">     7070.52</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434919E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238278E+10</td>
    <td align="right">     7779.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117132E+10</td>
    <td align="right">     7553.63</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.561757E+09</td>
    <td align="right">     7433.94</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27814982.39</td>
    <td align="right">     6232.53</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4350115.19</td>
    <td align="right">     5971.81</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1472164.85</td>
    <td align="right">     3424.25</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10864317.00</td>
    <td align="right">     6239.48</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203347E+09</td>
    <td align="right">     6776.20</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198092E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117132E+10</td>
    <td align="right">     7553.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338162E+10</td>
    <td align="right">     9918.14</td>
    <td align="right">09-JAN-08:00</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209979E+10</td>
    <td align="right">    10160.95</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.775256E+09</td>
    <td align="right">     8182.67</td>
    <td align="right">06-MAR-07:50</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434488E+09</td>
    <td align="right">     8557.43</td>
    <td align="right">06-APR-06:10</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108624E+09</td>
    <td align="right">     7375.18</td>
    <td align="right">11-MAY-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12949151.80</td>
    <td align="right">     6443.33</td>
    <td align="right">08-JUN-06:07</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13193036.35</td>
    <td align="right">     3730.38</td>
    <td align="right">29-SEP-06:08</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375237E+09</td>
    <td align="right">     8165.57</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.752803E+09</td>
    <td align="right">     9040.33</td>
    <td align="right">22-NOV-07:10</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133381E+10</td>
    <td align="right">     9547.42</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.928777E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338162E+10</td>
    <td align="right">    10160.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124551E+10</td>
    <td align="right">     7590.46</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626819E+09</td>
    <td align="right">     7454.50</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27686295.24</td>
    <td align="right">     5994.84</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5003487.70</td>
    <td align="right">     5934.01</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   998300.45</td>
    <td align="right">     3424.85</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 18546865.83</td>
    <td align="right">     6255.19</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246644E+09</td>
    <td align="right">     6782.47</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217121E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124551E+10</td>
    <td align="right">     7590.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222708E+10</td>
    <td align="right">     8499.09</td>
    <td align="right">09-JAN-04:53</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113373E+10</td>
    <td align="right">     8682.02</td>
    <td align="right">13-FEB-04:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46679172.08</td>
    <td align="right">     7019.35</td>
    <td align="right">22-MAR-05:11</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7924868.23</td>
    <td align="right">     6768.47</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12493932.77</td>
    <td align="right">     6743.47</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157884E+09</td>
    <td align="right">     7609.30</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.812470E+09</td>
    <td align="right">     8145.55</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439827E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222708E+10</td>
    <td align="right">     8682.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117325E+10</td>
    <td align="right">     7841.39</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.559569E+09</td>
    <td align="right">     8173.84</td>
    <td align="right">13-FEB-04:02</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 24239422.88</td>
    <td align="right">     6059.94</td>
    <td align="right">22-MAR-05:11</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3507489.09</td>
    <td align="right">     6243.49</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8881316.02</td>
    <td align="right">     5686.33</td>
    <td align="right">26-OCT-06:03</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65427095.91</td>
    <td align="right">     7008.05</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363504E+09</td>
    <td align="right">     7579.11</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219838E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117325E+10</td>
    <td align="right">     8173.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129779E+10</td>
    <td align="right">     9926.50</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.632343E+09</td>
    <td align="right">    10073.48</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30928187.12</td>
    <td align="right">     7938.14</td>
    <td align="right">22-MAR-06:03</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6648606.85</td>
    <td align="right">     8000.00</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10363491.07</td>
    <td align="right">     7957.17</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70189523.62</td>
    <td align="right">     8808.67</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386234E+09</td>
    <td align="right">     9566.21</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243450E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129779E+10</td>
    <td align="right">    10073.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126980E+10</td>
    <td align="right">     7860.62</td>
    <td align="right">09-JAN-05:01</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.631056E+09</td>
    <td align="right">     8187.42</td>
    <td align="right">12-FEB-05:02</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26602279.15</td>
    <td align="right">     5651.94</td>
    <td align="right">23-MAR-05:11</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4581107.07</td>
    <td align="right">     6355.61</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8474075.11</td>
    <td align="right">     5604.74</td>
    <td align="right">26-OCT-06:03</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 92338744.46</td>
    <td align="right">     7007.25</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454933E+09</td>
    <td align="right">     7599.67</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248779E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126980E+10</td>
    <td align="right">     8187.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.448419E+09</td>
    <td align="right">      671.47</td>
    <td align="right">03-JAN-08:09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403993E+09</td>
    <td align="right">      714.87</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433824E+09</td>
    <td align="right">      677.08</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373471E+09</td>
    <td align="right">      611.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389789E+09</td>
    <td align="right">      403.50</td>
    <td align="right">24-MAY-07:10</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383334E+09</td>
    <td align="right">      397.58</td>
    <td align="right">23-JUN-07:10</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364028E+09</td>
    <td align="right">      477.49</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.412252E+09</td>
    <td align="right">      581.83</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385121E+09</td>
    <td align="right">      639.55</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431675E+09</td>
    <td align="right">      733.65</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433778E+09</td>
    <td align="right">      724.46</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437774E+09</td>
    <td align="right">      673.25</td>
    <td align="right">06-DEC-08:09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489746E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364028E+09</td>
    <td align="right">      397.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448419E+09</td>
    <td align="right">      733.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275010E+09</td>
    <td align="right">      415.67</td>
    <td align="right">03-JAN-08:09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248604E+09</td>
    <td align="right">      452.42</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271271E+09</td>
    <td align="right">      423.82</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235863E+09</td>
    <td align="right">      369.94</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248479E+09</td>
    <td align="right">      239.55</td>
    <td align="right">02-MAY-07:10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244631E+09</td>
    <td align="right">      222.09</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231707E+09</td>
    <td align="right">      255.86</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.261282E+09</td>
    <td align="right">      348.67</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241788E+09</td>
    <td align="right">      392.96</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264353E+09</td>
    <td align="right">      464.45</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269114E+09</td>
    <td align="right">      454.72</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268796E+09</td>
    <td align="right">      416.95</td>
    <td align="right">06-DEC-08:09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306090E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231707E+09</td>
    <td align="right">      222.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275010E+09</td>
    <td align="right">      464.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
