    <td align="right">       59.33</td>
    <td align="right">       24.38</td>
    <td align="right">      400.00</td>
    <td align="right">       24.43</td>
    <td align="right">       25.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      244.83</td>
    <td align="right">       22.77</td>
    <td align="right">      161.83</td>
    <td align="right">       23.40</td>
    <td align="right">       13.83</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.83</td>
    <td align="right">       22.42</td>
    <td align="right">       35.33</td>
    <td align="right">       22.39</td>
    <td align="right">       21.67</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.08</td>
    <td align="right">      201.50</td>
    <td align="right">       20.88</td>
    <td align="right">      201.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3216.83</td>
    <td align="right">       21.98</td>
    <td align="right">     3237.00</td>
    <td align="right">       22.68</td>
    <td align="right">     1000.17</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       20.49</td>
    <td align="right">       35.33</td>
    <td align="right">       20.39</td>
    <td align="right">       10.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.27</td>
    <td align="right">      511.50</td>
    <td align="right">       24.67</td>
    <td align="right">      380.50</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.67</td>
    <td align="right">       20.59</td>
    <td align="right">      291.83</td>
    <td align="right">       20.32</td>
    <td align="right">      289.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      417.33</td>
    <td align="right">       20.98</td>
    <td align="right">      187.33</td>
    <td align="right">       20.78</td>
    <td align="right">      176.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       21.96</td>
    <td align="right">       75.17</td>
    <td align="right">       22.01</td>
    <td align="right">       38.67</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.17</td>
    <td align="right">       22.38</td>
    <td align="right">       81.33</td>
    <td align="right">       22.62</td>
    <td align="right">       19.33</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.83</td>
    <td align="right">       22.91</td>
    <td align="right">      207.17</td>
    <td align="right">       23.53</td>
    <td align="right">       27.33</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.00</td>
    <td align="right">       23.67</td>
    <td align="right">      390.33</td>
    <td align="right">       24.11</td>
    <td align="right">       67.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.67</td>
    <td align="right">       24.11</td>
    <td align="right">      473.33</td>
    <td align="right">       24.34</td>
    <td align="right">       91.83</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.67</td>
    <td align="right">       24.49</td>
    <td align="right">      509.00</td>
    <td align="right">       24.44</td>
    <td align="right">      111.67</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.50</td>
    <td align="right">       23.83</td>
    <td align="right">      393.17</td>
    <td align="right">       24.33</td>
    <td align="right">       51.50</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      236.33</td>
    <td align="right">       22.65</td>
    <td align="right">      213.33</td>
    <td align="right">       23.52</td>
    <td align="right">       40.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.83</td>
    <td align="right">       22.25</td>
    <td align="right">       75.00</td>
    <td align="right">       22.57</td>
    <td align="right">       15.50</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.17</td>
    <td align="right">       21.35</td>
    <td align="right">      126.83</td>
    <td align="right">       21.15</td>
    <td align="right">      112.50</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3422.17</td>
    <td align="right">       22.01</td>
    <td align="right">     3023.83</td>
    <td align="right">       22.68</td>
    <td align="right">     1041.17</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.67</td>
    <td align="right">       20.59</td>
    <td align="right">       75.00</td>
    <td align="right">       20.32</td>
    <td align="right">       15.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.67</td>
    <td align="right">       24.49</td>
    <td align="right">      509.00</td>
    <td align="right">       24.44</td>
    <td align="right">      289.00</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      369.00</td>
    <td align="right">       20.37</td>
    <td align="right">      369.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.83</td>
    <td align="right">       20.99</td>
    <td align="right">      215.33</td>
    <td align="right">       20.77</td>
    <td align="right">      214.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.17</td>
    <td align="right">       22.06</td>
    <td align="right">       71.17</td>
    <td align="right">       22.07</td>
    <td align="right">       42.00</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      321.17</td>
    <td align="right">       22.70</td>
    <td align="right">       91.67</td>
    <td align="right">       23.03</td>
    <td align="right">       11.00</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      146.33</td>
    <td align="right">       23.36</td>
    <td align="right">      268.17</td>
    <td align="right">       24.02</td>
    <td align="right">       14.33</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.67</td>
    <td align="right">       24.59</td>
    <td align="right">      424.83</td>
    <td align="right">       24.39</td>
    <td align="right">       18.50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.67</td>
    <td align="right">       25.61</td>
    <td align="right">      478.50</td>
    <td align="right">       24.57</td>
    <td align="right">       39.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.50</td>
    <td align="right">       26.18</td>
    <td align="right">      511.67</td>
    <td align="right">       24.54</td>
    <td align="right">       34.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.17</td>
    <td align="right">       24.38</td>
    <td align="right">      397.00</td>
    <td align="right">       24.44</td>
    <td align="right">       27.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      267.33</td>
    <td align="right">       22.82</td>
    <td align="right">      155.67</td>
    <td align="right">       23.39</td>
    <td align="right">       13.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.33</td>
    <td align="right">       22.24</td>
    <td align="right">       46.17</td>
    <td align="right">       22.22</td>
    <td align="right">       30.67</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.50</td>
    <td align="right">       21.08</td>
    <td align="right">      214.67</td>
    <td align="right">       20.86</td>
    <td align="right">      214.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3236.67</td>
    <td align="right">       21.90</td>
    <td align="right">     3243.83</td>
    <td align="right">       22.61</td>
    <td align="right">     1029.33</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.50</td>
    <td align="right">       20.51</td>
    <td align="right">       46.17</td>
    <td align="right">       20.37</td>
    <td align="right">       11.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.18</td>
    <td align="right">      511.67</td>
    <td align="right">       24.57</td>
    <td align="right">      369.00</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.24</td>
    <td align="right">      410.17</td>
    <td align="right">       20.14</td>
    <td align="right">      410.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.67</td>
    <td align="right">       20.83</td>
    <td align="right">      227.17</td>
    <td align="right">       20.61</td>
    <td align="right">      227.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.67</td>
    <td align="right">       21.98</td>
    <td align="right">       74.33</td>
    <td align="right">       21.94</td>
    <td align="right">       49.17</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">       22.71</td>
    <td align="right">       92.17</td>
    <td align="right">       23.02</td>
    <td align="right">       10.67</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.83</td>
    <td align="right">       23.27</td>
    <td align="right">      298.17</td>
    <td align="right">       24.01</td>
    <td align="right">        4.83</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.00</td>
    <td align="right">       24.32</td>
    <td align="right">      421.67</td>
    <td align="right">       24.32</td>
    <td align="right">       16.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.33</td>
    <td align="right">       25.02</td>
    <td align="right">      481.17</td>
    <td align="right">       24.48</td>
    <td align="right">       33.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.67</td>
    <td align="right">       25.16</td>
    <td align="right">      507.00</td>
    <td align="right">       24.39</td>
    <td align="right">       30.67</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      100.50</td>
    <td align="right">       23.64</td>
    <td align="right">      314.50</td>
    <td align="right">       24.16</td>
    <td align="right">       24.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      382.17</td>
    <td align="right">       22.34</td>
    <td align="right">       88.67</td>
    <td align="right">       22.61</td>
    <td align="right">       21.33</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.33</td>
    <td align="right">       21.60</td>
    <td align="right">       92.17</td>
    <td align="right">       21.41</td>
    <td align="right">       92.17</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.62</td>
    <td align="right">      302.00</td>
    <td align="right">       20.45</td>
    <td align="right">      302.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3384.83</td>
    <td align="right">       21.60</td>
    <td align="right">     3309.17</td>
    <td align="right">       22.27</td>
    <td align="right">     1222.67</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.67</td>
    <td align="right">       20.24</td>
    <td align="right">       74.33</td>
    <td align="right">       20.14</td>
    <td align="right">        4.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.16</td>
    <td align="right">      507.00</td>
    <td align="right">       24.48</td>
    <td align="right">      410.17</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.34</td>
    <td align="right">      313.17</td>
    <td align="right">       20.18</td>
    <td align="right">      313.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.33</td>
    <td align="right">       21.11</td>
    <td align="right">      163.83</td>
    <td align="right">       20.80</td>
    <td align="right">      163.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      347.50</td>
    <td align="right">       22.38</td>
    <td align="right">       60.50</td>
    <td align="right">       22.44</td>
    <td align="right">       22.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.00</td>
    <td align="right">       22.90</td>
    <td align="right">      129.00</td>
    <td align="right">       23.53</td>
    <td align="right">       11.50</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.17</td>
    <td align="right">       23.95</td>
    <td align="right">      289.33</td>
    <td align="right">       24.43</td>
    <td align="right">       19.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.33</td>
    <td align="right">       25.59</td>
    <td align="right">      378.17</td>
    <td align="right">       24.62</td>
    <td align="right">       35.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.17</td>
    <td align="right">       26.10</td>
    <td align="right">      410.83</td>
    <td align="right">       24.87</td>
    <td align="right">       65.33</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.00</td>
    <td align="right">       26.10</td>
    <td align="right">      429.50</td>
    <td align="right">       24.72</td>
    <td align="right">       59.00</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.67</td>
    <td align="right">       24.20</td>
    <td align="right">      298.83</td>
    <td align="right">       24.45</td>
    <td align="right">       33.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.67</td>
    <td align="right">       22.41</td>
    <td align="right">      122.33</td>
    <td align="right">       23.00</td>
    <td align="right">       19.67</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.67</td>
    <td align="right">       21.95</td>
    <td align="right">       55.67</td>
    <td align="right">       21.81</td>
    <td align="right">       48.67</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.17</td>
    <td align="right">       20.77</td>
    <td align="right">      217.67</td>
    <td align="right">       20.53</td>
    <td align="right">      217.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2744.67</td>
    <td align="right">       21.95</td>
    <td align="right">     2868.83</td>
    <td align="right">       22.66</td>
    <td align="right">     1008.83</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.33</td>
    <td align="right">       20.34</td>
    <td align="right">       55.67</td>
    <td align="right">       20.18</td>
    <td align="right">       11.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       26.10</td>
    <td align="right">      429.50</td>
    <td align="right">       24.87</td>
    <td align="right">      313.17</td>
    <td align="right">       25.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.67</td>
    <td align="right">       21.11</td>
    <td align="right">      261.50</td>
    <td align="right">       20.78</td>
    <td align="right">      257.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      398.50</td>
    <td align="right">       21.42</td>
    <td align="right">      155.17</td>
    <td align="right">       21.26</td>
    <td align="right">      140.67</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      337.17</td>
    <td align="right">       22.32</td>
    <td align="right">      105.33</td>
    <td align="right">       22.62</td>
    <td align="right">       26.17</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.50</td>
    <td align="right">       22.82</td>
    <td align="right">      143.67</td>
    <td align="right">       23.41</td>
    <td align="right">       11.17</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       99.83</td>
    <td align="right">       23.21</td>
    <td align="right">      305.83</td>
    <td align="right">       24.06</td>
    <td align="right">        4.83</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.00</td>
    <td align="right">       24.26</td>
    <td align="right">      417.50</td>
    <td align="right">       24.32</td>
    <td align="right">       19.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.50</td>
    <td align="right">       25.35</td>
    <td align="right">      481.17</td>
    <td align="right">       24.54</td>
    <td align="right">       41.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.67</td>
    <td align="right">       25.82</td>
    <td align="right">      508.00</td>
    <td align="right">       24.52</td>
    <td align="right">       48.67</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       87.17</td>
    <td align="right">       24.07</td>
    <td align="right">      354.17</td>
    <td align="right">       24.36</td>
    <td align="right">       31.50</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      251.67</td>
    <td align="right">       22.61</td>
    <td align="right">      202.33</td>
    <td align="right">       23.40</td>
    <td align="right">       28.33</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      360.33</td>
    <td align="right">       22.15</td>
    <td align="right">       92.83</td>
    <td align="right">       22.37</td>
    <td align="right">       39.67</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      442.67</td>
    <td align="right">       21.40</td>
    <td align="right">      165.67</td>
    <td align="right">       21.14</td>
    <td align="right">      153.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2826.67</td>
    <td align="right">       22.11</td>
    <td align="right">     3193.17</td>
    <td align="right">       22.91</td>
    <td align="right">      802.83</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       21.11</td>
    <td align="right">       92.83</td>
    <td align="right">       20.78</td>
    <td align="right">        4.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      484.67</td>
    <td align="right">       25.82</td>
    <td align="right">      508.00</td>
    <td align="right">       24.54</td>
    <td align="right">      257.50</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      350.67</td>
    <td align="right">       20.30</td>
    <td align="right">      350.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.50</td>
    <td align="right">       21.04</td>
    <td align="right">      195.17</td>
    <td align="right">       20.81</td>
    <td align="right">      190.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.00</td>
    <td align="right">       22.12</td>
    <td align="right">      107.17</td>
    <td align="right">       22.32</td>
    <td align="right">       39.17</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      228.67</td>
    <td align="right">       22.86</td>
    <td align="right">      167.83</td>
    <td align="right">       23.47</td>
    <td align="right">       16.00</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       96.50</td>
    <td align="right">       23.57</td>
    <td align="right">      345.17</td>
    <td align="right">       24.19</td>
    <td align="right">       14.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       53.67</td>
    <td align="right">       24.99</td>
    <td align="right">      435.50</td>
    <td align="right">       24.46</td>
    <td align="right">       32.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.67</td>
    <td align="right">       25.70</td>
    <td align="right">      483.50</td>
    <td align="right">       24.63</td>
    <td align="right">       54.67</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.33</td>
    <td align="right">       25.87</td>
    <td align="right">      509.17</td>
    <td align="right">       24.56</td>
    <td align="right">       50.33</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.00</td>
    <td align="right">       24.10</td>
    <td align="right">      353.00</td>
    <td align="right">       24.36</td>
    <td align="right">       36.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.17</td>
    <td align="right">       22.42</td>
    <td align="right">      142.00</td>
    <td align="right">       22.98</td>
    <td align="right">       22.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.00</td>
    <td align="right">       21.79</td>
    <td align="right">       86.83</td>
    <td align="right">       21.69</td>
    <td align="right">       71.67</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.17</td>
    <td align="right">       20.89</td>
    <td align="right">      243.67</td>
    <td align="right">       20.64</td>
    <td align="right">      243.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3146.67</td>
    <td align="right">       21.84</td>
    <td align="right">     3419.67</td>
    <td align="right">       22.59</td>
    <td align="right">     1121.33</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       20.49</td>
    <td align="right">       86.83</td>
    <td align="right">       20.30</td>
    <td align="right">       14.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.87</td>
    <td align="right">      509.17</td>
    <td align="right">       24.63</td>
    <td align="right">      350.67</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73573</td>
    <td align="right">    28.15085</td>
    <td align="right">     -0.3593</td>
    <td align="right">     8.47146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45253</td>
    <td align="right">    29.04996</td>
    <td align="right">     -0.1628</td>
    <td align="right">     6.74016</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73202</td>
    <td align="right">    32.00172</td>
    <td align="right">     0.19598</td>
    <td align="right">     6.26091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08260</td>
    <td align="right">    36.57014</td>
    <td align="right">     0.33196</td>
    <td align="right">     7.62009</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28823</td>
    <td align="right">    42.93776</td>
    <td align="right">     -0.4301</td>
    <td align="right">     9.26060</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28442</td>
    <td align="right">    44.89810</td>
    <td align="right">     -0.3823</td>
    <td align="right">     8.41260</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34584</td>
    <td align="right">    47.00128</td>
    <td align="right">     -0.3424</td>
    <td align="right">     7.79013</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30170</td>
    <td align="right">    47.24814</td>
    <td align="right">     -0.3464</td>
    <td align="right">     7.81562</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32617</td>
    <td align="right">    45.56056</td>
    <td align="right">     -0.3723</td>
    <td align="right">     8.28744</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10443</td>
    <td align="right">    39.14691</td>
    <td align="right">     0.36278</td>
    <td align="right">     8.04153</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74328</td>
    <td align="right">    30.29738</td>
    <td align="right">     0.18349</td>
    <td align="right">     6.14877</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.74955</td>
    <td align="right">    30.31887</td>
    <td align="right">     -0.0793</td>
    <td align="right">     5.83985</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68722</td>
    <td align="right">    37.83701</td>
    <td align="right">     -0.1173</td>
    <td align="right">     7.56485</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73573</td>
    <td align="right">    28.15085</td>
    <td align="right">     -0.4301</td>
    <td align="right">     5.83985</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34584</td>
    <td align="right">    47.24814</td>
    <td align="right">     0.36278</td>
    <td align="right">     9.26060</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.92830</td>
    <td align="right">    28.94815</td>
    <td align="right">     -0.5525</td>
    <td align="right">    12.30008</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55802</td>
    <td align="right">    30.13763</td>
    <td align="right">     -0.3668</td>
    <td align="right">     9.30728</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.94383</td>
    <td align="right">    33.78888</td>
    <td align="right">     0.02537</td>
    <td align="right">     5.97451</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63880</td>
    <td align="right">    38.04607</td>
    <td align="right">     0.23690</td>
    <td align="right">     6.77468</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01682</td>
    <td align="right">    44.22220</td>
    <td align="right">     -0.5116</td>
    <td align="right">    10.93614</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16666</td>
    <td align="right">    45.75705</td>
    <td align="right">     -0.4220</td>
    <td align="right">     9.13529</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24781</td>
    <td align="right">    47.87517</td>
    <td align="right">     -0.3745</td>
    <td align="right">     8.29012</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23790</td>
    <td align="right">    48.08090</td>
    <td align="right">     -0.3707</td>
    <td align="right">     8.16577</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10754</td>
    <td align="right">    46.47446</td>
    <td align="right">     -0.4530</td>
    <td align="right">     9.79555</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.43828</td>
    <td align="right">    41.26523</td>
    <td align="right">     0.20697</td>
    <td align="right">     6.70143</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.60518</td>
    <td align="right">    32.46301</td>
    <td align="right">     -0.0742</td>
    <td align="right">     5.96383</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.49863</td>
    <td align="right">    32.22010</td>
    <td align="right">     -0.3644</td>
    <td align="right">     8.64002</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.12719</td>
    <td align="right">    39.17975</td>
    <td align="right">     -0.2516</td>
    <td align="right">     8.49507</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92830</td>
    <td align="right">    28.94815</td>
    <td align="right">     -0.5525</td>
    <td align="right">     5.96383</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24781</td>
    <td align="right">    48.08090</td>
    <td align="right">     0.23690</td>
    <td align="right">    12.30008</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52723</td>
    <td align="right">    27.89596</td>
    <td align="right">     -0.6812</td>
    <td align="right">    16.76489</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15285</td>
    <td align="right">    30.37990</td>
    <td align="right">     -0.4832</td>
    <td align="right">    12.08041</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.48722</td>
    <td align="right">    34.00648</td>
    <td align="right">     -0.0881</td>
    <td align="right">     6.78169</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39335</td>
    <td align="right">    37.81286</td>
    <td align="right">     0.17672</td>
    <td align="right">     6.71433</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94773</td>
    <td align="right">    43.49692</td>
    <td align="right">     -0.5319</td>
    <td align="right">    11.63135</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17328</td>
    <td align="right">    45.20006</td>
    <td align="right">     -0.4099</td>
    <td align="right">     9.03036</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28010</td>
    <td align="right">    47.37997</td>
    <td align="right">     -0.3518</td>
    <td align="right">     8.04556</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26482</td>
    <td align="right">    47.68376</td>
    <td align="right">     -0.3502</td>
    <td align="right">     7.87371</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98214</td>
    <td align="right">    46.05836</td>
    <td align="right">     -0.4998</td>
    <td align="right">    11.02557</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92073</td>
    <td align="right">    42.00298</td>
    <td align="right">     0.07728</td>
    <td align="right">     6.53358</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.84531</td>
    <td align="right">    33.38547</td>
    <td align="right">     -0.2653</td>
    <td align="right">     7.73745</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.93587</td>
    <td align="right">    32.46546</td>
    <td align="right">     -0.5278</td>
    <td align="right">    12.30187</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83897</td>
    <td align="right">    39.04971</td>
    <td align="right">     -0.3273</td>
    <td align="right">     9.69227</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52723</td>
    <td align="right">    27.89596</td>
    <td align="right">     -0.6812</td>
    <td align="right">     6.53358</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28010</td>
    <td align="right">    47.68376</td>
    <td align="right">     0.17672</td>
    <td align="right">    16.76489</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02967</td>
    <td align="right">    29.40886</td>
    <td align="right">     -0.8507</td>
    <td align="right">    23.20588</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66154</td>
    <td align="right">    31.52752</td>
    <td align="right">     -0.6396</td>
    <td align="right">    16.69300</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.90056</td>
    <td align="right">    36.31537</td>
    <td align="right">     -0.2291</td>
    <td align="right">     8.91309</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03137</td>
    <td align="right">    40.87188</td>
    <td align="right">     0.10767</td>
    <td align="right">     7.64040</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87539</td>
    <td align="right">    46.42179</td>
    <td align="right">     -0.5193</td>
    <td align="right">    12.44073</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23600</td>
    <td align="right">    47.59299</td>
    <td align="right">     -0.3271</td>
    <td align="right">     8.44698</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41367</td>
    <td align="right">    51.00198</td>
    <td align="right">     -0.2340</td>
    <td align="right">     7.37733</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34566</td>
    <td align="right">    51.50993</td>
    <td align="right">     -0.2525</td>
    <td align="right">     7.20782</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90740</td>
    <td align="right">    50.03434</td>
    <td align="right">     -0.4920</td>
    <td align="right">    12.05454</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34792</td>
    <td align="right">    46.55617</td>
    <td align="right">     -0.0460</td>
    <td align="right">     7.57382</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19083</td>
    <td align="right">    36.71365</td>
    <td align="right">     -0.4312</td>
    <td align="right">    11.05577</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.30328</td>
    <td align="right">    33.52671</td>
    <td align="right">     -0.7157</td>
    <td align="right">    18.54813</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53511</td>
    <td align="right">    41.86973</td>
    <td align="right">     -0.3842</td>
    <td align="right">    11.72288</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02967</td>
    <td align="right">    29.40886</td>
    <td align="right">     -0.8507</td>
    <td align="right">     7.20782</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41367</td>
    <td align="right">    51.50993</td>
    <td align="right">     0.10767</td>
    <td align="right">    23.20588</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.19934</td>
    <td align="right">    30.11943</td>
    <td align="right">     -0.7838</td>
    <td align="right">    20.74602</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.06170</td>
    <td align="right">    31.79150</td>
    <td align="right">     -0.5210</td>
    <td align="right">    14.59297</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53324</td>
    <td align="right">    35.73740</td>
    <td align="right">     -0.0644</td>
    <td align="right">     7.92145</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52089</td>
    <td align="right">    39.66871</td>
    <td align="right">     0.25237</td>
    <td align="right">     8.55889</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12847</td>
    <td align="right">    45.35153</td>
    <td align="right">     -0.3795</td>
    <td align="right">    10.45064</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35494</td>
    <td align="right">    46.90036</td>
    <td align="right">     -0.2243</td>
    <td align="right">     7.63396</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52042</td>
    <td align="right">    50.18127</td>
    <td align="right">     -0.1338</td>
    <td align="right">     7.37066</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43242</td>
    <td align="right">    50.80998</td>
    <td align="right">     -0.1622</td>
    <td align="right">     6.97351</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07545</td>
    <td align="right">    49.24737</td>
    <td align="right">     -0.3844</td>
    <td align="right">    10.67347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86638</td>
    <td align="right">    45.37010</td>
    <td align="right">     0.09363</td>
    <td align="right">     8.16071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.64495</td>
    <td align="right">    36.76861</td>
    <td align="right">     -0.3073</td>
    <td align="right">     9.48811</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49741</td>
    <td align="right">    34.13398</td>
    <td align="right">     -0.6434</td>
    <td align="right">    16.56943</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83378</td>
    <td align="right">    41.41417</td>
    <td align="right">     -0.2699</td>
    <td align="right">    10.72747</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.19934</td>
    <td align="right">    30.11943</td>
    <td align="right">     -0.7838</td>
    <td align="right">     6.97351</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52042</td>
    <td align="right">    50.80998</td>
    <td align="right">     0.25237</td>
    <td align="right">    20.74602</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.93348</td>
    <td align="right">    28.26668</td>
    <td align="right">     -0.5860</td>
    <td align="right">    17.20826</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56184</td>
    <td align="right">    30.07430</td>
    <td align="right">     -0.3870</td>
    <td align="right">    13.10043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.70703</td>
    <td align="right">    34.23574</td>
    <td align="right">     -0.0156</td>
    <td align="right">     8.66885</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35693</td>
    <td align="right">    39.59834</td>
    <td align="right">     0.20541</td>
    <td align="right">     8.54699</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90858</td>
    <td align="right">    46.08281</td>
    <td align="right">     -0.4906</td>
    <td align="right">    12.25025</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21482</td>
    <td align="right">    47.62464</td>
    <td align="right">     -0.3290</td>
    <td align="right">     8.77632</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42104</td>
    <td align="right">    50.91213</td>
    <td align="right">     -0.2228</td>
    <td align="right">     7.49563</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38395</td>
    <td align="right">    51.05650</td>
    <td align="right">     -0.2074</td>
    <td align="right">     7.09288</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05941</td>
    <td align="right">    48.90548</td>
    <td align="right">     -0.3918</td>
    <td align="right">    10.93975</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09673</td>
    <td align="right">    43.64280</td>
    <td align="right">     0.16813</td>
    <td align="right">     9.28707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.31122</td>
    <td align="right">    33.95421</td>
    <td align="right">     -0.1345</td>
    <td align="right">     9.57096</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.30641</td>
    <td align="right">    31.79690</td>
    <td align="right">     -0.4324</td>
    <td align="right">    13.74788</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03328</td>
    <td align="right">    40.59545</td>
    <td align="right">     -0.2346</td>
    <td align="right">    10.53597</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93348</td>
    <td align="right">    28.26668</td>
    <td align="right">     -0.5860</td>
    <td align="right">     7.09288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42104</td>
    <td align="right">    51.05650</td>
    <td align="right">     0.20541</td>
    <td align="right">    17.20826</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.26311</td>
    <td align="right">    29.98561</td>
    <td align="right">     -0.7752</td>
    <td align="right">    21.05108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98389</td>
    <td align="right">    31.76935</td>
    <td align="right">     -0.5459</td>
    <td align="right">    15.24145</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.36260</td>
    <td align="right">    35.74756</td>
    <td align="right">     -0.1010</td>
    <td align="right">     8.99373</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32448</td>
    <td align="right">    40.29068</td>
    <td align="right">     0.20809</td>
    <td align="right">     8.79137</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97415</td>
    <td align="right">    46.13473</td>
    <td align="right">     -0.4383</td>
    <td align="right">    11.61489</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27682</td>
    <td align="right">    47.55096</td>
    <td align="right">     -0.2647</td>
    <td align="right">     8.35225</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45965</td>
    <td align="right">    50.98139</td>
    <td align="right">     -0.1722</td>
    <td align="right">     7.44730</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41163</td>
    <td align="right">    51.27302</td>
    <td align="right">     -0.1775</td>
    <td align="right">     7.08050</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03194</td>
    <td align="right">    49.70509</td>
    <td align="right">     -0.4071</td>
    <td align="right">    11.18483</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70048</td>
    <td align="right">    45.94390</td>
    <td align="right">     0.05624</td>
    <td align="right">     8.40406</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.60682</td>
    <td align="right">    36.58401</td>
    <td align="right">     -0.3208</td>
    <td align="right">    10.40599</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.58251</td>
    <td align="right">    34.00930</td>
    <td align="right">     -0.6338</td>
    <td align="right">    16.80057</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.76226</td>
    <td align="right">    41.74122</td>
    <td align="right">     -0.2961</td>
    <td align="right">    11.24676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26311</td>
    <td align="right">    29.98561</td>
    <td align="right">     -0.7752</td>
    <td align="right">     7.08050</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45965</td>
    <td align="right">    51.27302</td>
    <td align="right">     0.20809</td>
    <td align="right">    21.05108</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29097</td>
    <td align="right">    29.39572</td>
    <td align="right">     -0.7761</td>
    <td align="right">    19.41472</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70232</td>
    <td align="right">    31.95358</td>
    <td align="right">     -0.6234</td>
    <td align="right">    15.12717</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.62432</td>
    <td align="right">    37.46371</td>
    <td align="right">     -0.2984</td>
    <td align="right">     8.35435</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.50558</td>
    <td align="right">    42.88511</td>
    <td align="right">     -0.0341</td>
    <td align="right">     6.65072</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63985</td>
    <td align="right">    48.11206</td>
    <td align="right">     -0.6471</td>
    <td align="right">    15.17662</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15617</td>
    <td align="right">    47.75067</td>
    <td align="right">     -0.4016</td>
    <td align="right">     8.97905</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32479</td>
    <td align="right">    50.38028</td>
    <td align="right">     -0.3065</td>
    <td align="right">     7.52706</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29949</td>
    <td align="right">    50.39608</td>
    <td align="right">     -0.3029</td>
    <td align="right">     7.35547</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12205</td>
    <td align="right">    49.25659</td>
    <td align="right">     -0.4250</td>
    <td align="right">     9.64373</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98737</td>
    <td align="right">    44.83618</td>
    <td align="right">     0.11570</td>
    <td align="right">     6.67437</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90610</td>
    <td align="right">    35.51546</td>
    <td align="right">     -0.2308</td>
    <td align="right">     7.53246</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77364</td>
    <td align="right">    33.04303</td>
    <td align="right">     -0.5681</td>
    <td align="right">    13.03379</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.62499</td>
    <td align="right">    41.82630</td>
    <td align="right">     -0.3739</td>
    <td align="right">    10.43371</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29097</td>
    <td align="right">    29.39572</td>
    <td align="right">     -0.7761</td>
    <td align="right">     6.65072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32479</td>
    <td align="right">    50.39608</td>
    <td align="right">     0.11570</td>
    <td align="right">    19.41472</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.49199</td>
    <td align="right">    30.15197</td>
    <td align="right">     -0.7018</td>
    <td align="right">    16.94018</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17992</td>
    <td align="right">    32.25664</td>
    <td align="right">     -0.4868</td>
    <td align="right">    12.61286</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.44489</td>
    <td align="right">    36.79860</td>
    <td align="right">     -0.0900</td>
    <td align="right">     6.96003</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30131</td>
    <td align="right">    41.26089</td>
    <td align="right">     0.17512</td>
    <td align="right">     7.21637</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05775</td>
    <td align="right">    46.51705</td>
    <td align="right">     -0.4569</td>
    <td align="right">    11.30530</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33805</td>
    <td align="right">    46.81260</td>
    <td align="right">     -0.2778</td>
    <td align="right">     7.57477</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50623</td>
    <td align="right">    49.44280</td>
    <td align="right">     -0.1811</td>
    <td align="right">     7.04914</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43795</td>
    <td align="right">    49.58103</td>
    <td align="right">     -0.1931</td>
    <td align="right">     6.79096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29539</td>
    <td align="right">    48.44179</td>
    <td align="right">     -0.3114</td>
    <td align="right">     8.35876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.51441</td>
    <td align="right">    43.47678</td>
    <td align="right">     0.25967</td>
    <td align="right">     7.98369</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.56617</td>
    <td align="right">    35.17606</td>
    <td align="right">     -0.0648</td>
    <td align="right">     6.69010</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08156</td>
    <td align="right">    33.51397</td>
    <td align="right">     -0.4703</td>
    <td align="right">    11.07469</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03114</td>
    <td align="right">    41.18987</td>
    <td align="right">     -0.2322</td>
    <td align="right">     9.19387</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.49199</td>
    <td align="right">    30.15197</td>
    <td align="right">     -0.7018</td>
    <td align="right">     6.69010</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50623</td>
    <td align="right">    49.58103</td>
    <td align="right">     0.25967</td>
    <td align="right">    16.94018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64884</td>
    <td align="right">    26.99331</td>
    <td align="right">     -0.6079</td>
    <td align="right">    15.91429</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28433</td>
    <td align="right">    29.33473</td>
    <td align="right">     -0.4222</td>
    <td align="right">    12.50791</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.38684</td>
    <td align="right">    34.94935</td>
    <td align="right">     -0.0773</td>
    <td align="right">     7.59974</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.87016</td>
    <td align="right">    41.08849</td>
    <td align="right">     0.07671</td>
    <td align="right">     7.27964</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.57512</td>
    <td align="right">    49.54567</td>
    <td align="right">     -0.6306</td>
    <td align="right">    15.42188</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09639</td>
    <td align="right">    51.35099</td>
    <td align="right">     -0.3904</td>
    <td align="right">     9.27028</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35005</td>
    <td align="right">    54.88989</td>
    <td align="right">     -0.2581</td>
    <td align="right">     7.19100</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41792</td>
    <td align="right">    55.17002</td>
    <td align="right">     -0.1945</td>
    <td align="right">     6.54508</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22706</td>
    <td align="right">    50.90029</td>
    <td align="right">     -0.3123</td>
    <td align="right">     8.82011</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55237</td>
    <td align="right">    42.85771</td>
    <td align="right">     0.30821</td>
    <td align="right">     9.37815</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.85372</td>
    <td align="right">    32.27595</td>
    <td align="right">     0.04358</td>
    <td align="right">     7.84381</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.54633</td>
    <td align="right">    30.36111</td>
    <td align="right">     -0.3166</td>
    <td align="right">    10.00528</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99610</td>
    <td align="right">    41.74846</td>
    <td align="right">     -0.2313</td>
    <td align="right">     9.80460</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64884</td>
    <td align="right">    26.99331</td>
    <td align="right">     -0.6306</td>
    <td align="right">     6.54508</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41792</td>
    <td align="right">    55.17002</td>
    <td align="right">     0.30821</td>
    <td align="right">    15.91429</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.50627</td>
    <td align="right">    30.13009</td>
    <td align="right">     -0.7009</td>
    <td align="right">    17.20922</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.04918</td>
    <td align="right">    32.34021</td>
    <td align="right">     -0.5207</td>
    <td align="right">    13.25597</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.36315</td>
    <td align="right">    36.62923</td>
    <td align="right">     -0.1077</td>
    <td align="right">     7.42918</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20255</td>
    <td align="right">    41.52014</td>
    <td align="right">     0.15014</td>
    <td align="right">     7.22460</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96295</td>
    <td align="right">    47.04033</td>
    <td align="right">     -0.4990</td>
    <td align="right">    11.83512</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28922</td>
    <td align="right">    47.30180</td>
    <td align="right">     -0.3084</td>
    <td align="right">     7.97581</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44409</td>
    <td align="right">    50.05143</td>
    <td align="right">     -0.2189</td>
    <td align="right">     7.11481</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42894</td>
    <td align="right">    49.84800</td>
    <td align="right">     -0.2037</td>
    <td align="right">     6.81973</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29621</td>
    <td align="right">    48.65380</td>
    <td align="right">     -0.3204</td>
    <td align="right">     8.45870</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47454</td>
    <td align="right">    43.80208</td>
    <td align="right">     0.24785</td>
    <td align="right">     7.86719</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.48140</td>
    <td align="right">    35.10901</td>
    <td align="right">     -0.0852</td>
    <td align="right">     7.05174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08999</td>
    <td align="right">    33.52453</td>
    <td align="right">     -0.4746</td>
    <td align="right">    11.37467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97951</td>
    <td align="right">    41.40061</td>
    <td align="right">     -0.2523</td>
    <td align="right">     9.44687</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50627</td>
    <td align="right">    30.13009</td>
    <td align="right">     -0.7009</td>
    <td align="right">     6.81973</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44409</td>
    <td align="right">    50.05143</td>
    <td align="right">     0.24785</td>
    <td align="right">    17.20922</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24091</td>
    <td align="right">    29.34452</td>
    <td align="right">     -0.7703</td>
    <td align="right">    19.79057</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85029</td>
    <td align="right">    31.41569</td>
    <td align="right">     -0.5678</td>
    <td align="right">    14.44567</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.18676</td>
    <td align="right">    36.16496</td>
    <td align="right">     -0.1475</td>
    <td align="right">     7.52832</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24738</td>
    <td align="right">    40.86293</td>
    <td align="right">     0.16193</td>
    <td align="right">     7.24372</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98593</td>
    <td align="right">    46.59590</td>
    <td align="right">     -0.4898</td>
    <td align="right">    11.07609</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25697</td>
    <td align="right">    47.65548</td>
    <td align="right">     -0.3341</td>
    <td align="right">     8.07018</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40628</td>
    <td align="right">    50.89163</td>
    <td align="right">     -0.2532</td>
    <td align="right">     7.19837</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33956</td>
    <td align="right">    51.26710</td>
    <td align="right">     -0.2711</td>
    <td align="right">     7.18225</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05025</td>
    <td align="right">    49.90326</td>
    <td align="right">     -0.4444</td>
    <td align="right">    10.33293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73176</td>
    <td align="right">    45.70943</td>
    <td align="right">     0.05631</td>
    <td align="right">     6.91131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.63237</td>
    <td align="right">    36.01597</td>
    <td align="right">     -0.3017</td>
    <td align="right">     8.58574</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.62194</td>
    <td align="right">    33.04940</td>
    <td align="right">     -0.6079</td>
    <td align="right">    14.69329</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.72686</td>
    <td align="right">    41.65233</td>
    <td align="right">     -0.3295</td>
    <td align="right">    10.22322</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24091</td>
    <td align="right">    29.34452</td>
    <td align="right">     -0.7703</td>
    <td align="right">     6.91131</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40628</td>
    <td align="right">    51.26710</td>
    <td align="right">     0.16193</td>
    <td align="right">    19.79057</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.33561</td>
    <td align="right">    29.75718</td>
    <td align="right">     -0.7280</td>
    <td align="right">    18.45845</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.20521</td>
    <td align="right">    31.53694</td>
    <td align="right">     -0.4670</td>
    <td align="right">    13.03649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.72396</td>
    <td align="right">    35.18806</td>
    <td align="right">     -0.0132</td>
    <td align="right">     7.18320</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.65343</td>
    <td align="right">    39.58988</td>
    <td align="right">     0.27648</td>
    <td align="right">     8.34712</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.25186</td>
    <td align="right">    45.27615</td>
    <td align="right">     -0.3660</td>
    <td align="right">     9.94257</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.44857</td>
    <td align="right">    46.83038</td>
    <td align="right">     -0.2319</td>
    <td align="right">     7.57571</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.62947</td>
    <td align="right">    50.05824</td>
    <td align="right">     -0.1380</td>
    <td align="right">     7.32078</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.52153</td>
    <td align="right">    50.65551</td>
    <td align="right">     -0.1723</td>
    <td align="right">     7.09807</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.24651</td>
    <td align="right">    49.15105</td>
    <td align="right">     -0.3462</td>
    <td align="right">     9.50528</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.14351</td>
    <td align="right">    44.60551</td>
    <td align="right">     0.16467</td>
    <td align="right">     7.87189</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.07277</td>
    <td align="right">    35.78502</td>
    <td align="right">     -0.1894</td>
    <td align="right">     7.85312</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.78030</td>
    <td align="right">    33.57638</td>
    <td align="right">     -0.5513</td>
    <td align="right">    13.55073</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.01171</td>
    <td align="right">    41.06250</td>
    <td align="right">     -0.2291</td>
    <td align="right">     9.79139</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.33561</td>
    <td align="right">    29.75718</td>
    <td align="right">     -0.7280</td>
    <td align="right">     7.09807</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.62947</td>
    <td align="right">    50.65551</td>
    <td align="right">     0.27648</td>
    <td align="right">    18.45845</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.23669</td>
    <td align="right">    28.01904</td>
    <td align="right">     -0.4903</td>
    <td align="right">    14.33335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81313</td>
    <td align="right">    29.83698</td>
    <td align="right">     -0.3057</td>
    <td align="right">    11.13435</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00289</td>
    <td align="right">    34.00910</td>
    <td align="right">     0.06540</td>
    <td align="right">     7.75520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57253</td>
    <td align="right">    39.52042</td>
    <td align="right">     0.25795</td>
    <td align="right">     8.22738</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02309</td>
    <td align="right">    46.21669</td>
    <td align="right">     -0.4609</td>
    <td align="right">    10.82386</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24667</td>
    <td align="right">    47.66091</td>
    <td align="right">     -0.3335</td>
    <td align="right">     8.27192</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42914</td>
    <td align="right">    50.76772</td>
    <td align="right">     -0.2383</td>
    <td align="right">     7.25398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39188</td>
    <td align="right">    50.77681</td>
    <td align="right">     -0.2234</td>
    <td align="right">     7.01968</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19673</td>
    <td align="right">    48.79612</td>
    <td align="right">     -0.3478</td>
    <td align="right">     9.35222</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42819</td>
    <td align="right">    42.86079</td>
    <td align="right">     0.25754</td>
    <td align="right">     9.01784</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.76424</td>
    <td align="right">    33.13528</td>
    <td align="right">     -0.0070</td>
    <td align="right">     8.22581</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.71138</td>
    <td align="right">    31.11333</td>
    <td align="right">     -0.3113</td>
    <td align="right">    10.79505</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24543</td>
    <td align="right">    40.30911</td>
    <td align="right">     -0.1778</td>
    <td align="right">     9.33735</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.23669</td>
    <td align="right">    28.01904</td>
    <td align="right">     -0.4903</td>
    <td align="right">     7.01968</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42914</td>
    <td align="right">    50.77681</td>
    <td align="right">     0.25795</td>
    <td align="right">    14.33335</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.48627</td>
    <td align="right">    29.98696</td>
    <td align="right">     -0.6928</td>
    <td align="right">    17.82911</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18648</td>
    <td align="right">    31.68345</td>
    <td align="right">     -0.4722</td>
    <td align="right">    13.09989</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.67060</td>
    <td align="right">    35.56511</td>
    <td align="right">     -0.0166</td>
    <td align="right">     7.78404</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56460</td>
    <td align="right">    40.19452</td>
    <td align="right">     0.26556</td>
    <td align="right">     8.46710</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10151</td>
    <td align="right">    46.22962</td>
    <td align="right">     -0.4056</td>
    <td align="right">    10.11826</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31878</td>
    <td align="right">    47.56198</td>
    <td align="right">     -0.2668</td>
    <td align="right">     7.79867</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47244</td>
    <td align="right">    50.81844</td>
    <td align="right">     -0.1867</td>
    <td align="right">     7.15952</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41956</td>
    <td align="right">    50.99421</td>
    <td align="right">     -0.1935</td>
    <td align="right">     6.96315</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17991</td>
    <td align="right">    49.56526</td>
    <td align="right">     -0.3596</td>
    <td align="right">     9.50978</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.08163</td>
    <td align="right">    45.08567</td>
    <td align="right">     0.15663</td>
    <td align="right">     7.89083</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.05820</td>
    <td align="right">    35.85356</td>
    <td align="right">     -0.1912</td>
    <td align="right">     8.24860</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.91476</td>
    <td align="right">    33.55546</td>
    <td align="right">     -0.5244</td>
    <td align="right">    13.21756</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.96816</td>
    <td align="right">    41.50048</td>
    <td align="right">     -0.2393</td>
    <td align="right">     9.81437</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48627</td>
    <td align="right">    29.98696</td>
    <td align="right">     -0.6928</td>
    <td align="right">     6.96315</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47244</td>
    <td align="right">    50.99421</td>
    <td align="right">     0.26556</td>
    <td align="right">    17.82911</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160624E+10</td>
    <td align="right">0.411461E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.975016E+09</td>
    <td align="right">0.631225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    16734.27</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    11213.27</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">     8266.42</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     4096.03</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382490E+10</td>
    <td align="right">0.981668E+09</td>
    <td align="right">      131.61</td>
    <td align="right">0.304924E+10</td>
    <td align="right">0.775663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    23173.08</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">    23173.08</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     7203.51</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">     5548.83</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117721E+11</td>
    <td align="right">0.289408E+10</td>
    <td align="right">      267.92</td>
    <td align="right">0.877968E+10</td>
    <td align="right">0.299241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-MAR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    39137.90</td>
    <td align="right">30-MAR-15:30</td>
    <td align="right">    39137.90</td>
    <td align="right">30-MAR-15:30</td>
    <td align="right">    10544.77</td>
    <td align="right">31-MAR-11:40</td>
    <td align="right">     9389.17</td>
    <td align="right">30-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206191E+11</td>
    <td align="right">0.498069E+10</td>
    <td align="right">      328.22</td>
    <td align="right">0.163606E+11</td>
    <td align="right">0.425849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    45038.20</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">    45038.20</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">    13030.17</td>
    <td align="right">04-APR-11:00</td>
    <td align="right">    11143.33</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405588E+11</td>
    <td align="right">0.958307E+10</td>
    <td align="right">      408.36</td>
    <td align="right">0.296162E+11</td>
    <td align="right">0.109426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    60805.94</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">    47204.37</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    18067.37</td>
    <td align="right">31-MAY-09:00</td>
    <td align="right">    15324.70</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653224E+11</td>
    <td align="right">0.159290E+11</td>
    <td align="right">      433.81</td>
    <td align="right">0.471917E+11</td>
    <td align="right">0.181307E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    76042.37</td>
    <td align="right">28-JUN-12:05</td>
    <td align="right">    54561.51</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    26733.42</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">    19341.39</td>
    <td align="right">28-JUN-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.764168E+11</td>
    <td align="right">0.187976E+11</td>
    <td align="right">      439.05</td>
    <td align="right">0.520431E+11</td>
    <td align="right">0.243738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    84006.14</td>
    <td align="right">07-JUL-12:05</td>
    <td align="right">    60624.06</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    32082.68</td>
    <td align="right">26-JUL-12:00</td>
    <td align="right">    22440.80</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.877875E+11</td>
    <td align="right">0.213381E+11</td>
    <td align="right">      464.04</td>
    <td align="right">0.583897E+11</td>
    <td align="right">0.293978E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    93326.13</td>
    <td align="right">21-AUG-06:03</td>
    <td align="right">    65801.79</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">    31740.56</td>
    <td align="right">24-AUG-06:05</td>
    <td align="right">    21848.48</td>
    <td align="right">01-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.538819E+11</td>
    <td align="right">0.126151E+11</td>
    <td align="right">      410.51</td>
    <td align="right">0.383492E+11</td>
    <td align="right">0.155327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    79589.97</td>
    <td align="right">06-SEP-12:03</td>
    <td align="right">    57019.77</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    26128.05</td>
    <td align="right">06-SEP-12:03</td>
    <td align="right">    20414.20</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229889E+11</td>
    <td align="right">0.539637E+10</td>
    <td align="right">      302.36</td>
    <td align="right">0.164155E+11</td>
    <td align="right">0.657335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59619.88</td>
    <td align="right">10-OCT-15:50</td>
    <td align="right">    48331.25</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">    23259.01</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">    14992.03</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846494E+10</td>
    <td align="right">0.209758E+10</td>
    <td align="right">      218.19</td>
    <td align="right">0.619500E+10</td>
    <td align="right">0.226993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27530.72</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    21906.46</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">    10145.88</td>
    <td align="right">27-NOV-18:00</td>
    <td align="right">     6258.29</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295990E+10</td>
    <td align="right">0.742856E+09</td>
    <td align="right">      111.99</td>
    <td align="right">0.187175E+10</td>
    <td align="right">0.108815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    24950.54</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    17123.91</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    10187.39</td>
    <td align="right">13-DEC-16:10</td>
    <td align="right">     5755.33</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396204E+12</td>
    <td align="right">0.957675E+11</td>
    <td align="right">     3568.90</td>
    <td align="right">0.279237E+12</td>
    <td align="right">0.116967E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160624E+10</td>
    <td align="right">0.411461E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.975016E+09</td>
    <td align="right">0.631225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16734.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11213.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7203.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4096.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.877875E+11</td>
    <td align="right">0.213381E+11</td>
    <td align="right">      464.04</td>
    <td align="right">0.583897E+11</td>
    <td align="right">0.293978E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93326.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65801.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32082.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22440.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157909E+10</td>
    <td align="right">0.403587E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.964801E+09</td>
    <td align="right">0.614294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    17517.50</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    10976.90</td>
    <td align="right">31-JAN-15:10</td>
    <td align="right">     8168.28</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">     4239.38</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392518E+10</td>
    <td align="right">0.100280E+10</td>
    <td align="right">      133.13</td>
    <td align="right">0.319036E+10</td>
    <td align="right">0.734815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    24442.04</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">    24442.04</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">     7108.18</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">     5719.92</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118183E+11</td>
    <td align="right">0.289718E+10</td>
    <td align="right">      271.15</td>
    <td align="right">0.901257E+10</td>
    <td align="right">0.280577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43704.74</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    43704.74</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    10406.88</td>
    <td align="right">31-MAR-08:20</td>
    <td align="right">    10483.76</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214021E+11</td>
    <td align="right">0.515084E+10</td>
    <td align="right">      340.00</td>
    <td align="right">0.173949E+11</td>
    <td align="right">0.400723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    50173.12</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">    50173.12</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">    12919.48</td>
    <td align="right">21-APR-11:00</td>
    <td align="right">    12409.46</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412137E+11</td>
    <td align="right">0.972707E+10</td>
    <td align="right">      424.39</td>
    <td align="right">0.307299E+11</td>
    <td align="right">0.104837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    63123.34</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">    50357.92</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">    17473.40</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    16078.01</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637113E+11</td>
    <td align="right">0.155140E+11</td>
    <td align="right">      441.17</td>
    <td align="right">0.460630E+11</td>
    <td align="right">0.176483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    86131.86</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    66391.82</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">    25058.16</td>
    <td align="right">23-JUN-10:05</td>
    <td align="right">    18837.11</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736730E+11</td>
    <td align="right">0.180750E+11</td>
    <td align="right">      444.87</td>
    <td align="right">0.498356E+11</td>
    <td align="right">0.238374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    77939.66</td>
    <td align="right">07-JUL-12:02</td>
    <td align="right">    66844.59</td>
    <td align="right">17-JUL-05:12</td>
    <td align="right">    27939.17</td>
    <td align="right">26-JUL-10:40</td>
    <td align="right">    21739.49</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.823613E+11</td>
    <td align="right">0.199556E+11</td>
    <td align="right">      465.24</td>
    <td align="right">0.539250E+11</td>
    <td align="right">0.284363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    95440.43</td>
    <td align="right">21-AUG-06:03</td>
    <td align="right">    63006.97</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">    35419.47</td>
    <td align="right">21-AUG-06:03</td>
    <td align="right">    21243.00</td>
    <td align="right">01-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.485905E+11</td>
    <td align="right">0.114129E+11</td>
    <td align="right">      412.69</td>
    <td align="right">0.338448E+11</td>
    <td align="right">0.147457E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    75806.25</td>
    <td align="right">06-SEP-14:05</td>
    <td align="right">    53547.75</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    23313.78</td>
    <td align="right">09-SEP-11:00</td>
    <td align="right">    19200.16</td>
    <td align="right">06-SEP-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205585E+11</td>
    <td align="right">0.485661E+10</td>
    <td align="right">      302.75</td>
    <td align="right">0.144195E+11</td>
    <td align="right">0.613894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58457.18</td>
    <td align="right">11-OCT-14:05</td>
    <td align="right">    44246.98</td>
    <td align="right">10-OCT-15:40</td>
    <td align="right">    23125.70</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">    14235.29</td>
    <td align="right">10-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.791679E+10</td>
    <td align="right">0.197089E+10</td>
    <td align="right">      218.50</td>
    <td align="right">0.572441E+10</td>
    <td align="right">0.219238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    25433.81</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">    19745.19</td>
    <td align="right">08-NOV-15:05</td>
    <td align="right">     9817.22</td>
    <td align="right">27-NOV-18:00</td>
    <td align="right">     5799.18</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292659E+10</td>
    <td align="right">0.733641E+09</td>
    <td align="right">      112.53</td>
    <td align="right">0.189095E+10</td>
    <td align="right">0.103565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    24394.91</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    17037.49</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">     9632.65</td>
    <td align="right">13-DEC-11:05</td>
    <td align="right">     5603.69</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379676E+12</td>
    <td align="right">0.917001E+11</td>
    <td align="right">     3619.26</td>
    <td align="right">0.266996E+12</td>
    <td align="right">0.112681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157909E+10</td>
    <td align="right">0.403587E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.964801E+09</td>
    <td align="right">0.614294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17517.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10976.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7108.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4239.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.823613E+11</td>
    <td align="right">0.199556E+11</td>
    <td align="right">      465.24</td>
    <td align="right">0.539250E+11</td>
    <td align="right">0.284363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95440.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66844.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35419.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21739.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163806E+10</td>
    <td align="right">0.422371E+09</td>
    <td align="right">       53.33</td>
    <td align="right">0.990016E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    16877.41</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    11263.27</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">     8352.21</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     4171.90</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410192E+10</td>
    <td align="right">0.105514E+10</td>
    <td align="right">      133.06</td>
    <td align="right">0.328586E+10</td>
    <td align="right">0.816066E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    23717.82</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">    23717.82</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">     7494.86</td>
    <td align="right">18-FEB-07:03</td>
    <td align="right">     5695.64</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125717E+11</td>
    <td align="right">0.310412E+10</td>
    <td align="right">      273.03</td>
    <td align="right">0.948948E+10</td>
    <td align="right">0.308223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50234.16</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    50234.16</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    10386.03</td>
    <td align="right">31-MAR-11:10</td>
    <td align="right">    12049.57</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234290E+11</td>
    <td align="right">0.566687E+10</td>
    <td align="right">      342.14</td>
    <td align="right">0.189883E+11</td>
    <td align="right">0.444067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    56016.20</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">    56016.20</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">    13313.53</td>
    <td align="right">23-APR-13:03</td>
    <td align="right">    13855.16</td>
    <td align="right">17-APR-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451072E+11</td>
    <td align="right">0.107212E+11</td>
    <td align="right">      428.01</td>
    <td align="right">0.340931E+11</td>
    <td align="right">0.110142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71943.47</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    59091.65</td>
    <td align="right">16-MAY-16:00</td>
    <td align="right">    17581.84</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    18285.92</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692239E+11</td>
    <td align="right">0.169633E+11</td>
    <td align="right">      443.87</td>
    <td align="right">0.510644E+11</td>
    <td align="right">0.181595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    87667.92</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    67064.52</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">    24862.01</td>
    <td align="right">23-JUN-10:40</td>
    <td align="right">    21021.29</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.795916E+11</td>
    <td align="right">0.196757E+11</td>
    <td align="right">      449.64</td>
    <td align="right">0.553404E+11</td>
    <td align="right">0.242512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    86418.64</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">    70247.20</td>
    <td align="right">09-JUL-15:52</td>
    <td align="right">    27998.30</td>
    <td align="right">26-JUL-10:40</td>
    <td align="right">    24784.10</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.880313E+11</td>
    <td align="right">0.214752E+11</td>
    <td align="right">      468.79</td>
    <td align="right">0.591468E+11</td>
    <td align="right">0.288845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    97220.33</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">    69735.92</td>
    <td align="right">06-AUG-14:43</td>
    <td align="right">    37927.57</td>
    <td align="right">19-AUG-05:03</td>
    <td align="right">    24252.25</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506847E+11</td>
    <td align="right">0.120128E+11</td>
    <td align="right">      414.72</td>
    <td align="right">0.353713E+11</td>
    <td align="right">0.153133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    82333.20</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">    61454.42</td>
    <td align="right">07-SEP-15:30</td>
    <td align="right">    23959.32</td>
    <td align="right">16-SEP-13:40</td>
    <td align="right">    21130.50</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210120E+11</td>
    <td align="right">0.501426E+10</td>
    <td align="right">      300.17</td>
    <td align="right">0.145163E+11</td>
    <td align="right">0.649570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    62024.86</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">    49578.58</td>
    <td align="right">10-OCT-15:30</td>
    <td align="right">    23248.49</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">    15244.12</td>
    <td align="right">10-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811863E+10</td>
    <td align="right">0.204140E+10</td>
    <td align="right">      217.28</td>
    <td align="right">0.575148E+10</td>
    <td align="right">0.236715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">05-NOV-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27761.25</td>
    <td align="right">05-NOV-13:53</td>
    <td align="right">    20102.91</td>
    <td align="right">05-NOV-13:53</td>
    <td align="right">    10208.32</td>
    <td align="right">27-NOV-18:00</td>
    <td align="right">     6401.34</td>
    <td align="right">05-NOV-13:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.300592E+10</td>
    <td align="right">0.759927E+09</td>
    <td align="right">      111.17</td>
    <td align="right">0.191253E+10</td>
    <td align="right">0.109339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    25982.97</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    17764.05</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">     9644.81</td>
    <td align="right">13-DEC-11:10</td>
    <td align="right">     6040.09</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.406516E+12</td>
    <td align="right">0.989123E+11</td>
    <td align="right">     3635.20</td>
    <td align="right">0.289950E+12</td>
    <td align="right">0.116566E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163806E+10</td>
    <td align="right">0.422371E+09</td>
    <td align="right">       53.33</td>
    <td align="right">0.990016E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16877.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11263.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7494.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4171.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.880313E+11</td>
    <td align="right">0.214752E+11</td>
    <td align="right">      468.79</td>
    <td align="right">0.591468E+11</td>
    <td align="right">0.288845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97220.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70247.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37927.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24784.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.89</td>
    <td align="right">        0.00</td>
    <td align="right">      276.89</td>
    <td align="right">       53.15</td>
    <td align="right">     1647.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.91</td>
    <td align="right">        0.00</td>
    <td align="right">      306.91</td>
    <td align="right">      152.26</td>
    <td align="right">     1347.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.88</td>
    <td align="right">        0.00</td>
    <td align="right">      430.88</td>
    <td align="right">      333.21</td>
    <td align="right">      849.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      521.19</td>
    <td align="right">        2.31</td>
    <td align="right">      518.87</td>
    <td align="right">      599.93</td>
    <td align="right">      691.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.33</td>
    <td align="right">       19.89</td>
    <td align="right">      603.44</td>
    <td align="right">      888.74</td>
    <td align="right">      455.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      686.00</td>
    <td align="right">       45.29</td>
    <td align="right">      640.71</td>
    <td align="right">     1251.79</td>
    <td align="right">      290.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.25</td>
    <td align="right">       31.46</td>
    <td align="right">      615.78</td>
    <td align="right">     1245.60</td>
    <td align="right">      210.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      575.62</td>
    <td align="right">        6.27</td>
    <td align="right">      569.35</td>
    <td align="right">     1136.50</td>
    <td align="right">      174.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      435.11</td>
    <td align="right">        0.06</td>
    <td align="right">      435.05</td>
    <td align="right">      663.95</td>
    <td align="right">      383.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">      330.83</td>
    <td align="right">      318.59</td>
    <td align="right">      782.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.08</td>
    <td align="right">        0.00</td>
    <td align="right">      296.08</td>
    <td align="right">      189.72</td>
    <td align="right">     1046.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.96</td>
    <td align="right">        0.00</td>
    <td align="right">      255.96</td>
    <td align="right">       60.84</td>
    <td align="right">     1315.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.61</td>
    <td align="right">        8.81</td>
    <td align="right">      440.80</td>
    <td align="right">      576.88</td>
    <td align="right">      763.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.96</td>
    <td align="right">        0.00</td>
    <td align="right">      255.96</td>
    <td align="right">       53.15</td>
    <td align="right">      174.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      686.00</td>
    <td align="right">       45.29</td>
    <td align="right">      640.71</td>
    <td align="right">     1251.79</td>
    <td align="right">     1647.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.39</td>
    <td align="right">      182.85</td>
    <td align="right">      222.54</td>
    <td align="right">      308.75</td>
    <td align="right">      983.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      511.07</td>
    <td align="right">      274.59</td>
    <td align="right">      236.48</td>
    <td align="right">      521.99</td>
    <td align="right">      812.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.99</td>
    <td align="right">      292.71</td>
    <td align="right">      350.28</td>
    <td align="right">      757.59</td>
    <td align="right">      529.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      777.54</td>
    <td align="right">      354.54</td>
    <td align="right">      423.00</td>
    <td align="right">     1090.16</td>
    <td align="right">      441.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      853.79</td>
    <td align="right">      361.06</td>
    <td align="right">      492.74</td>
    <td align="right">     1316.94</td>
    <td align="right">      303.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      883.96</td>
    <td align="right">      370.49</td>
    <td align="right">      513.47</td>
    <td align="right">     1545.06</td>
    <td align="right">      195.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      861.90</td>
    <td align="right">      362.35</td>
    <td align="right">      499.54</td>
    <td align="right">     1553.03</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      788.35</td>
    <td align="right">      312.77</td>
    <td align="right">      475.59</td>
    <td align="right">     1446.22</td>
    <td align="right">      117.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      647.92</td>
    <td align="right">      287.08</td>
    <td align="right">      360.84</td>
    <td align="right">     1039.81</td>
    <td align="right">      250.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      552.73</td>
    <td align="right">      287.60</td>
    <td align="right">      265.13</td>
    <td align="right">      729.31</td>
    <td align="right">      492.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.91</td>
    <td align="right">      200.10</td>
    <td align="right">      241.82</td>
    <td align="right">      471.79</td>
    <td align="right">      635.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.78</td>
    <td align="right">      174.49</td>
    <td align="right">      208.29</td>
    <td align="right">      317.66</td>
    <td align="right">      786.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.51</td>
    <td align="right">      288.34</td>
    <td align="right">      358.17</td>
    <td align="right">      926.95</td>
    <td align="right">      472.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      382.78</td>
    <td align="right">      174.49</td>
    <td align="right">      208.29</td>
    <td align="right">      308.75</td>
    <td align="right">      117.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      883.96</td>
    <td align="right">      370.49</td>
    <td align="right">      513.47</td>
    <td align="right">     1553.03</td>
    <td align="right">      983.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.84</td>
    <td align="right">     1032.44</td>
    <td align="right">      448.40</td>
    <td align="right">     1743.97</td>
    <td align="right">     1390.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1382.12</td>
    <td align="right">      926.47</td>
    <td align="right">      455.65</td>
    <td align="right">     1761.29</td>
    <td align="right">     1197.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1242.99</td>
    <td align="right">      647.78</td>
    <td align="right">      595.22</td>
    <td align="right">     1711.27</td>
    <td align="right">      836.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.92</td>
    <td align="right">      303.03</td>
    <td align="right">      627.89</td>
    <td align="right">     1412.76</td>
    <td align="right">      717.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      752.14</td>
    <td align="right">       87.42</td>
    <td align="right">      664.73</td>
    <td align="right">     1197.43</td>
    <td align="right">      483.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      695.44</td>
    <td align="right">       38.70</td>
    <td align="right">      656.74</td>
    <td align="right">     1307.59</td>
    <td align="right">      308.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      703.07</td>
    <td align="right">       52.43</td>
    <td align="right">      650.65</td>
    <td align="right">     1385.52</td>
    <td align="right">      219.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      839.42</td>
    <td align="right">      156.81</td>
    <td align="right">      682.61</td>
    <td align="right">     1686.54</td>
    <td align="right">      182.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      923.15</td>
    <td align="right">      343.37</td>
    <td align="right">      579.79</td>
    <td align="right">     1592.11</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1338.31</td>
    <td align="right">      866.96</td>
    <td align="right">      471.35</td>
    <td align="right">     2008.38</td>
    <td align="right">      769.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1439.78</td>
    <td align="right">      955.42</td>
    <td align="right">      484.37</td>
    <td align="right">     1965.84</td>
    <td align="right">      977.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1459.70</td>
    <td align="right">     1026.91</td>
    <td align="right">      432.79</td>
    <td align="right">     1830.48</td>
    <td align="right">     1164.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.78</td>
    <td align="right">      534.66</td>
    <td align="right">      563.12</td>
    <td align="right">     1633.25</td>
    <td align="right">      717.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.44</td>
    <td align="right">       38.70</td>
    <td align="right">      432.79</td>
    <td align="right">     1197.43</td>
    <td align="right">      182.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.84</td>
    <td align="right">     1032.44</td>
    <td align="right">      682.61</td>
    <td align="right">     2008.38</td>
    <td align="right">     1390.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.39</td>
    <td align="right">      193.15</td>
    <td align="right">      223.24</td>
    <td align="right">      351.43</td>
    <td align="right">     1024.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.02</td>
    <td align="right">      223.50</td>
    <td align="right">      254.51</td>
    <td align="right">      512.46</td>
    <td align="right">      862.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.57</td>
    <td align="right">      340.46</td>
    <td align="right">      364.10</td>
    <td align="right">      898.55</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      792.63</td>
    <td align="right">      362.70</td>
    <td align="right">      429.92</td>
    <td align="right">     1145.43</td>
    <td align="right">      478.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      796.61</td>
    <td align="right">      301.81</td>
    <td align="right">      494.81</td>
    <td align="right">     1252.93</td>
    <td align="right">      328.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      837.74</td>
    <td align="right">      322.28</td>
    <td align="right">      515.47</td>
    <td align="right">     1481.36</td>
    <td align="right">      213.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      790.18</td>
    <td align="right">      292.97</td>
    <td align="right">      497.21</td>
    <td align="right">     1444.49</td>
    <td align="right">      153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      774.27</td>
    <td align="right">      289.55</td>
    <td align="right">      484.72</td>
    <td align="right">     1431.34</td>
    <td align="right">      129.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.82</td>
    <td align="right">      262.76</td>
    <td align="right">      368.05</td>
    <td align="right">     1022.40</td>
    <td align="right">      265.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.98</td>
    <td align="right">      291.73</td>
    <td align="right">      270.25</td>
    <td align="right">      782.41</td>
    <td align="right">      530.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.50</td>
    <td align="right">      201.31</td>
    <td align="right">      247.19</td>
    <td align="right">      531.71</td>
    <td align="right">      692.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      370.01</td>
    <td align="right">      161.84</td>
    <td align="right">      208.17</td>
    <td align="right">      340.24</td>
    <td align="right">      844.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      634.27</td>
    <td align="right">      270.54</td>
    <td align="right">      363.73</td>
    <td align="right">      935.12</td>
    <td align="right">      505.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      370.01</td>
    <td align="right">      161.84</td>
    <td align="right">      208.17</td>
    <td align="right">      340.24</td>
    <td align="right">      129.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      837.74</td>
    <td align="right">      362.70</td>
    <td align="right">      515.47</td>
    <td align="right">     1481.36</td>
    <td align="right">     1024.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.29</td>
    <td align="right">        0.00</td>
    <td align="right">       92.29</td>
    <td align="right">       17.55</td>
    <td align="right">      568.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.30</td>
    <td align="right">        0.00</td>
    <td align="right">      102.30</td>
    <td align="right">       53.61</td>
    <td align="right">      457.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      143.62</td>
    <td align="right">        0.00</td>
    <td align="right">      143.62</td>
    <td align="right">      121.24</td>
    <td align="right">      278.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.72</td>
    <td align="right">        0.77</td>
    <td align="right">      172.95</td>
    <td align="right">      217.97</td>
    <td align="right">      216.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.77</td>
    <td align="right">        6.63</td>
    <td align="right">      201.14</td>
    <td align="right">      311.57</td>
    <td align="right">      141.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.66</td>
    <td align="right">       15.10</td>
    <td align="right">      213.56</td>
    <td align="right">      427.79</td>
    <td align="right">       91.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.74</td>
    <td align="right">       10.49</td>
    <td align="right">      205.25</td>
    <td align="right">      425.02</td>
    <td align="right">       66.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.86</td>
    <td align="right">        2.09</td>
    <td align="right">      189.77</td>
    <td align="right">      385.27</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.03</td>
    <td align="right">        0.02</td>
    <td align="right">      145.01</td>
    <td align="right">      221.10</td>
    <td align="right">      137.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.27</td>
    <td align="right">        0.00</td>
    <td align="right">      110.27</td>
    <td align="right">      101.06</td>
    <td align="right">      289.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.69</td>
    <td align="right">        0.00</td>
    <td align="right">       98.69</td>
    <td align="right">       55.69</td>
    <td align="right">      388.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       18.55</td>
    <td align="right">      478.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.86</td>
    <td align="right">        2.94</td>
    <td align="right">      146.93</td>
    <td align="right">      197.17</td>
    <td align="right">      263.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       17.55</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      228.66</td>
    <td align="right">       15.10</td>
    <td align="right">      213.56</td>
    <td align="right">      427.79</td>
    <td align="right">      568.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.30</td>
    <td align="right">        0.00</td>
    <td align="right">       92.30</td>
    <td align="right">       17.55</td>
    <td align="right">      568.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.30</td>
    <td align="right">        0.00</td>
    <td align="right">      102.30</td>
    <td align="right">       53.61</td>
    <td align="right">      457.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      143.63</td>
    <td align="right">        0.00</td>
    <td align="right">      143.63</td>
    <td align="right">      121.24</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.73</td>
    <td align="right">        0.77</td>
    <td align="right">      172.96</td>
    <td align="right">      217.98</td>
    <td align="right">      216.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.78</td>
    <td align="right">        6.63</td>
    <td align="right">      201.14</td>
    <td align="right">      311.58</td>
    <td align="right">      141.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.67</td>
    <td align="right">       15.10</td>
    <td align="right">      213.57</td>
    <td align="right">      427.81</td>
    <td align="right">       91.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.75</td>
    <td align="right">       10.49</td>
    <td align="right">      205.26</td>
    <td align="right">      425.04</td>
    <td align="right">       66.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.87</td>
    <td align="right">        2.09</td>
    <td align="right">      189.78</td>
    <td align="right">      385.29</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.04</td>
    <td align="right">        0.02</td>
    <td align="right">      145.02</td>
    <td align="right">      221.11</td>
    <td align="right">      137.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.28</td>
    <td align="right">        0.00</td>
    <td align="right">      110.28</td>
    <td align="right">      101.06</td>
    <td align="right">      289.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.69</td>
    <td align="right">        0.00</td>
    <td align="right">       98.69</td>
    <td align="right">       55.69</td>
    <td align="right">      388.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       18.55</td>
    <td align="right">      478.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.87</td>
    <td align="right">        2.94</td>
    <td align="right">      146.93</td>
    <td align="right">      197.17</td>
    <td align="right">      263.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       17.55</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      228.67</td>
    <td align="right">       15.10</td>
    <td align="right">      213.57</td>
    <td align="right">      427.81</td>
    <td align="right">      568.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.30</td>
    <td align="right">        0.00</td>
    <td align="right">       92.30</td>
    <td align="right">       17.55</td>
    <td align="right">      568.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.30</td>
    <td align="right">        0.00</td>
    <td align="right">      102.30</td>
    <td align="right">       53.61</td>
    <td align="right">      457.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      143.63</td>
    <td align="right">        0.00</td>
    <td align="right">      143.63</td>
    <td align="right">      121.24</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.73</td>
    <td align="right">        0.77</td>
    <td align="right">      172.96</td>
    <td align="right">      217.98</td>
    <td align="right">      216.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.78</td>
    <td align="right">        6.63</td>
    <td align="right">      201.14</td>
    <td align="right">      311.58</td>
    <td align="right">      141.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.67</td>
    <td align="right">       15.10</td>
    <td align="right">      213.57</td>
    <td align="right">      427.81</td>
    <td align="right">       91.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.75</td>
    <td align="right">       10.49</td>
    <td align="right">      205.26</td>
    <td align="right">      425.04</td>
    <td align="right">       66.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.87</td>
    <td align="right">        2.09</td>
    <td align="right">      189.78</td>
    <td align="right">      385.29</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.04</td>
    <td align="right">        0.02</td>
    <td align="right">      145.02</td>
    <td align="right">      221.11</td>
    <td align="right">      137.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.28</td>
    <td align="right">        0.00</td>
    <td align="right">      110.28</td>
    <td align="right">      101.06</td>
    <td align="right">      289.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.69</td>
    <td align="right">        0.00</td>
    <td align="right">       98.69</td>
    <td align="right">       55.69</td>
    <td align="right">      388.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       18.55</td>
    <td align="right">      478.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.87</td>
    <td align="right">        2.94</td>
    <td align="right">      146.93</td>
    <td align="right">      197.17</td>
    <td align="right">      263.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.32</td>
    <td align="right">        0.00</td>
    <td align="right">       85.32</td>
    <td align="right">       17.55</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      228.67</td>
    <td align="right">       15.10</td>
    <td align="right">      213.57</td>
    <td align="right">      427.81</td>
    <td align="right">      568.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      389.97</td>
    <td align="right">      175.89</td>
    <td align="right">      214.07</td>
    <td align="right">      295.30</td>
    <td align="right">      988.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.62</td>
    <td align="right">      264.15</td>
    <td align="right">      227.48</td>
    <td align="right">      508.75</td>
    <td align="right">      807.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      618.52</td>
    <td align="right">      281.57</td>
    <td align="right">      336.95</td>
    <td align="right">      747.24</td>
    <td align="right">      515.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      747.95</td>
    <td align="right">      341.04</td>
    <td align="right">      406.91</td>
    <td align="right">     1077.95</td>
    <td align="right">      413.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      821.31</td>
    <td align="right">      347.32</td>
    <td align="right">      473.99</td>
    <td align="right">     1293.99</td>
    <td align="right">      282.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      850.33</td>
    <td align="right">      356.39</td>
    <td align="right">      493.94</td>
    <td align="right">     1506.29</td>
    <td align="right">      185.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      829.10</td>
    <td align="right">      348.57</td>
    <td align="right">      480.54</td>
    <td align="right">     1512.04</td>
    <td align="right">      135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      758.36</td>
    <td align="right">      300.87</td>
    <td align="right">      457.49</td>
    <td align="right">     1403.93</td>
    <td align="right">      115.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.27</td>
    <td align="right">      276.15</td>
    <td align="right">      347.11</td>
    <td align="right">     1001.46</td>
    <td align="right">      264.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      531.70</td>
    <td align="right">      276.65</td>
    <td align="right">      255.04</td>
    <td align="right">      690.37</td>
    <td align="right">      535.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.10</td>
    <td align="right">      192.48</td>
    <td align="right">      232.62</td>
    <td align="right">      430.29</td>
    <td align="right">      694.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      368.22</td>
    <td align="right">      167.85</td>
    <td align="right">      200.37</td>
    <td align="right">      295.15</td>
    <td align="right">      837.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      621.91</td>
    <td align="right">      277.36</td>
    <td align="right">      344.54</td>
    <td align="right">      898.91</td>
    <td align="right">      479.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      368.22</td>
    <td align="right">      167.85</td>
    <td align="right">      200.37</td>
    <td align="right">      295.15</td>
    <td align="right">      115.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      850.33</td>
    <td align="right">      356.39</td>
    <td align="right">      493.94</td>
    <td align="right">     1512.04</td>
    <td align="right">      988.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.42</td>
    <td align="right">        6.95</td>
    <td align="right">        8.46</td>
    <td align="right">       11.68</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.44</td>
    <td align="right">       10.44</td>
    <td align="right">        8.99</td>
    <td align="right">       20.12</td>
    <td align="right">       31.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.46</td>
    <td align="right">       11.13</td>
    <td align="right">       13.32</td>
    <td align="right">       29.55</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.57</td>
    <td align="right">       13.48</td>
    <td align="right">       16.09</td>
    <td align="right">       42.62</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.47</td>
    <td align="right">       13.73</td>
    <td align="right">       18.74</td>
    <td align="right">       51.16</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.62</td>
    <td align="right">       14.09</td>
    <td align="right">       19.53</td>
    <td align="right">       59.56</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.78</td>
    <td align="right">       13.78</td>
    <td align="right">       19.00</td>
    <td align="right">       59.78</td>
    <td align="right">        5.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.98</td>
    <td align="right">       11.90</td>
    <td align="right">       18.09</td>
    <td align="right">       55.51</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.64</td>
    <td align="right">       10.92</td>
    <td align="right">       13.72</td>
    <td align="right">       39.60</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.02</td>
    <td align="right">       10.94</td>
    <td align="right">       10.08</td>
    <td align="right">       27.30</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.81</td>
    <td align="right">        7.61</td>
    <td align="right">        9.20</td>
    <td align="right">       17.01</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.56</td>
    <td align="right">        6.64</td>
    <td align="right">        7.92</td>
    <td align="right">       11.67</td>
    <td align="right">       33.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.59</td>
    <td align="right">       10.97</td>
    <td align="right">       13.62</td>
    <td align="right">       35.54</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.56</td>
    <td align="right">        6.64</td>
    <td align="right">        7.92</td>
    <td align="right">       11.67</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.62</td>
    <td align="right">       14.09</td>
    <td align="right">       19.53</td>
    <td align="right">       59.78</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.60</td>
    <td align="right">      344.14</td>
    <td align="right">      149.47</td>
    <td align="right">      589.05</td>
    <td align="right">      488.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.70</td>
    <td align="right">      308.82</td>
    <td align="right">      151.88</td>
    <td align="right">      597.16</td>
    <td align="right">      416.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      414.32</td>
    <td align="right">      215.92</td>
    <td align="right">      198.40</td>
    <td align="right">      584.57</td>
    <td align="right">      285.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.30</td>
    <td align="right">      101.01</td>
    <td align="right">      209.29</td>
    <td align="right">      489.30</td>
    <td align="right">      229.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.71</td>
    <td align="right">       29.14</td>
    <td align="right">      221.57</td>
    <td align="right">      415.29</td>
    <td align="right">      150.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      231.81</td>
    <td align="right">       12.90</td>
    <td align="right">      218.91</td>
    <td align="right">      446.78</td>
    <td align="right">       97.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.36</td>
    <td align="right">       17.47</td>
    <td align="right">      216.88</td>
    <td align="right">      471.20</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      279.80</td>
    <td align="right">       52.27</td>
    <td align="right">      227.54</td>
    <td align="right">      567.62</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.71</td>
    <td align="right">      114.45</td>
    <td align="right">      193.26</td>
    <td align="right">      531.89</td>
    <td align="right">      143.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.10</td>
    <td align="right">      288.98</td>
    <td align="right">      157.12</td>
    <td align="right">      668.15</td>
    <td align="right">      290.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.92</td>
    <td align="right">      318.47</td>
    <td align="right">      161.45</td>
    <td align="right">      649.38</td>
    <td align="right">      372.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.56</td>
    <td align="right">      342.30</td>
    <td align="right">      144.26</td>
    <td align="right">      609.48</td>
    <td align="right">      433.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      365.92</td>
    <td align="right">      178.21</td>
    <td align="right">      187.71</td>
    <td align="right">      551.53</td>
    <td align="right">      252.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      231.81</td>
    <td align="right">       12.90</td>
    <td align="right">      144.26</td>
    <td align="right">      415.29</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.60</td>
    <td align="right">      344.14</td>
    <td align="right">      227.54</td>
    <td align="right">      668.15</td>
    <td align="right">      488.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.60</td>
    <td align="right">      344.14</td>
    <td align="right">      149.47</td>
    <td align="right">      589.05</td>
    <td align="right">      488.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.70</td>
    <td align="right">      308.82</td>
    <td align="right">      151.88</td>
    <td align="right">      597.16</td>
    <td align="right">      416.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      414.32</td>
    <td align="right">      215.92</td>
    <td align="right">      198.40</td>
    <td align="right">      584.57</td>
    <td align="right">      285.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.30</td>
    <td align="right">      101.01</td>
    <td align="right">      209.29</td>
    <td align="right">      489.30</td>
    <td align="right">      229.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.71</td>
    <td align="right">       29.14</td>
    <td align="right">      221.57</td>
    <td align="right">      415.29</td>
    <td align="right">      150.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      231.81</td>
    <td align="right">       12.90</td>
    <td align="right">      218.91</td>
    <td align="right">      446.78</td>
    <td align="right">       97.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.36</td>
    <td align="right">       17.47</td>
    <td align="right">      216.88</td>
    <td align="right">      471.20</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      279.80</td>
    <td align="right">       52.27</td>
    <td align="right">      227.54</td>
    <td align="right">      567.62</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.71</td>
    <td align="right">      114.45</td>
    <td align="right">      193.26</td>
    <td align="right">      531.89</td>
    <td align="right">      143.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.10</td>
    <td align="right">      288.98</td>
    <td align="right">      157.12</td>
    <td align="right">      668.15</td>
    <td align="right">      290.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.92</td>
    <td align="right">      318.47</td>
    <td align="right">      161.45</td>
    <td align="right">      649.38</td>
    <td align="right">      372.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.56</td>
    <td align="right">      342.30</td>
    <td align="right">      144.26</td>
    <td align="right">      609.48</td>
    <td align="right">      433.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      365.92</td>
    <td align="right">      178.21</td>
    <td align="right">      187.71</td>
    <td align="right">      551.53</td>
    <td align="right">      252.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      231.81</td>
    <td align="right">       12.90</td>
    <td align="right">      144.26</td>
    <td align="right">      415.29</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.60</td>
    <td align="right">      344.14</td>
    <td align="right">      227.54</td>
    <td align="right">      668.15</td>
    <td align="right">      488.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.57</td>
    <td align="right">      344.12</td>
    <td align="right">      149.46</td>
    <td align="right">      589.01</td>
    <td align="right">      488.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.67</td>
    <td align="right">      308.80</td>
    <td align="right">      151.87</td>
    <td align="right">      597.13</td>
    <td align="right">      416.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      414.30</td>
    <td align="right">      215.91</td>
    <td align="right">      198.39</td>
    <td align="right">      584.53</td>
    <td align="right">      285.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.28</td>
    <td align="right">      101.00</td>
    <td align="right">      209.28</td>
    <td align="right">      489.27</td>
    <td align="right">      229.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.70</td>
    <td align="right">       29.14</td>
    <td align="right">      221.56</td>
    <td align="right">      415.26</td>
    <td align="right">      150.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      231.80</td>
    <td align="right">       12.90</td>
    <td align="right">      218.90</td>
    <td align="right">      446.75</td>
    <td align="right">       97.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.34</td>
    <td align="right">       17.47</td>
    <td align="right">      216.87</td>
    <td align="right">      471.17</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      279.79</td>
    <td align="right">       52.26</td>
    <td align="right">      227.52</td>
    <td align="right">      567.58</td>
    <td align="right">       61.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.69</td>
    <td align="right">      114.45</td>
    <td align="right">      193.25</td>
    <td align="right">      531.85</td>
    <td align="right">      143.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.07</td>
    <td align="right">      288.96</td>
    <td align="right">      157.11</td>
    <td align="right">      668.11</td>
    <td align="right">      290.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.89</td>
    <td align="right">      318.45</td>
    <td align="right">      161.44</td>
    <td align="right">      649.33</td>
    <td align="right">      372.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.53</td>
    <td align="right">      342.27</td>
    <td align="right">      144.25</td>
    <td align="right">      609.44</td>
    <td align="right">      433.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      365.90</td>
    <td align="right">      178.20</td>
    <td align="right">      187.69</td>
    <td align="right">      551.49</td>
    <td align="right">      252.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      231.80</td>
    <td align="right">       12.90</td>
    <td align="right">      144.25</td>
    <td align="right">      415.26</td>
    <td align="right">       61.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.57</td>
    <td align="right">      344.12</td>
    <td align="right">      227.52</td>
    <td align="right">      668.11</td>
    <td align="right">      488.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      400.55</td>
    <td align="right">      185.80</td>
    <td align="right">      214.75</td>
    <td align="right">      342.62</td>
    <td align="right">     1030.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.83</td>
    <td align="right">      215.00</td>
    <td align="right">      244.83</td>
    <td align="right">      504.35</td>
    <td align="right">      855.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      677.76</td>
    <td align="right">      327.51</td>
    <td align="right">      350.25</td>
    <td align="right">      885.86</td>
    <td align="right">      558.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      762.47</td>
    <td align="right">      348.90</td>
    <td align="right">      413.57</td>
    <td align="right">     1132.34</td>
    <td align="right">      451.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      766.30</td>
    <td align="right">      290.32</td>
    <td align="right">      475.98</td>
    <td align="right">     1230.90</td>
    <td align="right">      307.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.87</td>
    <td align="right">      310.01</td>
    <td align="right">      495.86</td>
    <td align="right">     1445.62</td>
    <td align="right">      204.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      760.12</td>
    <td align="right">      281.83</td>
    <td align="right">      478.29</td>
    <td align="right">     1406.90</td>
    <td align="right">      145.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.81</td>
    <td align="right">      278.53</td>
    <td align="right">      466.28</td>
    <td align="right">     1388.94</td>
    <td align="right">      127.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.82</td>
    <td align="right">      252.76</td>
    <td align="right">      354.05</td>
    <td align="right">      984.70</td>
    <td align="right">      281.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      540.60</td>
    <td align="right">      280.63</td>
    <td align="right">      259.97</td>
    <td align="right">      745.02</td>
    <td align="right">      579.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.44</td>
    <td align="right">      193.65</td>
    <td align="right">      237.79</td>
    <td align="right">      496.60</td>
    <td align="right">      753.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      355.93</td>
    <td align="right">      155.69</td>
    <td align="right">      200.25</td>
    <td align="right">      323.13</td>
    <td align="right">      894.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      610.14</td>
    <td align="right">      260.24</td>
    <td align="right">      349.90</td>
    <td align="right">      909.38</td>
    <td align="right">      514.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      355.93</td>
    <td align="right">      155.69</td>
    <td align="right">      200.25</td>
    <td align="right">      323.13</td>
    <td align="right">      127.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.87</td>
    <td align="right">      348.90</td>
    <td align="right">      495.86</td>
    <td align="right">     1445.62</td>
    <td align="right">     1030.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.84</td>
    <td align="right">        7.35</td>
    <td align="right">        8.49</td>
    <td align="right">       13.55</td>
    <td align="right">       40.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.18</td>
    <td align="right">        8.50</td>
    <td align="right">        9.68</td>
    <td align="right">       19.94</td>
    <td align="right">       33.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.80</td>
    <td align="right">       12.95</td>
    <td align="right">       13.85</td>
    <td align="right">       35.03</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.15</td>
    <td align="right">       13.80</td>
    <td align="right">       16.35</td>
    <td align="right">       44.77</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.30</td>
    <td align="right">       11.48</td>
    <td align="right">       18.82</td>
    <td align="right">       48.67</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.86</td>
    <td align="right">       12.26</td>
    <td align="right">       19.61</td>
    <td align="right">       57.16</td>
    <td align="right">        8.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.05</td>
    <td align="right">       11.14</td>
    <td align="right">       18.91</td>
    <td align="right">       55.63</td>
    <td align="right">        5.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.45</td>
    <td align="right">       11.01</td>
    <td align="right">       18.44</td>
    <td align="right">       54.92</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.99</td>
    <td align="right">        9.99</td>
    <td align="right">       14.00</td>
    <td align="right">       38.93</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.37</td>
    <td align="right">       11.10</td>
    <td align="right">       10.28</td>
    <td align="right">       29.46</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.06</td>
    <td align="right">        7.66</td>
    <td align="right">        9.40</td>
    <td align="right">       19.63</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.07</td>
    <td align="right">        6.16</td>
    <td align="right">        7.92</td>
    <td align="right">       12.78</td>
    <td align="right">       35.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.12</td>
    <td align="right">       10.29</td>
    <td align="right">       13.83</td>
    <td align="right">       35.96</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.07</td>
    <td align="right">        6.16</td>
    <td align="right">        7.92</td>
    <td align="right">       12.78</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.86</td>
    <td align="right">       13.80</td>
    <td align="right">       19.61</td>
    <td align="right">       57.16</td>
    <td align="right">       40.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.89</td>
    <td align="right">        0.00</td>
    <td align="right">      276.89</td>
    <td align="right">       49.54</td>
    <td align="right">     1720.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.91</td>
    <td align="right">        0.00</td>
    <td align="right">      306.91</td>
    <td align="right">      147.71</td>
    <td align="right">     1410.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      430.88</td>
    <td align="right">        0.00</td>
    <td align="right">      430.88</td>
    <td align="right">      323.89</td>
    <td align="right">      900.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      521.19</td>
    <td align="right">        2.31</td>
    <td align="right">      518.87</td>
    <td align="right">      596.21</td>
    <td align="right">      722.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.33</td>
    <td align="right">       19.89</td>
    <td align="right">      603.44</td>
    <td align="right">      891.08</td>
    <td align="right">      468.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      686.00</td>
    <td align="right">       45.29</td>
    <td align="right">      640.71</td>
    <td align="right">     1260.49</td>
    <td align="right">      294.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      647.25</td>
    <td align="right">       31.46</td>
    <td align="right">      615.78</td>
    <td align="right">     1257.47</td>
    <td align="right">      212.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      575.62</td>
    <td align="right">        6.27</td>
    <td align="right">      569.35</td>
    <td align="right">     1146.97</td>
    <td align="right">      176.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      435.11</td>
    <td align="right">        0.06</td>
    <td align="right">      435.05</td>
    <td align="right">      662.79</td>
    <td align="right">      404.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">      330.83</td>
    <td align="right">      306.76</td>
    <td align="right">      841.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.08</td>
    <td align="right">        0.00</td>
    <td align="right">      296.08</td>
    <td align="right">      172.71</td>
    <td align="right">     1128.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.96</td>
    <td align="right">        0.00</td>
    <td align="right">      255.96</td>
    <td align="right">       54.40</td>
    <td align="right">     1408.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      449.61</td>
    <td align="right">        8.81</td>
    <td align="right">      440.80</td>
    <td align="right">      574.89</td>
    <td align="right">      804.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.96</td>
    <td align="right">        0.00</td>
    <td align="right">      255.96</td>
    <td align="right">       49.54</td>
    <td align="right">      176.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      686.00</td>
    <td align="right">       45.29</td>
    <td align="right">      640.71</td>
    <td align="right">     1260.49</td>
    <td align="right">     1720.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.39</td>
    <td align="right">      182.85</td>
    <td align="right">      222.54</td>
    <td align="right">      299.42</td>
    <td align="right">     1027.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      511.07</td>
    <td align="right">      274.59</td>
    <td align="right">      236.48</td>
    <td align="right">      512.54</td>
    <td align="right">      851.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.99</td>
    <td align="right">      292.71</td>
    <td align="right">      350.28</td>
    <td align="right">      745.20</td>
    <td align="right">      560.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      777.54</td>
    <td align="right">      354.54</td>
    <td align="right">      423.00</td>
    <td align="right">     1084.25</td>
    <td align="right">      459.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      853.79</td>
    <td align="right">      361.06</td>
    <td align="right">      492.74</td>
    <td align="right">     1316.21</td>
    <td align="right">      311.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      883.96</td>
    <td align="right">      370.49</td>
    <td align="right">      513.47</td>
    <td align="right">     1547.88</td>
    <td align="right">      198.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      861.90</td>
    <td align="right">      362.35</td>
    <td align="right">      499.54</td>
    <td align="right">     1557.79</td>
    <td align="right">      144.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      788.35</td>
    <td align="right">      312.77</td>
    <td align="right">      475.59</td>
    <td align="right">     1449.99</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      647.92</td>
    <td align="right">      287.08</td>
    <td align="right">      360.84</td>
    <td align="right">     1036.39</td>
    <td align="right">      263.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      552.73</td>
    <td align="right">      287.60</td>
    <td align="right">      265.13</td>
    <td align="right">      716.98</td>
    <td align="right">      526.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.91</td>
    <td align="right">      200.10</td>
    <td align="right">      241.82</td>
    <td align="right">      450.38</td>
    <td align="right">      685.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.78</td>
    <td align="right">      174.49</td>
    <td align="right">      208.29</td>
    <td align="right">      303.86</td>
    <td align="right">      844.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.51</td>
    <td align="right">      288.34</td>
    <td align="right">      358.17</td>
    <td align="right">      920.52</td>
    <td align="right">      497.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      382.78</td>
    <td align="right">      174.49</td>
    <td align="right">      208.29</td>
    <td align="right">      299.42</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      883.96</td>
    <td align="right">      370.49</td>
    <td align="right">      513.47</td>
    <td align="right">     1557.79</td>
    <td align="right">     1027.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1480.84</td>
    <td align="right">     1032.44</td>
    <td align="right">      448.40</td>
    <td align="right">     1728.11</td>
    <td align="right">     1457.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1382.12</td>
    <td align="right">      926.47</td>
    <td align="right">      455.65</td>
    <td align="right">     1750.38</td>
    <td align="right">     1256.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1242.99</td>
    <td align="right">      647.78</td>
    <td align="right">      595.22</td>
    <td align="right">     1701.95</td>
    <td align="right">      883.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.92</td>
    <td align="right">      303.03</td>
    <td align="right">      627.89</td>
    <td align="right">     1410.84</td>
    <td align="right">      747.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      752.14</td>
    <td align="right">       87.42</td>
    <td align="right">      664.73</td>
    <td align="right">     1201.82</td>
    <td align="right">      498.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      695.44</td>
    <td align="right">       38.70</td>
    <td align="right">      656.74</td>
    <td align="right">     1317.22</td>
    <td align="right">      314.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      703.07</td>
    <td align="right">       52.43</td>
    <td align="right">      650.65</td>
    <td align="right">     1397.59</td>
    <td align="right">      221.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      839.42</td>
    <td align="right">      156.81</td>
    <td align="right">      682.61</td>
    <td align="right">     1697.77</td>
    <td align="right">      185.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      923.15</td>
    <td align="right">      343.37</td>
    <td align="right">      579.79</td>
    <td align="right">     1592.97</td>
    <td align="right">      415.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1338.31</td>
    <td align="right">      866.96</td>
    <td align="right">      471.35</td>
    <td align="right">     1998.54</td>
    <td align="right">      821.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1439.78</td>
    <td align="right">      955.42</td>
    <td align="right">      484.37</td>
    <td align="right">     1943.25</td>
    <td align="right">     1049.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1459.70</td>
    <td align="right">     1026.91</td>
    <td align="right">      432.79</td>
    <td align="right">     1809.66</td>
    <td align="right">     1245.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1097.78</td>
    <td align="right">      534.66</td>
    <td align="right">      563.12</td>
    <td align="right">     1628.87</td>
    <td align="right">      755.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.44</td>
    <td align="right">       38.70</td>
    <td align="right">      432.79</td>
    <td align="right">     1201.82</td>
    <td align="right">      185.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1480.84</td>
    <td align="right">     1032.44</td>
    <td align="right">      682.61</td>
    <td align="right">     1998.54</td>
    <td align="right">     1457.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.39</td>
    <td align="right">      193.15</td>
    <td align="right">      223.24</td>
    <td align="right">      347.23</td>
    <td align="right">     1071.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.02</td>
    <td align="right">      223.50</td>
    <td align="right">      254.51</td>
    <td align="right">      509.33</td>
    <td align="right">      903.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      704.57</td>
    <td align="right">      340.46</td>
    <td align="right">      364.10</td>
    <td align="right">      893.74</td>
    <td align="right">      603.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      792.63</td>
    <td align="right">      362.70</td>
    <td align="right">      429.92</td>
    <td align="right">     1144.34</td>
    <td align="right">      498.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      796.61</td>
    <td align="right">      301.81</td>
    <td align="right">      494.81</td>
    <td align="right">     1256.20</td>
    <td align="right">      338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      837.74</td>
    <td align="right">      322.28</td>
    <td align="right">      515.47</td>
    <td align="right">     1488.53</td>
    <td align="right">      218.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      790.18</td>
    <td align="right">      292.97</td>
    <td align="right">      497.21</td>
    <td align="right">     1452.50</td>
    <td align="right">      154.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      774.27</td>
    <td align="right">      289.55</td>
    <td align="right">      484.72</td>
    <td align="right">     1438.75</td>
    <td align="right">      131.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.82</td>
    <td align="right">      262.76</td>
    <td align="right">      368.05</td>
    <td align="right">     1022.68</td>
    <td align="right">      279.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.98</td>
    <td align="right">      291.73</td>
    <td align="right">      270.25</td>
    <td align="right">      776.23</td>
    <td align="right">      569.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.50</td>
    <td align="right">      201.31</td>
    <td align="right">      247.19</td>
    <td align="right">      520.21</td>
    <td align="right">      744.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      370.01</td>
    <td align="right">      161.84</td>
    <td align="right">      208.17</td>
    <td align="right">      333.27</td>
    <td align="right">      903.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      634.27</td>
    <td align="right">      270.54</td>
    <td align="right">      363.73</td>
    <td align="right">      934.16</td>
    <td align="right">      532.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      370.01</td>
    <td align="right">      161.84</td>
    <td align="right">      208.17</td>
    <td align="right">      333.27</td>
    <td align="right">      131.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      837.74</td>
    <td align="right">      362.70</td>
    <td align="right">      515.47</td>
    <td align="right">     1488.53</td>
    <td align="right">     1071.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.741621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.741621E+09</td>
    <td align="right">0.142365E+09</td>
    <td align="right">0.441278E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742465E+09</td>
    <td align="right">0.368340E+09</td>
    <td align="right">0.326081E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.892467E+09</td>
    <td align="right">0.227463E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135092E+10</td>
    <td align="right">  5991711.25</td>
    <td align="right">0.134492E+10</td>
    <td align="right">0.155502E+10</td>
    <td align="right">0.179316E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166953E+10</td>
    <td align="right"> 53282288.90</td>
    <td align="right">0.161625E+10</td>
    <td align="right">0.238039E+10</td>
    <td align="right">0.121892E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177812E+10</td>
    <td align="right">0.117398E+09</td>
    <td align="right">0.166072E+10</td>
    <td align="right">0.324463E+10</td>
    <td align="right">0.751939E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173358E+10</td>
    <td align="right"> 84270737.43</td>
    <td align="right">0.164931E+10</td>
    <td align="right">0.333623E+10</td>
    <td align="right">0.564846E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154174E+10</td>
    <td align="right"> 16794811.96</td>
    <td align="right">0.152494E+10</td>
    <td align="right">0.304400E+10</td>
    <td align="right">0.467947E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112781E+10</td>
    <td align="right">   158764.78</td>
    <td align="right">0.112766E+10</td>
    <td align="right">0.172095E+10</td>
    <td align="right">0.993344E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.886097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.886097E+09</td>
    <td align="right">0.853310E+09</td>
    <td align="right">0.209473E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.767444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.767444E+09</td>
    <td align="right">0.491750E+09</td>
    <td align="right">0.271274E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.685574E+09</td>
    <td align="right">0.162953E+09</td>
    <td align="right">0.352269E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141790E+11</td>
    <td align="right">0.277896E+09</td>
    <td align="right">0.139011E+11</td>
    <td align="right">0.181924E+11</td>
    <td align="right">0.240685E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.685574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.685574E+09</td>
    <td align="right">0.142365E+09</td>
    <td align="right">0.467947E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177812E+10</td>
    <td align="right">0.117398E+09</td>
    <td align="right">0.166072E+10</td>
    <td align="right">0.333623E+10</td>
    <td align="right">0.441278E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108580E+10</td>
    <td align="right">0.489750E+09</td>
    <td align="right">0.596049E+09</td>
    <td align="right">0.826965E+09</td>
    <td align="right">0.263531E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123638E+10</td>
    <td align="right">0.664299E+09</td>
    <td align="right">0.572083E+09</td>
    <td align="right">0.126281E+10</td>
    <td align="right">0.196639E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172217E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.938190E+09</td>
    <td align="right">0.202914E+10</td>
    <td align="right">0.141939E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201537E+10</td>
    <td align="right">0.918958E+09</td>
    <td align="right">0.109642E+10</td>
    <td align="right">0.282571E+10</td>
    <td align="right">0.114564E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228680E+10</td>
    <td align="right">0.967054E+09</td>
    <td align="right">0.131974E+10</td>
    <td align="right">0.352729E+10</td>
    <td align="right">0.812987E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229123E+10</td>
    <td align="right">0.960312E+09</td>
    <td align="right">0.133092E+10</td>
    <td align="right">0.400478E+10</td>
    <td align="right">0.506296E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230851E+10</td>
    <td align="right">0.970531E+09</td>
    <td align="right">0.133798E+10</td>
    <td align="right">0.415964E+10</td>
    <td align="right">0.382047E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211153E+10</td>
    <td align="right">0.837717E+09</td>
    <td align="right">0.127381E+10</td>
    <td align="right">0.387356E+10</td>
    <td align="right">0.314921E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167941E+10</td>
    <td align="right">0.744101E+09</td>
    <td align="right">0.935305E+09</td>
    <td align="right">0.269520E+10</td>
    <td align="right">0.649949E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148043E+10</td>
    <td align="right">0.770305E+09</td>
    <td align="right">0.710127E+09</td>
    <td align="right">0.195338E+10</td>
    <td align="right">0.131922E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114544E+10</td>
    <td align="right">0.518649E+09</td>
    <td align="right">0.626787E+09</td>
    <td align="right">0.122287E+10</td>
    <td align="right">0.164794E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102524E+10</td>
    <td align="right">0.467345E+09</td>
    <td align="right">0.557896E+09</td>
    <td align="right">0.850815E+09</td>
    <td align="right">0.210661E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203883E+11</td>
    <td align="right">0.909301E+10</td>
    <td align="right">0.112953E+11</td>
    <td align="right">0.292322E+11</td>
    <td align="right">0.149067E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102524E+10</td>
    <td align="right">0.467345E+09</td>
    <td align="right">0.557896E+09</td>
    <td align="right">0.826965E+09</td>
    <td align="right">0.314921E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230851E+10</td>
    <td align="right">0.970531E+09</td>
    <td align="right">0.133798E+10</td>
    <td align="right">0.415964E+10</td>
    <td align="right">0.263531E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396629E+10</td>
    <td align="right">0.276528E+10</td>
    <td align="right">0.120100E+10</td>
    <td align="right">0.467106E+10</td>
    <td align="right">0.372483E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334363E+10</td>
    <td align="right">0.224132E+10</td>
    <td align="right">0.110230E+10</td>
    <td align="right">0.426090E+10</td>
    <td align="right">0.289705E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332924E+10</td>
    <td align="right">0.173500E+10</td>
    <td align="right">0.159423E+10</td>
    <td align="right">0.458347E+10</td>
    <td align="right">0.224155E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241294E+10</td>
    <td align="right">0.785465E+09</td>
    <td align="right">0.162748E+10</td>
    <td align="right">0.366187E+10</td>
    <td align="right">0.185892E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201454E+10</td>
    <td align="right">0.234145E+09</td>
    <td align="right">0.178040E+10</td>
    <td align="right">0.320720E+10</td>
    <td align="right">0.129406E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180257E+10</td>
    <td align="right">0.100306E+09</td>
    <td align="right">0.170227E+10</td>
    <td align="right">0.338926E+10</td>
    <td align="right">0.799962E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188311E+10</td>
    <td align="right">0.140416E+09</td>
    <td align="right">0.174270E+10</td>
    <td align="right">0.371097E+10</td>
    <td align="right">0.587802E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224830E+10</td>
    <td align="right">0.419991E+09</td>
    <td align="right">0.182831E+10</td>
    <td align="right">0.451723E+10</td>
    <td align="right">0.489950E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239282E+10</td>
    <td align="right">0.890004E+09</td>
    <td align="right">0.150281E+10</td>
    <td align="right">0.412675E+10</td>
    <td align="right">0.102443E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358453E+10</td>
    <td align="right">0.232207E+10</td>
    <td align="right">0.126247E+10</td>
    <td align="right">0.537924E+10</td>
    <td align="right">0.206131E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373191E+10</td>
    <td align="right">0.247644E+10</td>
    <td align="right">0.125548E+10</td>
    <td align="right">0.509547E+10</td>
    <td align="right">0.253433E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390966E+10</td>
    <td align="right">0.275048E+10</td>
    <td align="right">0.115918E+10</td>
    <td align="right">0.490276E+10</td>
    <td align="right">0.311872E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346195E+11</td>
    <td align="right">0.168609E+11</td>
    <td align="right">0.177586E+11</td>
    <td align="right">0.515062E+11</td>
    <td align="right">0.226329E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180257E+10</td>
    <td align="right">0.100306E+09</td>
    <td align="right">0.110230E+10</td>
    <td align="right">0.320720E+10</td>
    <td align="right">0.489950E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396629E+10</td>
    <td align="right">0.276528E+10</td>
    <td align="right">0.182831E+10</td>
    <td align="right">0.537924E+10</td>
    <td align="right">0.372483E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111527E+10</td>
    <td align="right">0.517339E+09</td>
    <td align="right">0.597928E+09</td>
    <td align="right">0.941262E+09</td>
    <td align="right">0.274431E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115642E+10</td>
    <td align="right">0.540695E+09</td>
    <td align="right">0.615722E+09</td>
    <td align="right">0.123975E+10</td>
    <td align="right">0.208571E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188712E+10</td>
    <td align="right">0.911897E+09</td>
    <td align="right">0.975218E+09</td>
    <td align="right">0.240668E+10</td>
    <td align="right">0.152625E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205449E+10</td>
    <td align="right">0.940125E+09</td>
    <td align="right">0.111436E+10</td>
    <td align="right">0.296896E+10</td>
    <td align="right">0.123899E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213365E+10</td>
    <td align="right">0.808356E+09</td>
    <td align="right">0.132529E+10</td>
    <td align="right">0.335584E+10</td>
    <td align="right">0.878864E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217143E+10</td>
    <td align="right">0.835339E+09</td>
    <td align="right">0.133609E+10</td>
    <td align="right">0.383970E+10</td>
    <td align="right">0.553988E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211643E+10</td>
    <td align="right">0.784700E+09</td>
    <td align="right">0.133173E+10</td>
    <td align="right">0.386891E+10</td>
    <td align="right">0.409787E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207380E+10</td>
    <td align="right">0.775518E+09</td>
    <td align="right">0.129828E+10</td>
    <td align="right">0.383370E+10</td>
    <td align="right">0.346762E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163508E+10</td>
    <td align="right">0.681080E+09</td>
    <td align="right">0.953995E+09</td>
    <td align="right">0.265005E+10</td>
    <td align="right">0.689437E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150521E+10</td>
    <td align="right">0.781371E+09</td>
    <td align="right">0.723842E+09</td>
    <td align="right">0.209561E+10</td>
    <td align="right">0.142142E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116252E+10</td>
    <td align="right">0.521798E+09</td>
    <td align="right">0.640720E+09</td>
    <td align="right">0.137819E+10</td>
    <td align="right">0.179390E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.991039E+09</td>
    <td align="right">0.433482E+09</td>
    <td align="right">0.557557E+09</td>
    <td align="right">0.911301E+09</td>
    <td align="right">0.226134E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200024E+11</td>
    <td align="right">0.853170E+10</td>
    <td align="right">0.114707E+11</td>
    <td align="right">0.294900E+11</td>
    <td align="right">0.159507E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.991039E+09</td>
    <td align="right">0.433482E+09</td>
    <td align="right">0.557557E+09</td>
    <td align="right">0.911301E+09</td>
    <td align="right">0.346762E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217143E+10</td>
    <td align="right">0.940125E+09</td>
    <td align="right">0.133609E+10</td>
    <td align="right">0.386891E+10</td>
    <td align="right">0.274431E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247195E+09</td>
    <td align="right"> 46997211.49</td>
    <td align="right">0.152265E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247477E+09</td>
    <td align="right">0.129701E+09</td>
    <td align="right">0.110698E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384670E+09</td>
    <td align="right">0.324722E+09</td>
    <td align="right">0.746121E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450284E+09</td>
    <td align="right">  1997142.59</td>
    <td align="right">0.448287E+09</td>
    <td align="right">0.564975E+09</td>
    <td align="right">0.560649E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.556484E+09</td>
    <td align="right"> 17759922.67</td>
    <td align="right">0.538724E+09</td>
    <td align="right">0.834499E+09</td>
    <td align="right">0.377786E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592679E+09</td>
    <td align="right"> 39130827.43</td>
    <td align="right">0.553548E+09</td>
    <td align="right">0.110884E+10</td>
    <td align="right">0.237948E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.577834E+09</td>
    <td align="right"> 28088916.80</td>
    <td align="right">0.549745E+09</td>
    <td align="right">0.113837E+10</td>
    <td align="right">0.177284E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.513888E+09</td>
    <td align="right">  5598005.79</td>
    <td align="right">0.508290E+09</td>
    <td align="right">0.103191E+10</td>
    <td align="right">0.150548E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375920E+09</td>
    <td align="right">    52919.09</td>
    <td align="right">0.375867E+09</td>
    <td align="right">0.573099E+09</td>
    <td align="right">0.355956E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295352E+09</td>
    <td align="right">0.270670E+09</td>
    <td align="right">0.776276E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255803E+09</td>
    <td align="right">0.144340E+09</td>
    <td align="right">0.100604E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228514E+09</td>
    <td align="right"> 49691595.53</td>
    <td align="right">0.128206E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472610E+10</td>
    <td align="right"> 92627734.38</td>
    <td align="right">0.463347E+10</td>
    <td align="right">0.621782E+10</td>
    <td align="right">0.830030E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228514E+09</td>
    <td align="right"> 46997211.49</td>
    <td align="right">0.150548E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592679E+09</td>
    <td align="right"> 39130827.43</td>
    <td align="right">0.553548E+09</td>
    <td align="right">0.113837E+10</td>
    <td align="right">0.152265E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247205E+09</td>
    <td align="right"> 46997821.34</td>
    <td align="right">0.152275E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247487E+09</td>
    <td align="right">0.129705E+09</td>
    <td align="right">0.110705E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384685E+09</td>
    <td align="right">0.324733E+09</td>
    <td align="right">0.746165E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450302E+09</td>
    <td align="right">  1997196.27</td>
    <td align="right">0.448305E+09</td>
    <td align="right">0.564999E+09</td>
    <td align="right">0.560681E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.556506E+09</td>
    <td align="right"> 17760400.06</td>
    <td align="right">0.538746E+09</td>
    <td align="right">0.834533E+09</td>
    <td align="right">0.377807E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592703E+09</td>
    <td align="right"> 39131879.28</td>
    <td align="right">0.553571E+09</td>
    <td align="right">0.110889E+10</td>
    <td align="right">0.237960E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.577857E+09</td>
    <td align="right"> 28089671.84</td>
    <td align="right">0.549767E+09</td>
    <td align="right">0.113842E+10</td>
    <td align="right">0.177292E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.513909E+09</td>
    <td align="right">  5598156.26</td>
    <td align="right">0.508311E+09</td>
    <td align="right">0.103196E+10</td>
    <td align="right">0.150555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375935E+09</td>
    <td align="right">    52920.51</td>
    <td align="right">0.375882E+09</td>
    <td align="right">0.573124E+09</td>
    <td align="right">0.355975E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295364E+09</td>
    <td align="right">0.270680E+09</td>
    <td align="right">0.776322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255813E+09</td>
    <td align="right">0.144344E+09</td>
    <td align="right">0.100610E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228523E+09</td>
    <td align="right"> 49691650.78</td>
    <td align="right">0.128214E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472629E+10</td>
    <td align="right"> 92630224.23</td>
    <td align="right">0.463366E+10</td>
    <td align="right">0.621808E+10</td>
    <td align="right">0.830080E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228523E+09</td>
    <td align="right"> 46997821.34</td>
    <td align="right">0.150555E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592703E+09</td>
    <td align="right"> 39131879.28</td>
    <td align="right">0.553571E+09</td>
    <td align="right">0.113842E+10</td>
    <td align="right">0.152275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247205E+09</td>
    <td align="right"> 46997821.34</td>
    <td align="right">0.152275E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247487E+09</td>
    <td align="right">0.129705E+09</td>
    <td align="right">0.110705E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384685E+09</td>
    <td align="right">0.324733E+09</td>
    <td align="right">0.746165E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450302E+09</td>
    <td align="right">  1997196.27</td>
    <td align="right">0.448305E+09</td>
    <td align="right">0.564999E+09</td>
    <td align="right">0.560681E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.556506E+09</td>
    <td align="right"> 17760400.06</td>
    <td align="right">0.538746E+09</td>
    <td align="right">0.834533E+09</td>
    <td align="right">0.377807E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592703E+09</td>
    <td align="right"> 39131879.28</td>
    <td align="right">0.553571E+09</td>
    <td align="right">0.110889E+10</td>
    <td align="right">0.237960E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.577857E+09</td>
    <td align="right"> 28089671.84</td>
    <td align="right">0.549767E+09</td>
    <td align="right">0.113842E+10</td>
    <td align="right">0.177292E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.513909E+09</td>
    <td align="right">  5598156.26</td>
    <td align="right">0.508311E+09</td>
    <td align="right">0.103196E+10</td>
    <td align="right">0.150555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375935E+09</td>
    <td align="right">    52920.51</td>
    <td align="right">0.375882E+09</td>
    <td align="right">0.573124E+09</td>
    <td align="right">0.355975E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295364E+09</td>
    <td align="right">0.270680E+09</td>
    <td align="right">0.776322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255813E+09</td>
    <td align="right">0.144344E+09</td>
    <td align="right">0.100610E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228523E+09</td>
    <td align="right"> 49691650.78</td>
    <td align="right">0.128214E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472629E+10</td>
    <td align="right"> 92630224.23</td>
    <td align="right">0.463366E+10</td>
    <td align="right">0.621808E+10</td>
    <td align="right">0.830080E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228523E+09</td>
    <td align="right"> 46997821.34</td>
    <td align="right">0.150555E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592703E+09</td>
    <td align="right"> 39131879.28</td>
    <td align="right">0.553571E+09</td>
    <td align="right">0.113842E+10</td>
    <td align="right">0.152275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104448E+10</td>
    <td align="right">0.471113E+09</td>
    <td align="right">0.573371E+09</td>
    <td align="right">0.790927E+09</td>
    <td align="right">0.264821E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.639020E+09</td>
    <td align="right">0.550317E+09</td>
    <td align="right">0.123076E+10</td>
    <td align="right">0.195277E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165665E+10</td>
    <td align="right">0.754150E+09</td>
    <td align="right">0.902495E+09</td>
    <td align="right">0.200140E+10</td>
    <td align="right">0.138175E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193869E+10</td>
    <td align="right">0.883988E+09</td>
    <td align="right">0.105470E+10</td>
    <td align="right">0.279404E+10</td>
    <td align="right">0.107054E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219979E+10</td>
    <td align="right">0.930254E+09</td>
    <td align="right">0.126953E+10</td>
    <td align="right">0.346581E+10</td>
    <td align="right">0.755801E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220405E+10</td>
    <td align="right">0.923768E+09</td>
    <td align="right">0.128028E+10</td>
    <td align="right">0.390431E+10</td>
    <td align="right">0.479900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222067E+10</td>
    <td align="right">0.933599E+09</td>
    <td align="right">0.128707E+10</td>
    <td align="right">0.404984E+10</td>
    <td align="right">0.364003E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.203118E+10</td>
    <td align="right">0.805839E+09</td>
    <td align="right">0.122534E+10</td>
    <td align="right">0.376028E+10</td>
    <td align="right">0.309715E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161550E+10</td>
    <td align="right">0.715785E+09</td>
    <td align="right">0.899719E+09</td>
    <td align="right">0.259578E+10</td>
    <td align="right">0.686364E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142410E+10</td>
    <td align="right">0.740991E+09</td>
    <td align="right">0.683110E+09</td>
    <td align="right">0.184908E+10</td>
    <td align="right">0.143354E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110185E+10</td>
    <td align="right">0.498912E+09</td>
    <td align="right">0.602939E+09</td>
    <td align="right">0.111532E+10</td>
    <td align="right">0.179989E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.986230E+09</td>
    <td align="right">0.449560E+09</td>
    <td align="right">0.536670E+09</td>
    <td align="right">0.790540E+09</td>
    <td align="right">0.224276E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196125E+11</td>
    <td align="right">0.874698E+10</td>
    <td align="right">0.108656E+11</td>
    <td align="right">0.283481E+11</td>
    <td align="right">0.151252E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.986230E+09</td>
    <td align="right">0.449560E+09</td>
    <td align="right">0.536670E+09</td>
    <td align="right">0.790540E+09</td>
    <td align="right">0.309715E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222067E+10</td>
    <td align="right">0.933599E+09</td>
    <td align="right">0.128707E+10</td>
    <td align="right">0.404984E+10</td>
    <td align="right">0.264821E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41297968.64</td>
    <td align="right"> 18627401.67</td>
    <td align="right"> 22670566.97</td>
    <td align="right"> 31272536.46</td>
    <td align="right">0.104708E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47025321.95</td>
    <td align="right"> 25266263.70</td>
    <td align="right"> 21759058.25</td>
    <td align="right"> 48663222.95</td>
    <td align="right"> 77210773.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65502272.49</td>
    <td align="right"> 29818417.68</td>
    <td align="right"> 35683854.81</td>
    <td align="right"> 79133517.60</td>
    <td align="right"> 54633201.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76654026.86</td>
    <td align="right"> 34952094.60</td>
    <td align="right"> 41701932.26</td>
    <td align="right">0.110474E+09</td>
    <td align="right"> 42328264.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86977579.04</td>
    <td align="right"> 36781404.46</td>
    <td align="right"> 50196174.57</td>
    <td align="right">0.137035E+09</td>
    <td align="right"> 29883696.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 87146182.83</td>
    <td align="right"> 36524961.51</td>
    <td align="right"> 50621221.33</td>
    <td align="right">0.154373E+09</td>
    <td align="right"> 18974829.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87803420.16</td>
    <td align="right"> 36913651.60</td>
    <td align="right"> 50889768.56</td>
    <td align="right">0.160127E+09</td>
    <td align="right"> 14392358.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80311103.59</td>
    <td align="right"> 31862138.09</td>
    <td align="right"> 48448965.50</td>
    <td align="right">0.148678E+09</td>
    <td align="right"> 12245856.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 63875563.18</td>
    <td align="right"> 28301493.83</td>
    <td align="right"> 35574069.35</td>
    <td align="right">0.102635E+09</td>
    <td align="right"> 27138229.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56307668.25</td>
    <td align="right"> 29298132.82</td>
    <td align="right"> 27009535.43</td>
    <td align="right"> 73111131.49</td>
    <td align="right"> 56680917.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43566232.40</td>
    <td align="right"> 19726548.35</td>
    <td align="right"> 23839684.04</td>
    <td align="right"> 44098603.73</td>
    <td align="right"> 71165980.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38994650.79</td>
    <td align="right"> 17775203.84</td>
    <td align="right"> 21219446.95</td>
    <td align="right"> 31257221.58</td>
    <td align="right"> 88676818.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775462E+09</td>
    <td align="right">0.345848E+09</td>
    <td align="right">0.429614E+09</td>
    <td align="right">0.112086E+10</td>
    <td align="right">0.598039E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38994650.79</td>
    <td align="right"> 17775203.84</td>
    <td align="right"> 21219446.95</td>
    <td align="right"> 31257221.58</td>
    <td align="right"> 12245856.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 87803420.16</td>
    <td align="right"> 36913651.60</td>
    <td align="right"> 50889768.56</td>
    <td align="right">0.160127E+09</td>
    <td align="right">0.104708E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132207E+10</td>
    <td align="right">0.921741E+09</td>
    <td align="right">0.400330E+09</td>
    <td align="right">0.157770E+10</td>
    <td align="right">0.130924E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111452E+10</td>
    <td align="right">0.747093E+09</td>
    <td align="right">0.367430E+09</td>
    <td align="right">0.144466E+10</td>
    <td align="right">0.100698E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110973E+10</td>
    <td align="right">0.578322E+09</td>
    <td align="right">0.531406E+09</td>
    <td align="right">0.156571E+10</td>
    <td align="right">0.763641E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.804304E+09</td>
    <td align="right">0.261816E+09</td>
    <td align="right">0.542488E+09</td>
    <td align="right">0.126826E+10</td>
    <td align="right">0.594396E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.671509E+09</td>
    <td align="right"> 78046639.51</td>
    <td align="right">0.593462E+09</td>
    <td align="right">0.111230E+10</td>
    <td align="right">0.403256E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600853E+09</td>
    <td align="right"> 33434677.84</td>
    <td align="right">0.567418E+09</td>
    <td align="right">0.115806E+10</td>
    <td align="right">0.253286E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627698E+09</td>
    <td align="right"> 46804225.75</td>
    <td align="right">0.580894E+09</td>
    <td align="right">0.126207E+10</td>
    <td align="right">0.186023E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749425E+09</td>
    <td align="right">0.139994E+09</td>
    <td align="right">0.609431E+09</td>
    <td align="right">0.152031E+10</td>
    <td align="right">0.164046E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.797594E+09</td>
    <td align="right">0.296662E+09</td>
    <td align="right">0.500933E+09</td>
    <td align="right">0.137865E+10</td>
    <td align="right">0.372488E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119482E+10</td>
    <td align="right">0.774006E+09</td>
    <td align="right">0.420819E+09</td>
    <td align="right">0.178958E+10</td>
    <td align="right">0.778516E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124395E+10</td>
    <td align="right">0.825462E+09</td>
    <td align="right">0.418487E+09</td>
    <td align="right">0.168318E+10</td>
    <td align="right">0.964506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130320E+10</td>
    <td align="right">0.916806E+09</td>
    <td align="right">0.386390E+09</td>
    <td align="right">0.163242E+10</td>
    <td align="right">0.116188E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115397E+11</td>
    <td align="right">0.562019E+10</td>
    <td align="right">0.591949E+10</td>
    <td align="right">0.173929E+11</td>
    <td align="right">0.795827E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.600853E+09</td>
    <td align="right"> 33434677.84</td>
    <td align="right">0.367430E+09</td>
    <td align="right">0.111230E+10</td>
    <td align="right">0.164046E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132207E+10</td>
    <td align="right">0.921741E+09</td>
    <td align="right">0.609431E+09</td>
    <td align="right">0.178958E+10</td>
    <td align="right">0.130924E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132207E+10</td>
    <td align="right">0.921741E+09</td>
    <td align="right">0.400330E+09</td>
    <td align="right">0.157770E+10</td>
    <td align="right">0.130924E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111452E+10</td>
    <td align="right">0.747093E+09</td>
    <td align="right">0.367430E+09</td>
    <td align="right">0.144466E+10</td>
    <td align="right">0.100698E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110973E+10</td>
    <td align="right">0.578322E+09</td>
    <td align="right">0.531406E+09</td>
    <td align="right">0.156571E+10</td>
    <td align="right">0.763641E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.804304E+09</td>
    <td align="right">0.261816E+09</td>
    <td align="right">0.542488E+09</td>
    <td align="right">0.126826E+10</td>
    <td align="right">0.594396E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.671509E+09</td>
    <td align="right"> 78046639.51</td>
    <td align="right">0.593462E+09</td>
    <td align="right">0.111230E+10</td>
    <td align="right">0.403256E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600853E+09</td>
    <td align="right"> 33434677.84</td>
    <td align="right">0.567418E+09</td>
    <td align="right">0.115806E+10</td>
    <td align="right">0.253286E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627698E+09</td>
    <td align="right"> 46804225.75</td>
    <td align="right">0.580894E+09</td>
    <td align="right">0.126207E+10</td>
    <td align="right">0.186023E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749425E+09</td>
    <td align="right">0.139994E+09</td>
    <td align="right">0.609431E+09</td>
    <td align="right">0.152031E+10</td>
    <td align="right">0.164046E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.797594E+09</td>
    <td align="right">0.296662E+09</td>
    <td align="right">0.500933E+09</td>
    <td align="right">0.137865E+10</td>
    <td align="right">0.372488E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119482E+10</td>
    <td align="right">0.774006E+09</td>
    <td align="right">0.420819E+09</td>
    <td align="right">0.178958E+10</td>
    <td align="right">0.778516E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124395E+10</td>
    <td align="right">0.825462E+09</td>
    <td align="right">0.418487E+09</td>
    <td align="right">0.168318E+10</td>
    <td align="right">0.964506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130320E+10</td>
    <td align="right">0.916806E+09</td>
    <td align="right">0.386390E+09</td>
    <td align="right">0.163242E+10</td>
    <td align="right">0.116188E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115397E+11</td>
    <td align="right">0.562019E+10</td>
    <td align="right">0.591949E+10</td>
    <td align="right">0.173929E+11</td>
    <td align="right">0.795827E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.600853E+09</td>
    <td align="right"> 33434677.84</td>
    <td align="right">0.367430E+09</td>
    <td align="right">0.111230E+10</td>
    <td align="right">0.164046E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132207E+10</td>
    <td align="right">0.921741E+09</td>
    <td align="right">0.609431E+09</td>
    <td align="right">0.178958E+10</td>
    <td align="right">0.130924E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132199E+10</td>
    <td align="right">0.921683E+09</td>
    <td align="right">0.400305E+09</td>
    <td align="right">0.157760E+10</td>
    <td align="right">0.130916E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111445E+10</td>
    <td align="right">0.747046E+09</td>
    <td align="right">0.367407E+09</td>
    <td align="right">0.144457E+10</td>
    <td align="right">0.100692E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110966E+10</td>
    <td align="right">0.578285E+09</td>
    <td align="right">0.531372E+09</td>
    <td align="right">0.156561E+10</td>
    <td align="right">0.763593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.804253E+09</td>
    <td align="right">0.261800E+09</td>
    <td align="right">0.542454E+09</td>
    <td align="right">0.126818E+10</td>
    <td align="right">0.594359E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.671466E+09</td>
    <td align="right"> 78041707.40</td>
    <td align="right">0.593424E+09</td>
    <td align="right">0.111223E+10</td>
    <td align="right">0.403230E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600815E+09</td>
    <td align="right"> 33432564.96</td>
    <td align="right">0.567382E+09</td>
    <td align="right">0.115798E+10</td>
    <td align="right">0.253270E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627659E+09</td>
    <td align="right"> 46801267.99</td>
    <td align="right">0.580857E+09</td>
    <td align="right">0.126199E+10</td>
    <td align="right">0.186012E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749378E+09</td>
    <td align="right">0.139985E+09</td>
    <td align="right">0.609393E+09</td>
    <td align="right">0.152022E+10</td>
    <td align="right">0.164035E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.797544E+09</td>
    <td align="right">0.296643E+09</td>
    <td align="right">0.500901E+09</td>
    <td align="right">0.137857E+10</td>
    <td align="right">0.372465E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119475E+10</td>
    <td align="right">0.773957E+09</td>
    <td align="right">0.420792E+09</td>
    <td align="right">0.178947E+10</td>
    <td align="right">0.778467E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124387E+10</td>
    <td align="right">0.825410E+09</td>
    <td align="right">0.418461E+09</td>
    <td align="right">0.168307E+10</td>
    <td align="right">0.964446E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130311E+10</td>
    <td align="right">0.916748E+09</td>
    <td align="right">0.386365E+09</td>
    <td align="right">0.163232E+10</td>
    <td align="right">0.116181E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115389E+11</td>
    <td align="right">0.561983E+10</td>
    <td align="right">0.591911E+10</td>
    <td align="right">0.173918E+11</td>
    <td align="right">0.795776E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.600815E+09</td>
    <td align="right"> 33432564.96</td>
    <td align="right">0.367407E+09</td>
    <td align="right">0.111223E+10</td>
    <td align="right">0.164035E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132199E+10</td>
    <td align="right">0.921683E+09</td>
    <td align="right">0.609393E+09</td>
    <td align="right">0.178947E+10</td>
    <td align="right">0.130916E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107283E+10</td>
    <td align="right">0.497654E+09</td>
    <td align="right">0.575180E+09</td>
    <td align="right">0.917674E+09</td>
    <td align="right">0.276064E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111242E+10</td>
    <td align="right">0.520121E+09</td>
    <td align="right">0.592297E+09</td>
    <td align="right">0.122012E+10</td>
    <td align="right">0.206938E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181531E+10</td>
    <td align="right">0.877198E+09</td>
    <td align="right">0.938116E+09</td>
    <td align="right">0.237269E+10</td>
    <td align="right">0.149700E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197632E+10</td>
    <td align="right">0.904353E+09</td>
    <td align="right">0.107197E+10</td>
    <td align="right">0.293503E+10</td>
    <td align="right">0.117083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.777597E+09</td>
    <td align="right">0.127487E+10</td>
    <td align="right">0.329685E+10</td>
    <td align="right">0.823908E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208881E+10</td>
    <td align="right">0.803554E+09</td>
    <td align="right">0.128526E+10</td>
    <td align="right">0.374704E+10</td>
    <td align="right">0.529243E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203590E+10</td>
    <td align="right">0.754841E+09</td>
    <td align="right">0.128106E+10</td>
    <td align="right">0.376823E+10</td>
    <td align="right">0.390423E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199490E+10</td>
    <td align="right">0.746009E+09</td>
    <td align="right">0.124889E+10</td>
    <td align="right">0.372015E+10</td>
    <td align="right">0.342241E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157286E+10</td>
    <td align="right">0.655165E+09</td>
    <td align="right">0.917700E+09</td>
    <td align="right">0.255234E+10</td>
    <td align="right">0.729585E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144794E+10</td>
    <td align="right">0.751639E+09</td>
    <td align="right">0.696304E+09</td>
    <td align="right">0.199547E+10</td>
    <td align="right">0.155079E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111829E+10</td>
    <td align="right">0.501943E+09</td>
    <td align="right">0.616344E+09</td>
    <td align="right">0.128718E+10</td>
    <td align="right">0.195371E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.953332E+09</td>
    <td align="right">0.416987E+09</td>
    <td align="right">0.536345E+09</td>
    <td align="right">0.865482E+09</td>
    <td align="right">0.239644E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192414E+11</td>
    <td align="right">0.820706E+10</td>
    <td align="right">0.110343E+11</td>
    <td align="right">0.286782E+11</td>
    <td align="right">0.162142E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.953332E+09</td>
    <td align="right">0.416987E+09</td>
    <td align="right">0.536345E+09</td>
    <td align="right">0.865482E+09</td>
    <td align="right">0.342241E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.208881E+10</td>
    <td align="right">0.904353E+09</td>
    <td align="right">0.128526E+10</td>
    <td align="right">0.376823E+10</td>
    <td align="right">0.276064E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42418767.26</td>
    <td align="right"> 19676731.62</td>
    <td align="right"> 22742035.64</td>
    <td align="right"> 36283829.51</td>
    <td align="right">0.109153E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43983894.94</td>
    <td align="right"> 20565053.16</td>
    <td align="right"> 23418841.78</td>
    <td align="right"> 48242191.07</td>
    <td align="right"> 81821600.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71775721.37</td>
    <td align="right"> 34683525.60</td>
    <td align="right"> 37092195.77</td>
    <td align="right"> 93813643.84</td>
    <td align="right"> 59190115.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78141703.59</td>
    <td align="right"> 35757173.75</td>
    <td align="right"> 42384529.84</td>
    <td align="right">0.116048E+09</td>
    <td align="right"> 46293685.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81152613.96</td>
    <td align="right"> 30745385.62</td>
    <td align="right"> 50407228.33</td>
    <td align="right">0.130354E+09</td>
    <td align="right"> 32576557.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82589595.18</td>
    <td align="right"> 31771686.60</td>
    <td align="right"> 50817908.58</td>
    <td align="right">0.148154E+09</td>
    <td align="right"> 20925780.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80497582.55</td>
    <td align="right"> 29845636.76</td>
    <td align="right"> 50651945.78</td>
    <td align="right">0.148992E+09</td>
    <td align="right"> 15436960.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 78876146.14</td>
    <td align="right"> 29496422.79</td>
    <td align="right"> 49379723.36</td>
    <td align="right">0.147091E+09</td>
    <td align="right"> 13531865.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62189492.73</td>
    <td align="right"> 25904536.92</td>
    <td align="right"> 36284955.81</td>
    <td align="right">0.100917E+09</td>
    <td align="right"> 28847092.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57250228.41</td>
    <td align="right"> 29719041.32</td>
    <td align="right"> 27531187.09</td>
    <td align="right"> 78898797.04</td>
    <td align="right"> 61316916.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44215952.03</td>
    <td align="right"> 19846317.65</td>
    <td align="right"> 24369634.38</td>
    <td align="right"> 50893785.54</td>
    <td align="right"> 77248056.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37693793.36</td>
    <td align="right"> 16487250.69</td>
    <td align="right"> 21206542.66</td>
    <td align="right"> 34220219.13</td>
    <td align="right"> 94753124.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760785E+09</td>
    <td align="right">0.324499E+09</td>
    <td align="right">0.436287E+09</td>
    <td align="right">0.113391E+10</td>
    <td align="right">0.641095E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37693793.36</td>
    <td align="right"> 16487250.69</td>
    <td align="right"> 21206542.66</td>
    <td align="right"> 34220219.13</td>
    <td align="right"> 13531865.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 82589595.18</td>
    <td align="right"> 35757173.75</td>
    <td align="right"> 50817908.58</td>
    <td align="right">0.148992E+09</td>
    <td align="right">0.109153E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.741621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.741621E+09</td>
    <td align="right">0.132679E+09</td>
    <td align="right">0.460722E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742465E+09</td>
    <td align="right">0.357329E+09</td>
    <td align="right">0.341187E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.867508E+09</td>
    <td align="right">0.241139E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135092E+10</td>
    <td align="right">  5991711.25</td>
    <td align="right">0.134492E+10</td>
    <td align="right">0.154537E+10</td>
    <td align="right">0.187234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166953E+10</td>
    <td align="right"> 53282288.90</td>
    <td align="right">0.161625E+10</td>
    <td align="right">0.238668E+10</td>
    <td align="right">0.125595E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177812E+10</td>
    <td align="right">0.117398E+09</td>
    <td align="right">0.166072E+10</td>
    <td align="right">0.326719E+10</td>
    <td align="right">0.764359E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173358E+10</td>
    <td align="right"> 84270737.43</td>
    <td align="right">0.164931E+10</td>
    <td align="right">0.336801E+10</td>
    <td align="right">0.569266E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154174E+10</td>
    <td align="right"> 16794811.96</td>
    <td align="right">0.152494E+10</td>
    <td align="right">0.307205E+10</td>
    <td align="right">0.473392E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112781E+10</td>
    <td align="right">   158764.78</td>
    <td align="right">0.112766E+10</td>
    <td align="right">0.171796E+10</td>
    <td align="right">0.104877E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.886097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.886097E+09</td>
    <td align="right">0.821629E+09</td>
    <td align="right">0.225381E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.767444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.767444E+09</td>
    <td align="right">0.447676E+09</td>
    <td align="right">0.292528E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.685574E+09</td>
    <td align="right">0.145702E+09</td>
    <td align="right">0.377221E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141790E+11</td>
    <td align="right">0.277896E+09</td>
    <td align="right">0.139011E+11</td>
    <td align="right">0.181298E+11</td>
    <td align="right">0.253658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.685574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.685574E+09</td>
    <td align="right">0.132679E+09</td>
    <td align="right">0.473392E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177812E+10</td>
    <td align="right">0.117398E+09</td>
    <td align="right">0.166072E+10</td>
    <td align="right">0.336801E+10</td>
    <td align="right">0.460722E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108580E+10</td>
    <td align="right">0.489750E+09</td>
    <td align="right">0.596049E+09</td>
    <td align="right">0.801976E+09</td>
    <td align="right">0.275207E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123638E+10</td>
    <td align="right">0.664299E+09</td>
    <td align="right">0.572083E+09</td>
    <td align="right">0.123993E+10</td>
    <td align="right">0.205933E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172217E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.938190E+09</td>
    <td align="right">0.199593E+10</td>
    <td align="right">0.150158E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201537E+10</td>
    <td align="right">0.918958E+09</td>
    <td align="right">0.109642E+10</td>
    <td align="right">0.281037E+10</td>
    <td align="right">0.119014E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228680E+10</td>
    <td align="right">0.967054E+09</td>
    <td align="right">0.131974E+10</td>
    <td align="right">0.352534E+10</td>
    <td align="right">0.834358E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229123E+10</td>
    <td align="right">0.960312E+09</td>
    <td align="right">0.133092E+10</td>
    <td align="right">0.401210E+10</td>
    <td align="right">0.514335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230851E+10</td>
    <td align="right">0.970531E+09</td>
    <td align="right">0.133798E+10</td>
    <td align="right">0.417239E+10</td>
    <td align="right">0.386218E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211153E+10</td>
    <td align="right">0.837717E+09</td>
    <td align="right">0.127381E+10</td>
    <td align="right">0.388365E+10</td>
    <td align="right">0.319627E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167941E+10</td>
    <td align="right">0.744101E+09</td>
    <td align="right">0.935305E+09</td>
    <td align="right">0.268632E+10</td>
    <td align="right">0.683347E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148043E+10</td>
    <td align="right">0.770305E+09</td>
    <td align="right">0.710127E+09</td>
    <td align="right">0.192036E+10</td>
    <td align="right">0.141138E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114544E+10</td>
    <td align="right">0.518649E+09</td>
    <td align="right">0.626787E+09</td>
    <td align="right">0.116739E+10</td>
    <td align="right">0.177779E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102524E+10</td>
    <td align="right">0.467345E+09</td>
    <td align="right">0.557896E+09</td>
    <td align="right">0.813851E+09</td>
    <td align="right">0.226080E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203883E+11</td>
    <td align="right">0.909301E+10</td>
    <td align="right">0.112953E+11</td>
    <td align="right">0.290296E+11</td>
    <td align="right">0.156910E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102524E+10</td>
    <td align="right">0.467345E+09</td>
    <td align="right">0.557896E+09</td>
    <td align="right">0.801976E+09</td>
    <td align="right">0.319627E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230851E+10</td>
    <td align="right">0.970531E+09</td>
    <td align="right">0.133798E+10</td>
    <td align="right">0.417239E+10</td>
    <td align="right">0.275207E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396629E+10</td>
    <td align="right">0.276528E+10</td>
    <td align="right">0.120100E+10</td>
    <td align="right">0.462856E+10</td>
    <td align="right">0.390389E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334363E+10</td>
    <td align="right">0.224132E+10</td>
    <td align="right">0.110230E+10</td>
    <td align="right">0.423451E+10</td>
    <td align="right">0.303881E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332924E+10</td>
    <td align="right">0.173500E+10</td>
    <td align="right">0.159423E+10</td>
    <td align="right">0.455851E+10</td>
    <td align="right">0.236763E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241294E+10</td>
    <td align="right">0.785465E+09</td>
    <td align="right">0.162748E+10</td>
    <td align="right">0.365689E+10</td>
    <td align="right">0.193646E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201454E+10</td>
    <td align="right">0.234145E+09</td>
    <td align="right">0.178040E+10</td>
    <td align="right">0.321895E+10</td>
    <td align="right">0.133446E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180257E+10</td>
    <td align="right">0.100306E+09</td>
    <td align="right">0.170227E+10</td>
    <td align="right">0.341423E+10</td>
    <td align="right">0.816152E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188311E+10</td>
    <td align="right">0.140416E+09</td>
    <td align="right">0.174270E+10</td>
    <td align="right">0.374329E+10</td>
    <td align="right">0.594569E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224830E+10</td>
    <td align="right">0.419991E+09</td>
    <td align="right">0.182831E+10</td>
    <td align="right">0.454731E+10</td>
    <td align="right">0.496787E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239282E+10</td>
    <td align="right">0.890004E+09</td>
    <td align="right">0.150281E+10</td>
    <td align="right">0.412898E+10</td>
    <td align="right">0.107644E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358453E+10</td>
    <td align="right">0.232207E+10</td>
    <td align="right">0.126247E+10</td>
    <td align="right">0.535288E+10</td>
    <td align="right">0.219987E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373191E+10</td>
    <td align="right">0.247644E+10</td>
    <td align="right">0.125548E+10</td>
    <td align="right">0.503689E+10</td>
    <td align="right">0.271901E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390966E+10</td>
    <td align="right">0.275048E+10</td>
    <td align="right">0.115918E+10</td>
    <td align="right">0.484699E+10</td>
    <td align="right">0.333615E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346195E+11</td>
    <td align="right">0.168609E+11</td>
    <td align="right">0.177586E+11</td>
    <td align="right">0.513680E+11</td>
    <td align="right">0.238202E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180257E+10</td>
    <td align="right">0.100306E+09</td>
    <td align="right">0.110230E+10</td>
    <td align="right">0.321895E+10</td>
    <td align="right">0.496787E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396629E+10</td>
    <td align="right">0.276528E+10</td>
    <td align="right">0.182831E+10</td>
    <td align="right">0.535288E+10</td>
    <td align="right">0.390389E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111527E+10</td>
    <td align="right">0.517339E+09</td>
    <td align="right">0.597928E+09</td>
    <td align="right">0.930012E+09</td>
    <td align="right">0.286964E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115642E+10</td>
    <td align="right">0.540695E+09</td>
    <td align="right">0.615722E+09</td>
    <td align="right">0.123216E+10</td>
    <td align="right">0.218535E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188712E+10</td>
    <td align="right">0.911897E+09</td>
    <td align="right">0.975218E+09</td>
    <td align="right">0.239380E+10</td>
    <td align="right">0.161663E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205449E+10</td>
    <td align="right">0.940125E+09</td>
    <td align="right">0.111436E+10</td>
    <td align="right">0.296612E+10</td>
    <td align="right">0.129333E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213365E+10</td>
    <td align="right">0.808356E+09</td>
    <td align="right">0.132529E+10</td>
    <td align="right">0.336460E+10</td>
    <td align="right">0.906986E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217143E+10</td>
    <td align="right">0.835339E+09</td>
    <td align="right">0.133609E+10</td>
    <td align="right">0.385827E+10</td>
    <td align="right">0.566081E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211643E+10</td>
    <td align="right">0.784700E+09</td>
    <td align="right">0.133173E+10</td>
    <td align="right">0.389038E+10</td>
    <td align="right">0.415099E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207380E+10</td>
    <td align="right">0.775518E+09</td>
    <td align="right">0.129828E+10</td>
    <td align="right">0.385355E+10</td>
    <td align="right">0.351349E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163508E+10</td>
    <td align="right">0.681080E+09</td>
    <td align="right">0.953995E+09</td>
    <td align="right">0.265079E+10</td>
    <td align="right">0.725615E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150521E+10</td>
    <td align="right">0.781371E+09</td>
    <td align="right">0.723842E+09</td>
    <td align="right">0.207905E+10</td>
    <td align="right">0.152468E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116252E+10</td>
    <td align="right">0.521798E+09</td>
    <td align="right">0.640720E+09</td>
    <td align="right">0.134838E+10</td>
    <td align="right">0.193068E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.991039E+09</td>
    <td align="right">0.433482E+09</td>
    <td align="right">0.557557E+09</td>
    <td align="right">0.892636E+09</td>
    <td align="right">0.241891E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200024E+11</td>
    <td align="right">0.853170E+10</td>
    <td align="right">0.114707E+11</td>
    <td align="right">0.294597E+11</td>
    <td align="right">0.168044E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.991039E+09</td>
    <td align="right">0.433482E+09</td>
    <td align="right">0.557557E+09</td>
    <td align="right">0.892636E+09</td>
    <td align="right">0.351349E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217143E+10</td>
    <td align="right">0.940125E+09</td>
    <td align="right">0.133609E+10</td>
    <td align="right">0.389038E+10</td>
    <td align="right">0.286964E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
