    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2410.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -846.23</td>
    <td align="right">   -6662.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8603.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3508.89</td>
    <td align="right">       0.00</td>
    <td align="right">   -2193.20</td>
    <td align="right">   -3457.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10234.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2270.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -1498.08</td>
    <td align="right">   -6818.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12846.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3532.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -2233.74</td>
    <td align="right">   -7636.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10351.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2337.23</td>
    <td align="right">       0.00</td>
    <td align="right">   -1495.95</td>
    <td align="right">   -6869.90</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-DEC-06:06</td>
    <td align="right">   15119.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -285.50</td>
    <td align="right">  -14833.87</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">    9246.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -271.37</td>
    <td align="right">   -8975.39</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:10</td>
    <td align="right">    7992.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -192.08</td>
    <td align="right">   -7800.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">   11809.59</td>
    <td align="right">       0.00</td>
    <td align="right">  191582.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1963.59</td>
    <td align="right">   13392.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18469.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -8517.92</td>
    <td align="right"> -191761.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.9286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3140</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.9860</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.1453</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.2989</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.7757</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.4643</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.4930</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.6494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0765</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.3921</td>
    <td align="right">     2.3921</td>
    <td align="right">     0.6363</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.0019</td>
    <td align="right">     2.0019</td>
    <td align="right">     0.6366</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.0828</td>
    <td align="right">     2.0828</td>
    <td align="right">     0.6373</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6523</td>
    <td align="right">     0.6523</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7728</td>
    <td align="right">     0.7728</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9487</td>
    <td align="right">     0.9487</td>
    <td align="right">     0.1347</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8423</td>
    <td align="right">     0.8423</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5033</td>
    <td align="right">     0.5033</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6274</td>
    <td align="right">     0.6274</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7510</td>
    <td align="right">     0.7510</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6547</td>
    <td align="right">     0.6547</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5693</td>
    <td align="right">     0.5693</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7624</td>
    <td align="right">     0.7624</td>
    <td align="right">     0.0854</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.8679</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7846</td>
    <td align="right">     0.7846</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.9286</td>
    <td align="right">     4.3140</td>
    <td align="right">     4.9286</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.9860</td>
    <td align="right">     4.1453</td>
    <td align="right">     4.9860</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.2989</td>
    <td align="right">     4.7757</td>
    <td align="right">     5.2989</td>
    <td align="right">     1.0765</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1960</td>
    <td align="right">     1.1960</td>
    <td align="right">     0.6363</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0009</td>
    <td align="right">     1.0009</td>
    <td align="right">     0.6366</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0414</td>
    <td align="right">     1.0414</td>
    <td align="right">     0.6373</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3261</td>
    <td align="right">     0.3261</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4743</td>
    <td align="right">     0.4743</td>
    <td align="right">     0.1347</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4211</td>
    <td align="right">     0.4211</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2516</td>
    <td align="right">     0.2516</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3137</td>
    <td align="right">     0.3137</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3755</td>
    <td align="right">     0.3755</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3274</td>
    <td align="right">     0.3274</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2847</td>
    <td align="right">     0.2847</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3812</td>
    <td align="right">     0.3812</td>
    <td align="right">     0.0854</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4340</td>
    <td align="right">     0.4340</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3923</td>
    <td align="right">     0.3923</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.4643</td>
    <td align="right">     1.0756</td>
    <td align="right">     1.0756</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.4930</td>
    <td align="right">     1.0756</td>
    <td align="right">     1.0756</td>
    <td align="right">     1.0756</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.6494</td>
    <td align="right">     1.0765</td>
    <td align="right">     1.0765</td>
    <td align="right">     1.0765</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Buffalo Niagara Intl AP NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      386.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      465.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     227.06</td>
    <td align="right">  187169.61</td>
    <td align="right">     269.30</td>
    <td align="right">  108459.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     112.31</td>
    <td align="right">   61233.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     166.72</td>
    <td align="right">   17672.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      34.33</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.62</td>
    <td align="right">     829.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      78.50</td>
    <td align="right">   25608.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.38</td>
    <td align="right">   11209.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1278.42</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     404.67</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1683.09</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     137.14</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      33.46</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      45.57</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      22.54</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      15.76</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     256.60</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     256.60</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      54.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.17</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      81.22</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      81.22</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       9.91</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      29.49</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       6.67</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.66</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       8.04</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      38.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.74</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       1996.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        886.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8757.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8755.50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8726.17</td>
    <td align="right">       33.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8671.83</td>
    <td align="right">       88.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8682.83</td>
    <td align="right">       77.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8638.33</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8714.17</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8724.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8679.83</td>
    <td align="right">       80.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8738.17</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8681.17</td>
    <td align="right">       78.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8692.67</td>
    <td align="right">       67.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8646.50</td>
    <td align="right">      113.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8652.83</td>
    <td align="right">      107.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8638.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8711.21</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156801.83</td>
    <td align="right">      878.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8316.83</td>
    <td align="right">      443.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8395.33</td>
    <td align="right">      364.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8464.17</td>
    <td align="right">      295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8300.50</td>
    <td align="right">      459.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8246.33</td>
    <td align="right">      513.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8263.33</td>
    <td align="right">      496.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8227.67</td>
    <td align="right">      532.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8378.17</td>
    <td align="right">      381.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8276.00</td>
    <td align="right">      484.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8211.33</td>
    <td align="right">      548.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8230.00</td>
    <td align="right">      530.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8286.67</td>
    <td align="right">      473.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8231.67</td>
    <td align="right">      528.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8257.17</td>
    <td align="right">      502.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8213.17</td>
    <td align="right">      546.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8000.17</td>
    <td align="right">      759.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8257.00</td>
    <td align="right">      503.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8253.33</td>
    <td align="right">      506.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8000.17</td>
    <td align="right">      295.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8464.17</td>
    <td align="right">      759.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8267.16</td>
    <td align="right">      492.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   148808.83</td>
    <td align="right">     8871.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128066.50</td>
    <td align="right">      237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128136.67</td>
    <td align="right">      167.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128167.50</td>
    <td align="right">      136.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24881.33</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14009.50</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24879.33</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14003.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24869.67</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14010.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24370.33</td>
    <td align="right">      538.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14007.67</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24887.50</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10133.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24888.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14015.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128167.50</td>
    <td align="right">      538.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34073.66</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   613325.83</td>
    <td align="right">     1254.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.731</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.029</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.690</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.725</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -2.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.049</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -4.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.029</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629585E+10</td>
    <td align="right">     5889.72</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.7</td>
    <td align="right">0.165543E+10</td>
    <td align="right">     2423.88</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.624167E+10</td>
    <td align="right">     5993.81</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.152567E+10</td>
    <td align="right">     2457.32</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.921555E+10</td>
    <td align="right">    13654.18</td>
    <td align="right">17-MAR-07:10</td>
    <td align="right">        9.40</td>
    <td align="right">        9.07</td>
    <td align="right">0.204914E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">16-MAR-09:20</td>
    <td align="right">        9.40</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105288E+11</td>
    <td align="right">    14451.04</td>
    <td align="right">26-APR-07:04</td>
    <td align="right">        5.47</td>
    <td align="right">        3.33</td>
    <td align="right">0.188726E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">19-APR-09:20</td>
    <td align="right">        5.47</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155577E+11</td>
    <td align="right">    21665.64</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">0.207290E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197541E+11</td>
    <td align="right">    31902.02</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">0.206891E+10</td>
    <td align="right">     2606.81</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205877E+11</td>
    <td align="right">    34140.72</td>
    <td align="right">05-JUL-05:12</td>
    <td align="right">       19.23</td>
    <td align="right">       16.66</td>
    <td align="right">0.192404E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217750E+11</td>
    <td align="right">    33513.30</td>
    <td align="right">07-AUG-05:12</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
    <td align="right">0.216007E+10</td>
    <td align="right">     2639.51</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180369E+11</td>
    <td align="right">    34644.34</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        9.60</td>
    <td align="right">        8.73</td>
    <td align="right">0.191641E+10</td>
    <td align="right">     2606.81</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">        9.60</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129662E+11</td>
    <td align="right">    16329.46</td>
    <td align="right">13-OCT-06:02</td>
    <td align="right">       10.00</td>
    <td align="right">        9.62</td>
    <td align="right">0.198289E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       10.00</td>
    <td align="right">        9.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.905536E+10</td>
    <td align="right">    13983.43</td>
    <td align="right">02-NOV-07:08</td>
    <td align="right">        4.40</td>
    <td align="right">        3.64</td>
    <td align="right">0.192480E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       17.20</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.696902E+10</td>
    <td align="right">     7644.78</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">       12.03</td>
    <td align="right">       10.45</td>
    <td align="right">0.167724E+10</td>
    <td align="right">     2606.43</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        7.38</td>
    <td align="right">        5.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156984E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228448E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.624167E+10</td>
    <td align="right">     5889.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.7</td>
    <td align="right">0.152567E+10</td>
    <td align="right">     2423.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217750E+11</td>
    <td align="right">    34644.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
    <td align="right">0.216007E+10</td>
    <td align="right">     2639.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    27726.55</td>
    <td align="right">       64.86</td>
    <td align="right">22-FEB-17:30</td>
    <td align="right">       12.25</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       12.25</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232349E+09</td>
    <td align="right">     4671.73</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763338E+09</td>
    <td align="right">     4178.73</td>
    <td align="right">21-APR-14:50</td>
    <td align="right">       14.90</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       14.90</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235939E+10</td>
    <td align="right">     6545.43</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">       21.70</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       21.70</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461646E+10</td>
    <td align="right">     9342.37</td>
    <td align="right">12-JUN-13:30</td>
    <td align="right">       30.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568697E+10</td>
    <td align="right">     9249.84</td>
    <td align="right">21-JUL-13:30</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496749E+10</td>
    <td align="right">     9152.95</td>
    <td align="right">09-AUG-14:40</td>
    <td align="right">       29.40</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248975E+10</td>
    <td align="right">     7183.56</td>
    <td align="right">21-SEP-15:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442919E+09</td>
    <td align="right">     3859.12</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.20</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23195699.75</td>
    <td align="right">      648.93</td>
    <td align="right">04-NOV-15:20</td>
    <td align="right">       18.30</td>
    <td align="right">       13.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       18.30</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215819E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568697E+10</td>
    <td align="right">     9342.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4586346.91</td>
    <td align="right">     2602.75</td>
    <td align="right">04-JAN-05:01</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4730138.20</td>
    <td align="right">     2455.08</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92052218.60</td>
    <td align="right">     2582.45</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192230E+09</td>
    <td align="right">     1593.40</td>
    <td align="right">06-APR-06:02</td>
    <td align="right">        1.20</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.20</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.894059E+09</td>
    <td align="right">     2061.67</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.243538E+10</td>
    <td align="right">     4106.31</td>
    <td align="right">12-JUN-15:20</td>
    <td align="right">       29.43</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       29.43</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325393E+10</td>
    <td align="right">     5957.56</td>
    <td align="right">17-JUL-06:15</td>
    <td align="right">       22.97</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.97</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297323E+10</td>
    <td align="right">     4162.50</td>
    <td align="right">14-AUG-14:20</td>
    <td align="right">       28.13</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.13</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147698E+10</td>
    <td align="right">     3051.88</td>
    <td align="right">18-SEP-12:40</td>
    <td align="right">       18.70</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.70</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231507E+09</td>
    <td align="right">     1224.04</td>
    <td align="right">17-OCT-06:01</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33339274.20</td>
    <td align="right">     1420.91</td>
    <td align="right">18-NOV-06:01</td>
    <td align="right">        1.02</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.02</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4150652.21</td>
    <td align="right">     2397.85</td>
    <td align="right">28-DEC-05:01</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115962E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4150652.21</td>
    <td align="right">     1224.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325393E+10</td>
    <td align="right">     5957.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.43</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.43</td>
    <td align="right">       22.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33589788.89</td>
    <td align="right">     2270.84</td>
    <td align="right">04-JAN-05:01</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34517132.59</td>
    <td align="right">     2066.83</td>
    <td align="right">09-FEB-05:01</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191922E+09</td>
    <td align="right">     2714.98</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407269E+09</td>
    <td align="right">     2295.26</td>
    <td align="right">11-APR-06:03</td>
    <td align="right">        3.30</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.30</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120243E+10</td>
    <td align="right">     2089.58</td>
    <td align="right">24-MAY-16:06</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261305E+10</td>
    <td align="right">     3811.28</td>
    <td align="right">12-JUN-15:10</td>
    <td align="right">       29.72</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       29.72</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338959E+10</td>
    <td align="right">     5690.81</td>
    <td align="right">17-JUL-06:15</td>
    <td align="right">       22.97</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.97</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336052E+10</td>
    <td align="right">     4223.39</td>
    <td align="right">07-AUG-07:10</td>
    <td align="right">       21.20</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       21.20</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203696E+10</td>
    <td align="right">     3443.29</td>
    <td align="right">18-SEP-12:05</td>
    <td align="right">       18.40</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       18.40</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495635E+09</td>
    <td align="right">     2274.81</td>
    <td align="right">17-OCT-06:01</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113092E+09</td>
    <td align="right">     1709.66</td>
    <td align="right">03-NOV-06:03</td>
    <td align="right">        1.70</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.70</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24796239.78</td>
    <td align="right">     1658.83</td>
    <td align="right">28-DEC-05:01</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139034E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24796239.78</td>
    <td align="right">     1658.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338959E+10</td>
    <td align="right">     5690.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
    <td align="right">       21.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382991E+10</td>
    <td align="right">     5065.50</td>
    <td align="right">12-JAN-16:50</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.3</td>
    <td align="right">0.150942E+10</td>
    <td align="right">     2162.18</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383204E+10</td>
    <td align="right">     5206.26</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
    <td align="right">0.138474E+10</td>
    <td align="right">     2219.30</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745502E+10</td>
    <td align="right">    10052.46</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.95</td>
    <td align="right">0.186172E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">16-MAR-09:20</td>
    <td align="right">       15.60</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816437E+10</td>
    <td align="right">     9567.21</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.77</td>
    <td align="right">0.179577E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       13.30</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121303E+11</td>
    <td align="right">    12813.23</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
    <td align="right">0.205767E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">10-MAY-13:20</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158290E+11</td>
    <td align="right">    26491.12</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">0.206563E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169306E+11</td>
    <td align="right">    28950.58</td>
    <td align="right">17-JUL-05:15</td>
    <td align="right">       22.80</td>
    <td align="right">       21.19</td>
    <td align="right">0.192188E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">25-JUL-09:20</td>
    <td align="right">       22.77</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172204E+11</td>
    <td align="right">    28482.15</td>
    <td align="right">07-AUG-05:12</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
    <td align="right">0.215726E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">04-AUG-09:09</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133789E+11</td>
    <td align="right">    29049.38</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        9.60</td>
    <td align="right">        8.73</td>
    <td align="right">0.190936E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">        9.60</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.895257E+10</td>
    <td align="right">    11265.84</td>
    <td align="right">12-OCT-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.87</td>
    <td align="right">0.190842E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">03-OCT-09:20</td>
    <td align="right">       18.30</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.668317E+10</td>
    <td align="right">     7196.41</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.91</td>
    <td align="right">0.172353E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">        9.40</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443075E+10</td>
    <td align="right">     5506.81</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
    <td align="right">0.148119E+10</td>
    <td align="right">     2312.23</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118837E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217766E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.382991E+10</td>
    <td align="right">     5065.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.3</td>
    <td align="right">0.138474E+10</td>
    <td align="right">     2162.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172204E+11</td>
    <td align="right">    29049.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       21.19</td>
    <td align="right">0.215726E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       18.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224944E+10</td>
    <td align="right">     4700.32</td>
    <td align="right">06-JAN-16:20</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.0</td>
    <td align="right">0.146843E+10</td>
    <td align="right">     2072.29</td>
    <td align="right">06-JAN-14:00</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253446E+10</td>
    <td align="right">     4934.94</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.0</td>
    <td align="right">0.134680E+10</td>
    <td align="right">     2132.96</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617744E+10</td>
    <td align="right">    10584.70</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.95</td>
    <td align="right">0.178167E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">16-MAR-09:20</td>
    <td align="right">       15.60</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745308E+10</td>
    <td align="right">    10613.94</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.77</td>
    <td align="right">0.172328E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       13.30</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117188E+11</td>
    <td align="right">    14463.11</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
    <td align="right">0.203427E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">17-MAY-09:50</td>
    <td align="right">       22.20</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161076E+11</td>
    <td align="right">    27668.53</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">0.206068E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176229E+11</td>
    <td align="right">    30210.55</td>
    <td align="right">05-JUL-05:12</td>
    <td align="right">       19.23</td>
    <td align="right">       16.66</td>
    <td align="right">0.192089E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">25-JUL-09:39</td>
    <td align="right">       23.33</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172307E+11</td>
    <td align="right">    30186.73</td>
    <td align="right">07-AUG-05:12</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
    <td align="right">0.215361E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       20.20</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124394E+11</td>
    <td align="right">    15732.78</td>
    <td align="right">18-SEP-13:10</td>
    <td align="right">       18.72</td>
    <td align="right">       12.47</td>
    <td align="right">0.189408E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       18.72</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.777831E+10</td>
    <td align="right">    11101.91</td>
    <td align="right">12-OCT-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.87</td>
    <td align="right">0.181027E+10</td>
    <td align="right">     2608.06</td>
    <td align="right">13-OCT-09:50</td>
    <td align="right">       10.60</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.514151E+10</td>
    <td align="right">     6218.79</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.91</td>
    <td align="right">0.159775E+10</td>
    <td align="right">     2532.53</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256037E+10</td>
    <td align="right">     5067.69</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.63</td>
    <td align="right">0.142258E+10</td>
    <td align="right">     2194.30</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109014E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224944E+10</td>
    <td align="right">     4700.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.0</td>
    <td align="right">0.134680E+10</td>
    <td align="right">     2072.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176229E+11</td>
    <td align="right">    30210.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       18.58</td>
    <td align="right">0.215361E+10</td>
    <td align="right">     2608.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.33</td>
    <td align="right">       18.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11478623.95</td>
    <td align="right">      802.79</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        3.22</td>
    <td align="right">        2.72</td>
    <td align="right">0.304465E+09</td>
    <td align="right">      406.69</td>
    <td align="right">23-JAN-14:09</td>
    <td align="right">        -7.3</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20857355.96</td>
    <td align="right">      811.28</td>
    <td align="right">18-FEB-17:03</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
    <td align="right">0.276003E+09</td>
    <td align="right">      406.69</td>
    <td align="right">06-FEB-14:30</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.666592E+09</td>
    <td align="right">     3389.29</td>
    <td align="right">15-MAR-14:40</td>
    <td align="right">       25.77</td>
    <td align="right">       16.18</td>
    <td align="right">0.353688E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.77</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121494E+10</td>
    <td align="right">     2416.87</td>
    <td align="right">21-APR-15:20</td>
    <td align="right">       14.43</td>
    <td align="right">        8.49</td>
    <td align="right">0.337962E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       14.43</td>
    <td align="right">        8.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259732E+10</td>
    <td align="right">     4573.17</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
    <td align="right">0.418448E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452182E+10</td>
    <td align="right">     6929.74</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">       22.98</td>
    <td align="right">       18.45</td>
    <td align="right">0.433165E+09</td>
    <td align="right">      549.53</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.531277E+10</td>
    <td align="right">    10320.99</td>
    <td align="right">16-JUL-13:32</td>
    <td align="right">       27.93</td>
    <td align="right">       21.28</td>
    <td align="right">0.405120E+09</td>
    <td align="right">      549.55</td>
    <td align="right">21-JUL-13:39</td>
    <td align="right">       31.33</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482860E+10</td>
    <td align="right">     8003.83</td>
    <td align="right">06-AUG-14:02</td>
    <td align="right">       26.97</td>
    <td align="right">       18.51</td>
    <td align="right">0.452457E+09</td>
    <td align="right">      549.54</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       26.97</td>
    <td align="right">       18.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281896E+10</td>
    <td align="right">     4501.60</td>
    <td align="right">15-SEP-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.03</td>
    <td align="right">0.390950E+09</td>
    <td align="right">      549.52</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126824E+10</td>
    <td align="right">     2416.15</td>
    <td align="right">12-OCT-15:20</td>
    <td align="right">       18.30</td>
    <td align="right">       15.11</td>
    <td align="right">0.354278E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-OCT-13:20</td>
    <td align="right">       18.30</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387734E+09</td>
    <td align="right">     1163.70</td>
    <td align="right">16-NOV-16:40</td>
    <td align="right">       17.93</td>
    <td align="right">       13.54</td>
    <td align="right">0.310246E+09</td>
    <td align="right">      489.03</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       17.93</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 33131541.38</td>
    <td align="right">      906.39</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.57</td>
    <td align="right">0.293523E+09</td>
    <td align="right">      407.65</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.433031E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11478623.95</td>
    <td align="right">      802.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
    <td align="right">0.276003E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531277E+10</td>
    <td align="right">    10320.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       21.28</td>
    <td align="right">0.452457E+09</td>
    <td align="right">      549.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.33</td>
    <td align="right">       21.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11529264.25</td>
    <td align="right">      507.73</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        3.22</td>
    <td align="right">        2.72</td>
    <td align="right">0.193055E+09</td>
    <td align="right">      257.48</td>
    <td align="right">23-JAN-14:09</td>
    <td align="right">        -7.3</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88661692.72</td>
    <td align="right">      750.44</td>
    <td align="right">28-FEB-10:05</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.3</td>
    <td align="right">0.176665E+09</td>
    <td align="right">      317.41</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.693626E+09</td>
    <td align="right">     2710.14</td>
    <td align="right">15-MAR-09:30</td>
    <td align="right">       20.25</td>
    <td align="right">       14.29</td>
    <td align="right">0.236350E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139741E+10</td>
    <td align="right">     5306.68</td>
    <td align="right">24-APR-09:10</td>
    <td align="right">        6.28</td>
    <td align="right">        2.92</td>
    <td align="right">0.231494E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">        6.28</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289948E+10</td>
    <td align="right">     7352.27</td>
    <td align="right">31-MAY-08:40</td>
    <td align="right">       17.60</td>
    <td align="right">       13.16</td>
    <td align="right">0.271066E+09</td>
    <td align="right">      347.88</td>
    <td align="right">26-MAY-09:00</td>
    <td align="right">       17.60</td>
    <td align="right">       13.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446470E+10</td>
    <td align="right">    11674.24</td>
    <td align="right">11-JUN-08:23</td>
    <td align="right">       22.50</td>
    <td align="right">       15.33</td>
    <td align="right">0.275514E+09</td>
    <td align="right">      348.38</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510798E+10</td>
    <td align="right">    13180.00</td>
    <td align="right">04-JUL-09:02</td>
    <td align="right">       21.28</td>
    <td align="right">       17.22</td>
    <td align="right">0.257060E+09</td>
    <td align="right">      348.37</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       21.28</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466806E+10</td>
    <td align="right">     8145.46</td>
    <td align="right">06-AUG-14:02</td>
    <td align="right">       26.97</td>
    <td align="right">       18.51</td>
    <td align="right">0.287463E+09</td>
    <td align="right">      348.29</td>
    <td align="right">17-AUG-09:50</td>
    <td align="right">       24.63</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290651E+10</td>
    <td align="right">     9692.94</td>
    <td align="right">04-SEP-09:53</td>
    <td align="right">       17.80</td>
    <td align="right">       13.22</td>
    <td align="right">0.251173E+09</td>
    <td align="right">      347.89</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108569E+10</td>
    <td align="right">     4124.17</td>
    <td align="right">11-OCT-09:30</td>
    <td align="right">       15.85</td>
    <td align="right">       11.81</td>
    <td align="right">0.239303E+09</td>
    <td align="right">      347.88</td>
    <td align="right">06-OCT-09:20</td>
    <td align="right">       15.85</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321301E+09</td>
    <td align="right">      928.19</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        4.75</td>
    <td align="right">        2.42</td>
    <td align="right">0.201714E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-NOV-09:50</td>
    <td align="right">        5.32</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27044163.14</td>
    <td align="right">      580.00</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.57</td>
    <td align="right">0.186241E+09</td>
    <td align="right">      259.66</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236720E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280710E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11529264.25</td>
    <td align="right">      507.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.3</td>
    <td align="right">0.176665E+09</td>
    <td align="right">      257.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510798E+10</td>
    <td align="right">    13180.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       18.51</td>
    <td align="right">0.287463E+09</td>
    <td align="right">      348.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328756E+09</td>
    <td align="right">     3439.52</td>
    <td align="right">12-JAN-13:40</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.0</td>
    <td align="right">0.319141E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JAN-14:20</td>
    <td align="right">        -5.9</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.457938E+09</td>
    <td align="right">     5814.97</td>
    <td align="right">28-FEB-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.293775E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-FEB-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177107E+10</td>
    <td align="right">     9610.68</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.84</td>
    <td align="right">0.390389E+09</td>
    <td align="right">      549.77</td>
    <td align="right">15-MAR-13:39</td>
    <td align="right">       25.73</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233112E+10</td>
    <td align="right">     7898.27</td>
    <td align="right">24-APR-13:10</td>
    <td align="right">       11.38</td>
    <td align="right">        6.04</td>
    <td align="right">0.358508E+09</td>
    <td align="right">      549.52</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       11.38</td>
    <td align="right">        6.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391082E+10</td>
    <td align="right">    10499.43</td>
    <td align="right">14-MAY-14:53</td>
    <td align="right">       26.10</td>
    <td align="right">       17.84</td>
    <td align="right">0.420932E+09</td>
    <td align="right">      549.51</td>
    <td align="right">10-MAY-13:50</td>
    <td align="right">       26.10</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556192E+10</td>
    <td align="right">    12330.39</td>
    <td align="right">11-JUN-14:23</td>
    <td align="right">       25.85</td>
    <td align="right">       18.28</td>
    <td align="right">0.432439E+09</td>
    <td align="right">      549.53</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663110E+10</td>
    <td align="right">    15901.80</td>
    <td align="right">30-JUL-13:53</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
    <td align="right">0.405050E+09</td>
    <td align="right">      550.11</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.690414E+10</td>
    <td align="right">    15965.43</td>
    <td align="right">13-AUG-12:32</td>
    <td align="right">       29.63</td>
    <td align="right">       22.57</td>
    <td align="right">0.453003E+09</td>
    <td align="right">      550.08</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       29.63</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.540303E+10</td>
    <td align="right">    16900.83</td>
    <td align="right">10-SEP-13:32</td>
    <td align="right">       17.20</td>
    <td align="right">       10.63</td>
    <td align="right">0.395480E+09</td>
    <td align="right">      550.22</td>
    <td align="right">22-SEP-13:50</td>
    <td align="right">       23.72</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286889E+10</td>
    <td align="right">    11716.75</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.79</td>
    <td align="right">0.383246E+09</td>
    <td align="right">      549.77</td>
    <td align="right">11-OCT-13:09</td>
    <td align="right">       22.20</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102631E+10</td>
    <td align="right">     7332.13</td>
    <td align="right">03-NOV-12:25</td>
    <td align="right">        8.35</td>
    <td align="right">        4.56</td>
    <td align="right">0.335388E+09</td>
    <td align="right">      549.64</td>
    <td align="right">03-NOV-13:09</td>
    <td align="right">        8.98</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258553E+09</td>
    <td align="right">     3592.97</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
    <td align="right">0.301081E+09</td>
    <td align="right">      549.48</td>
    <td align="right">04-DEC-14:09</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374537E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.448843E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258553E+09</td>
    <td align="right">     3439.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.0</td>
    <td align="right">0.293775E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690414E+10</td>
    <td align="right">    16900.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.63</td>
    <td align="right">       22.57</td>
    <td align="right">0.453003E+09</td>
    <td align="right">      550.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.63</td>
    <td align="right">       22.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36359666.89</td>
    <td align="right">      667.08</td>
    <td align="right">06-JAN-15:40</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
    <td align="right">0.193468E+09</td>
    <td align="right">      284.86</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83282556.15</td>
    <td align="right">     1712.68</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
    <td align="right">0.177340E+09</td>
    <td align="right">      338.68</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680598E+09</td>
    <td align="right">     3576.49</td>
    <td align="right">15-MAR-14:20</td>
    <td align="right">       25.93</td>
    <td align="right">       16.12</td>
    <td align="right">0.232770E+09</td>
    <td align="right">      347.85</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.93</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134665E+10</td>
    <td align="right">     6316.54</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.63</td>
    <td align="right">0.219459E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       13.30</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285579E+10</td>
    <td align="right">    11826.30</td>
    <td align="right">27-MAY-17:06</td>
    <td align="right">       20.32</td>
    <td align="right">       11.21</td>
    <td align="right">0.265701E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       20.32</td>
    <td align="right">       11.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458887E+10</td>
    <td align="right">    14634.12</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       25.50</td>
    <td align="right">       17.77</td>
    <td align="right">0.274094E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495475E+10</td>
    <td align="right">    15014.24</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">       24.63</td>
    <td align="right">       16.88</td>
    <td align="right">0.256583E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-JUL-09:20</td>
    <td align="right">       22.77</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460737E+10</td>
    <td align="right">    13694.04</td>
    <td align="right">12-AUG-17:05</td>
    <td align="right">       24.72</td>
    <td align="right">       16.93</td>
    <td align="right">0.286753E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       24.72</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274853E+10</td>
    <td align="right">    14876.14</td>
    <td align="right">04-SEP-16:32</td>
    <td align="right">       18.30</td>
    <td align="right">       12.97</td>
    <td align="right">0.248664E+09</td>
    <td align="right">      347.87</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111865E+10</td>
    <td align="right">     5905.28</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.229741E+09</td>
    <td align="right">      347.85</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330735E+09</td>
    <td align="right">     1635.16</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.48</td>
    <td align="right">0.201317E+09</td>
    <td align="right">      347.83</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41897640.74</td>
    <td align="right">      676.49</td>
    <td align="right">04-DEC-15:50</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
    <td align="right">0.186450E+09</td>
    <td align="right">      286.96</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233935E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277234E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36359666.89</td>
    <td align="right">      667.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
    <td align="right">0.177340E+09</td>
    <td align="right">      284.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495475E+10</td>
    <td align="right">    15014.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.93</td>
    <td align="right">       17.77</td>
    <td align="right">0.286753E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.93</td>
    <td align="right">       17.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10930809.94</td>
    <td align="right">      807.49</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        3.22</td>
    <td align="right">        2.72</td>
    <td align="right">0.304876E+09</td>
    <td align="right">      406.70</td>
    <td align="right">03-JAN-14:39</td>
    <td align="right">        3.22</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13010617.66</td>
    <td align="right">      809.42</td>
    <td align="right">18-FEB-17:03</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
    <td align="right">0.276763E+09</td>
    <td align="right">      406.70</td>
    <td align="right">06-FEB-14:39</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491809E+09</td>
    <td align="right">     1311.65</td>
    <td align="right">15-MAR-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.10</td>
    <td align="right">0.345529E+09</td>
    <td align="right">      531.92</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       25.30</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101337E+10</td>
    <td align="right">     1230.31</td>
    <td align="right">27-APR-13:50</td>
    <td align="right">       13.30</td>
    <td align="right">        8.09</td>
    <td align="right">0.323006E+09</td>
    <td align="right">      512.90</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180123E+10</td>
    <td align="right">     2623.55</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
    <td align="right">0.406126E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-MAY-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326189E+10</td>
    <td align="right">     4474.68</td>
    <td align="right">26-JUN-15:40</td>
    <td align="right">       28.13</td>
    <td align="right">       20.69</td>
    <td align="right">0.432762E+09</td>
    <td align="right">      549.52</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       28.13</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415182E+10</td>
    <td align="right">     5073.12</td>
    <td align="right">21-JUL-13:30</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
    <td align="right">0.404599E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-JUL-09:20</td>
    <td align="right">       22.77</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413587E+10</td>
    <td align="right">     5579.87</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">       20.68</td>
    <td align="right">       18.73</td>
    <td align="right">0.453539E+09</td>
    <td align="right">      561.07</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266526E+10</td>
    <td align="right">     3820.63</td>
    <td align="right">18-SEP-13:10</td>
    <td align="right">       18.72</td>
    <td align="right">       12.47</td>
    <td align="right">0.397472E+09</td>
    <td align="right">      549.53</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       18.72</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156043E+10</td>
    <td align="right">     2135.91</td>
    <td align="right">05-OCT-14:40</td>
    <td align="right">       18.90</td>
    <td align="right">       12.59</td>
    <td align="right">0.373623E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-OCT-13:20</td>
    <td align="right">       17.57</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.834020E+09</td>
    <td align="right">     1185.68</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">       11.15</td>
    <td align="right">        6.93</td>
    <td align="right">0.321905E+09</td>
    <td align="right">      499.16</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       10.97</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65067994.98</td>
    <td align="right">      991.46</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.57</td>
    <td align="right">0.295472E+09</td>
    <td align="right">      433.03</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200047E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.433567E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10930809.94</td>
    <td align="right">      807.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
    <td align="right">0.276763E+09</td>
    <td align="right">      406.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.82</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415182E+10</td>
    <td align="right">     5579.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.15</td>
    <td align="right">       21.91</td>
    <td align="right">0.453539E+09</td>
    <td align="right">      561.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.13</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11508025.01</td>
    <td align="right">      562.73</td>
    <td align="right">14-JAN-07:05</td>
    <td align="right">        3.30</td>
    <td align="right">        2.57</td>
    <td align="right">0.193618E+09</td>
    <td align="right">      257.49</td>
    <td align="right">03-JAN-14:39</td>
    <td align="right">        3.30</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60635471.44</td>
    <td align="right">      651.80</td>
    <td align="right">28-FEB-10:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.5</td>
    <td align="right">0.176483E+09</td>
    <td align="right">      287.21</td>
    <td align="right">28-FEB-10:09</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564713E+09</td>
    <td align="right">     1280.63</td>
    <td align="right">15-MAR-09:30</td>
    <td align="right">       20.25</td>
    <td align="right">       14.29</td>
    <td align="right">0.230853E+09</td>
    <td align="right">      347.87</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">       25.37</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108421E+10</td>
    <td align="right">     3662.30</td>
    <td align="right">24-APR-09:10</td>
    <td align="right">        6.28</td>
    <td align="right">        2.92</td>
    <td align="right">0.229649E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-APR-09:20</td>
    <td align="right">        6.28</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204726E+10</td>
    <td align="right">     5870.67</td>
    <td align="right">31-MAY-06:03</td>
    <td align="right">       14.68</td>
    <td align="right">       12.32</td>
    <td align="right">0.270060E+09</td>
    <td align="right">      347.88</td>
    <td align="right">26-MAY-09:00</td>
    <td align="right">       14.68</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.361326E+10</td>
    <td align="right">     8157.17</td>
    <td align="right">23-JUN-06:02</td>
    <td align="right">       13.90</td>
    <td align="right">       11.85</td>
    <td align="right">0.275683E+09</td>
    <td align="right">      348.10</td>
    <td align="right">12-JUN-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.438717E+10</td>
    <td align="right">    10731.83</td>
    <td align="right">04-JUL-10:12</td>
    <td align="right">       22.77</td>
    <td align="right">       17.60</td>
    <td align="right">0.257026E+09</td>
    <td align="right">      348.26</td>
    <td align="right">17-JUL-09:09</td>
    <td align="right">       25.10</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.431076E+10</td>
    <td align="right">     8171.02</td>
    <td align="right">02-AUG-06:02</td>
    <td align="right">       11.85</td>
    <td align="right">       10.72</td>
    <td align="right">0.287967E+09</td>
    <td align="right">      349.66</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291544E+10</td>
    <td align="right">     7474.10</td>
    <td align="right">04-SEP-10:02</td>
    <td align="right">       17.98</td>
    <td align="right">       13.30</td>
    <td align="right">0.254090E+09</td>
    <td align="right">      347.89</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132538E+10</td>
    <td align="right">     3619.96</td>
    <td align="right">11-OCT-09:30</td>
    <td align="right">       15.85</td>
    <td align="right">       11.81</td>
    <td align="right">0.251976E+09</td>
    <td align="right">      347.88</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">       15.00</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.636793E+09</td>
    <td align="right">     1434.06</td>
    <td align="right">03-NOV-08:35</td>
    <td align="right">        3.53</td>
    <td align="right">        1.63</td>
    <td align="right">0.211680E+09</td>
    <td align="right">      347.88</td>
    <td align="right">03-NOV-09:39</td>
    <td align="right">        5.03</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49180317.32</td>
    <td align="right">      635.29</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.57</td>
    <td align="right">0.187465E+09</td>
    <td align="right">      275.50</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210063E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.282655E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11508025.01</td>
    <td align="right">      562.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.5</td>
    <td align="right">0.176483E+09</td>
    <td align="right">      257.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438717E+10</td>
    <td align="right">    10731.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       17.60</td>
    <td align="right">0.287967E+09</td>
    <td align="right">      349.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.37</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59620244.41</td>
    <td align="right">     1019.91</td>
    <td align="right">21-JAN-12:30</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
    <td align="right">0.287865E+09</td>
    <td align="right">      422.67</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81587413.41</td>
    <td align="right">     1199.67</td>
    <td align="right">18-FEB-14:40</td>
    <td align="right">        2.80</td>
    <td align="right">        0.63</td>
    <td align="right">0.261990E+09</td>
    <td align="right">      461.26</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.715461E+09</td>
    <td align="right">     5601.65</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.84</td>
    <td align="right">0.348176E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">       25.55</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107515E+10</td>
    <td align="right">     3524.39</td>
    <td align="right">22-APR-13:40</td>
    <td align="right">       15.20</td>
    <td align="right">        6.94</td>
    <td align="right">0.327498E+09</td>
    <td align="right">      549.51</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.20</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198474E+10</td>
    <td align="right">     5103.33</td>
    <td align="right">16-MAY-12:10</td>
    <td align="right">       19.18</td>
    <td align="right">       11.50</td>
    <td align="right">0.394534E+09</td>
    <td align="right">      549.51</td>
    <td align="right">08-MAY-13:09</td>
    <td align="right">       19.18</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372446E+10</td>
    <td align="right">    10214.52</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.11</td>
    <td align="right">0.423793E+09</td>
    <td align="right">      549.53</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550209E+10</td>
    <td align="right">    10477.76</td>
    <td align="right">21-JUL-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
    <td align="right">0.402759E+09</td>
    <td align="right">      554.73</td>
    <td align="right">21-JUL-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606679E+10</td>
    <td align="right">    12010.40</td>
    <td align="right">06-AUG-14:02</td>
    <td align="right">       26.97</td>
    <td align="right">       18.51</td>
    <td align="right">0.449869E+09</td>
    <td align="right">      559.05</td>
    <td align="right">10-AUG-12:09</td>
    <td align="right">       29.82</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.456135E+10</td>
    <td align="right">    12756.26</td>
    <td align="right">04-SEP-14:43</td>
    <td align="right">       18.72</td>
    <td align="right">       13.10</td>
    <td align="right">0.393849E+09</td>
    <td align="right">      549.83</td>
    <td align="right">22-SEP-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222587E+10</td>
    <td align="right">     9727.38</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.79</td>
    <td align="right">0.376581E+09</td>
    <td align="right">      549.72</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       22.20</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771864E+09</td>
    <td align="right">     4863.57</td>
    <td align="right">01-NOV-12:08</td>
    <td align="right">       11.20</td>
    <td align="right">        6.39</td>
    <td align="right">0.325549E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-NOV-13:09</td>
    <td align="right">        8.98</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100769E+09</td>
    <td align="right">     1658.54</td>
    <td align="right">16-DEC-13:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
    <td align="right">0.281421E+09</td>
    <td align="right">      451.76</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268698E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.427389E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59620244.41</td>
    <td align="right">     1019.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
    <td align="right">0.261990E+09</td>
    <td align="right">      422.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606679E+10</td>
    <td align="right">    12756.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
    <td align="right">0.449869E+09</td>
    <td align="right">      559.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       22.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27734985.16</td>
    <td align="right">      643.19</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.193741E+09</td>
    <td align="right">      277.74</td>
    <td align="right">12-JAN-16:19</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55897099.39</td>
    <td align="right">      802.97</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.7</td>
    <td align="right">0.176720E+09</td>
    <td align="right">      324.22</td>
    <td align="right">28-FEB-16:49</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.525130E+09</td>
    <td align="right">     1576.02</td>
    <td align="right">15-MAR-14:20</td>
    <td align="right">       25.93</td>
    <td align="right">       16.12</td>
    <td align="right">0.226846E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       25.93</td>
    <td align="right">       16.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.999171E+09</td>
    <td align="right">     3703.05</td>
    <td align="right">24-APR-17:30</td>
    <td align="right">       11.70</td>
    <td align="right">        7.64</td>
    <td align="right">0.218506E+09</td>
    <td align="right">      347.84</td>
    <td align="right">21-APR-13:20</td>
    <td align="right">       11.70</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194561E+10</td>
    <td align="right">     5681.02</td>
    <td align="right">27-MAY-17:06</td>
    <td align="right">       20.32</td>
    <td align="right">       11.21</td>
    <td align="right">0.265390E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-MAY-09:20</td>
    <td align="right">       20.32</td>
    <td align="right">       11.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372249E+10</td>
    <td align="right">    10312.84</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       25.50</td>
    <td align="right">       17.77</td>
    <td align="right">0.275297E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418669E+10</td>
    <td align="right">    11128.82</td>
    <td align="right">16-JUL-16:41</td>
    <td align="right">       27.77</td>
    <td align="right">       20.68</td>
    <td align="right">0.256888E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-JUL-13:39</td>
    <td align="right">       27.77</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422930E+10</td>
    <td align="right">     9492.74</td>
    <td align="right">12-AUG-17:05</td>
    <td align="right">       24.72</td>
    <td align="right">       16.93</td>
    <td align="right">0.287935E+09</td>
    <td align="right">      349.72</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269012E+10</td>
    <td align="right">     8032.84</td>
    <td align="right">04-SEP-15:23</td>
    <td align="right">       18.60</td>
    <td align="right">       13.14</td>
    <td align="right">0.253611E+09</td>
    <td align="right">      347.87</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128159E+10</td>
    <td align="right">     4939.93</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.244348E+09</td>
    <td align="right">      347.85</td>
    <td align="right">06-OCT-13:20</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.616968E+09</td>
    <td align="right">     1441.72</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">        9.27</td>
    <td align="right">        5.12</td>
    <td align="right">0.209893E+09</td>
    <td align="right">      347.68</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60050299.19</td>
    <td align="right">      669.66</td>
    <td align="right">04-DEC-15:50</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
    <td align="right">0.187519E+09</td>
    <td align="right">      284.86</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203408E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.279669E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27734985.16</td>
    <td align="right">      643.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.176720E+09</td>
    <td align="right">      277.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422930E+10</td>
    <td align="right">    11128.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       20.68</td>
    <td align="right">0.287935E+09</td>
    <td align="right">      349.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23082823.79</td>
    <td align="right">      814.92</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">        3.22</td>
    <td align="right">        2.72</td>
    <td align="right">0.305216E+09</td>
    <td align="right">      406.69</td>
    <td align="right">23-JAN-10:09</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 50607635.10</td>
    <td align="right">      858.40</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.08</td>
    <td align="right">0.277058E+09</td>
    <td align="right">      406.69</td>
    <td align="right">06-FEB-14:39</td>
    <td align="right">        3.30</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.853672E+09</td>
    <td align="right">     2883.90</td>
    <td align="right">15-MAR-14:40</td>
    <td align="right">       25.77</td>
    <td align="right">       16.18</td>
    <td align="right">0.359461E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">       25.77</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141236E+10</td>
    <td align="right">     2211.29</td>
    <td align="right">21-APR-15:20</td>
    <td align="right">       14.43</td>
    <td align="right">        8.49</td>
    <td align="right">0.349695E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       14.43</td>
    <td align="right">        8.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266089E+10</td>
    <td align="right">     4308.10</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
    <td align="right">0.426401E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-MAY-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445571E+10</td>
    <td align="right">     7366.54</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">       22.98</td>
    <td align="right">       18.45</td>
    <td align="right">0.434832E+09</td>
    <td align="right">      549.98</td>
    <td align="right">12-JUN-13:20</td>
    <td align="right">       29.80</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513592E+10</td>
    <td align="right">     7535.62</td>
    <td align="right">16-JUL-13:32</td>
    <td align="right">       27.93</td>
    <td align="right">       21.28</td>
    <td align="right">0.405398E+09</td>
    <td align="right">      550.49</td>
    <td align="right">20-JUL-13:20</td>
    <td align="right">       30.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479362E+10</td>
    <td align="right">     8731.29</td>
    <td align="right">06-AUG-16:31</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
    <td align="right">0.453970E+09</td>
    <td align="right">      550.78</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297498E+10</td>
    <td align="right">     4302.75</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">       22.20</td>
    <td align="right">       19.01</td>
    <td align="right">0.397508E+09</td>
    <td align="right">      549.52</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       22.20</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156552E+10</td>
    <td align="right">     2517.24</td>
    <td align="right">05-OCT-14:40</td>
    <td align="right">       18.90</td>
    <td align="right">       12.59</td>
    <td align="right">0.371458E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-OCT-13:20</td>
    <td align="right">       17.57</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.732597E+09</td>
    <td align="right">     1224.46</td>
    <td align="right">01-NOV-13:40</td>
    <td align="right">       10.97</td>
    <td align="right">        6.90</td>
    <td align="right">0.320047E+09</td>
    <td align="right">      511.18</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       10.78</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76167944.83</td>
    <td align="right">      985.49</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.57</td>
    <td align="right">0.294996E+09</td>
    <td align="right">      429.57</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        8.12</td>
    <td align="right">        6.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247351E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.439604E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23082823.79</td>
    <td align="right">      814.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.22</td>
    <td align="right">        1.08</td>
    <td align="right">0.277058E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513592E+10</td>
    <td align="right">     8731.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       21.28</td>
    <td align="right">0.453970E+09</td>
    <td align="right">      550.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 39507321.17</td>
    <td align="right">      611.44</td>
    <td align="right">06-JAN-11:10</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
    <td align="right">0.141899E+09</td>
    <td align="right">      271.46</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 96466895.18</td>
    <td align="right">      818.81</td>
    <td align="right">28-FEB-10:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.5</td>
    <td align="right">0.130669E+09</td>
    <td align="right">      328.43</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.686081E+09</td>
    <td align="right">     4108.77</td>
    <td align="right">16-MAR-12:02</td>
    <td align="right">       13.98</td>
    <td align="right">       12.06</td>
    <td align="right">0.178429E+09</td>
    <td align="right">      356.46</td>
    <td align="right">29-MAR-12:09</td>
    <td align="right">        9.50</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142871E+10</td>
    <td align="right">     6268.12</td>
    <td align="right">24-APR-10:05</td>
    <td align="right">        7.67</td>
    <td align="right">        4.25</td>
    <td align="right">0.175055E+09</td>
    <td align="right">      356.49</td>
    <td align="right">19-APR-10:09</td>
    <td align="right">        7.67</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282967E+10</td>
    <td align="right">     7717.66</td>
    <td align="right">31-MAY-06:03</td>
    <td align="right">       14.68</td>
    <td align="right">       12.32</td>
    <td align="right">0.202268E+09</td>
    <td align="right">      356.47</td>
    <td align="right">26-MAY-10:09</td>
    <td align="right">       14.68</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423689E+10</td>
    <td align="right">    13287.53</td>
    <td align="right">11-JUN-09:32</td>
    <td align="right">       24.03</td>
    <td align="right">       16.62</td>
    <td align="right">0.204469E+09</td>
    <td align="right">      356.47</td>
    <td align="right">22-JUN-12:09</td>
    <td align="right">       19.18</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478660E+10</td>
    <td align="right">    13181.01</td>
    <td align="right">09-JUL-08:12</td>
    <td align="right">       20.77</td>
    <td align="right">       17.49</td>
    <td align="right">0.191400E+09</td>
    <td align="right">      363.07</td>
    <td align="right">17-JUL-07:49</td>
    <td align="right">       23.80</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446095E+10</td>
    <td align="right">    13173.59</td>
    <td align="right">06-AUG-09:12</td>
    <td align="right">       24.47</td>
    <td align="right">       17.45</td>
    <td align="right">0.213270E+09</td>
    <td align="right">      356.48</td>
    <td align="right">17-AUG-10:09</td>
    <td align="right">       25.28</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.288411E+10</td>
    <td align="right">    11124.83</td>
    <td align="right">04-SEP-10:02</td>
    <td align="right">       17.98</td>
    <td align="right">       13.30</td>
    <td align="right">0.187739E+09</td>
    <td align="right">      356.47</td>
    <td align="right">12-SEP-12:09</td>
    <td align="right">       20.68</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116363E+10</td>
    <td align="right">     5514.43</td>
    <td align="right">11-OCT-10:05</td>
    <td align="right">       17.15</td>
    <td align="right">       12.50</td>
    <td align="right">0.182906E+09</td>
    <td align="right">      356.46</td>
    <td align="right">03-OCT-10:09</td>
    <td align="right">       17.15</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429722E+09</td>
    <td align="right">     4782.38</td>
    <td align="right">01-NOV-12:02</td>
    <td align="right">       11.20</td>
    <td align="right">        6.39</td>
    <td align="right">0.154106E+09</td>
    <td align="right">      356.46</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">       11.20</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53013939.23</td>
    <td align="right">      659.42</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">       12.97</td>
    <td align="right">       11.34</td>
    <td align="right">0.137272E+09</td>
    <td align="right">      280.92</td>
    <td align="right">01-DEC-13:09</td>
    <td align="right">       12.97</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.209948E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39507321.17</td>
    <td align="right">      611.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
    <td align="right">0.130669E+09</td>
    <td align="right">      271.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478660E+10</td>
    <td align="right">    13287.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.47</td>
    <td align="right">       17.49</td>
    <td align="right">0.213270E+09</td>
    <td align="right">      363.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.28</td>
    <td align="right">       20.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.445679E+09</td>
    <td align="right">     4342.22</td>
    <td align="right">12-JAN-13:30</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
    <td align="right">0.323374E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.597263E+09</td>
    <td align="right">     6062.19</td>
    <td align="right">28-FEB-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.297869E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207565E+10</td>
    <td align="right">     9071.88</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">       25.55</td>
    <td align="right">       15.84</td>
    <td align="right">0.399737E+09</td>
    <td align="right">      549.81</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">       25.92</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256391E+10</td>
    <td align="right">     7915.50</td>
    <td align="right">24-APR-12:50</td>
    <td align="right">       11.02</td>
    <td align="right">        5.88</td>
    <td align="right">0.369848E+09</td>
    <td align="right">      549.70</td>
    <td align="right">19-APR-09:00</td>
    <td align="right">       11.02</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398433E+10</td>
    <td align="right">     8353.14</td>
    <td align="right">14-MAY-13:33</td>
    <td align="right">       24.63</td>
    <td align="right">       17.99</td>
    <td align="right">0.427998E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       24.63</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545474E+10</td>
    <td align="right">     9380.74</td>
    <td align="right">25-JUN-13:13</td>
    <td align="right">       26.10</td>
    <td align="right">       17.35</td>
    <td align="right">0.434460E+09</td>
    <td align="right">      550.86</td>
    <td align="right">12-JUN-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.639530E+10</td>
    <td align="right">    14439.49</td>
    <td align="right">30-JUL-13:53</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
    <td align="right">0.405610E+09</td>
    <td align="right">      550.93</td>
    <td align="right">17-JUL-13:20</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.684278E+10</td>
    <td align="right">    14708.54</td>
    <td align="right">13-AUG-14:22</td>
    <td align="right">       30.00</td>
    <td align="right">       23.06</td>
    <td align="right">0.454432E+09</td>
    <td align="right">      550.63</td>
    <td align="right">10-AUG-13:20</td>
    <td align="right">       30.00</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.560792E+10</td>
    <td align="right">    14903.31</td>
    <td align="right">10-SEP-11:43</td>
    <td align="right">       16.60</td>
    <td align="right">       10.77</td>
    <td align="right">0.400186E+09</td>
    <td align="right">      550.51</td>
    <td align="right">08-SEP-13:20</td>
    <td align="right">       16.60</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333653E+10</td>
    <td align="right">    11661.64</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.79</td>
    <td align="right">0.396648E+09</td>
    <td align="right">      550.24</td>
    <td align="right">30-OCT-13:50</td>
    <td align="right">       14.72</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146533E+10</td>
    <td align="right">     8297.56</td>
    <td align="right">03-NOV-12:25</td>
    <td align="right">        8.35</td>
    <td align="right">        4.56</td>
    <td align="right">0.347728E+09</td>
    <td align="right">      549.51</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       17.20</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386740E+09</td>
    <td align="right">     4114.97</td>
    <td align="right">16-DEC-13:20</td>
    <td align="right">        5.60</td>
    <td align="right">        3.10</td>
    <td align="right">0.304828E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-DEC-14:20</td>
    <td align="right">        5.60</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391562E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.456272E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.386740E+09</td>
    <td align="right">     4114.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
    <td align="right">0.297869E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684278E+10</td>
    <td align="right">    14903.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.06</td>
    <td align="right">0.454432E+09</td>
    <td align="right">      550.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58870724.05</td>
    <td align="right">      706.76</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.194193E+09</td>
    <td align="right">      297.00</td>
    <td align="right">12-JAN-16:19</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116883E+09</td>
    <td align="right">     1741.21</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
    <td align="right">0.178102E+09</td>
    <td align="right">      338.67</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811448E+09</td>
    <td align="right">     3248.09</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.34</td>
    <td align="right">0.237210E+09</td>
    <td align="right">      347.85</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">        4.40</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146553E+10</td>
    <td align="right">     6259.87</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">        7.63</td>
    <td align="right">0.227107E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       13.30</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288482E+10</td>
    <td align="right">    13499.11</td>
    <td align="right">07-MAY-16:22</td>
    <td align="right">       15.00</td>
    <td align="right">        5.94</td>
    <td align="right">0.270740E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-MAY-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451254E+10</td>
    <td align="right">    14480.42</td>
    <td align="right">11-JUN-16:11</td>
    <td align="right">       25.60</td>
    <td align="right">       17.82</td>
    <td align="right">0.275359E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478766E+10</td>
    <td align="right">    13947.28</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">       24.63</td>
    <td align="right">       16.88</td>
    <td align="right">0.256918E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-JUL-13:39</td>
    <td align="right">       25.20</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455963E+10</td>
    <td align="right">    14097.89</td>
    <td align="right">06-AUG-16:31</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
    <td align="right">0.287685E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285195E+10</td>
    <td align="right">    12164.70</td>
    <td align="right">04-SEP-15:23</td>
    <td align="right">       18.60</td>
    <td align="right">       13.14</td>
    <td align="right">0.252488E+09</td>
    <td align="right">      347.87</td>
    <td align="right">12-SEP-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132317E+10</td>
    <td align="right">     5889.50</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
    <td align="right">0.240139E+09</td>
    <td align="right">      347.85</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       21.70</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542674E+09</td>
    <td align="right">     2053.02</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.48</td>
    <td align="right">0.208108E+09</td>
    <td align="right">      347.83</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78028271.10</td>
    <td align="right">      711.78</td>
    <td align="right">04-DEC-15:50</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
    <td align="right">0.187360E+09</td>
    <td align="right">      297.99</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239932E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281541E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58870724.05</td>
    <td align="right">      706.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.178102E+09</td>
    <td align="right">      297.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478766E+10</td>
    <td align="right">    14480.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
    <td align="right">0.287685E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556941E+09</td>
    <td align="right">    19140.98</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33429816.36</td>
    <td align="right">    15842.47</td>
    <td align="right">13-FEB-07:11</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   911396.94</td>
    <td align="right">    15189.95</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18150001.38</td>
    <td align="right">    15650.62</td>
    <td align="right">29-DEC-07:01</td>
    <td align="right">        -7.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609432E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556941E+09</td>
    <td align="right">    19140.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.592361E+10</td>
    <td align="right">    13939.14</td>
    <td align="right">24-JAN-06:13</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.515146E+10</td>
    <td align="right">    15050.56</td>
    <td align="right">06-FEB-06:12</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241047E+10</td>
    <td align="right">    13669.95</td>
    <td align="right">06-MAR-06:13</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.967134E+09</td>
    <td align="right">    10538.81</td>
    <td align="right">17-APR-05:13</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400388E+09</td>
    <td align="right">     3046.81</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150644E+09</td>
    <td align="right">     2847.31</td>
    <td align="right">14-JUN-05:03</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 79507698.10</td>
    <td align="right">     3188.58</td>
    <td align="right">20-JUL-05:03</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126104E+09</td>
    <td align="right">     2329.07</td>
    <td align="right">03-AUG-05:03</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323429E+09</td>
    <td align="right">     4487.23</td>
    <td align="right">04-SEP-07:57</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933163E+09</td>
    <td align="right">     8287.72</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195673E+10</td>
    <td align="right">    10655.08</td>
    <td align="right">24-NOV-06:13</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.537990E+10</td>
    <td align="right">    15119.36</td>
    <td align="right">11-DEC-06:06</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238025E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 79507698.10</td>
    <td align="right">     2329.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592361E+10</td>
    <td align="right">    15119.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284302E+10</td>
    <td align="right">     9246.75</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246603E+10</td>
    <td align="right">     8061.89</td>
    <td align="right">06-FEB-06:12</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133312E+10</td>
    <td align="right">     5721.28</td>
    <td align="right">06-MAR-07:11</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.646840E+09</td>
    <td align="right">     3182.06</td>
    <td align="right">17-APR-10:05</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97521933.31</td>
    <td align="right">     3438.44</td>
    <td align="right">07-MAY-16:22</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 22461096.62</td>
    <td align="right">     2990.96</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26735912.61</td>
    <td align="right">     2571.83</td>
    <td align="right">02-JUL-15:52</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18303227.61</td>
    <td align="right">     4113.28</td>
    <td align="right">13-AUG-14:22</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 40616123.34</td>
    <td align="right">     4289.89</td>
    <td align="right">04-SEP-15:23</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603520E+09</td>
    <td align="right">     3489.83</td>
    <td align="right">30-OCT-10:05</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108978E+10</td>
    <td align="right">     3474.72</td>
    <td align="right">24-NOV-07:02</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243490E+10</td>
    <td align="right">     8328.11</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116229E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18303227.61</td>
    <td align="right">     2571.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284302E+10</td>
    <td align="right">     9246.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215327E+10</td>
    <td align="right">     7992.35</td>
    <td align="right">02-JAN-08:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174236E+10</td>
    <td align="right">     4470.64</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.831916E+09</td>
    <td align="right">     3244.05</td>
    <td align="right">06-MAR-08:17</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304221E+09</td>
    <td align="right">     2043.95</td>
    <td align="right">17-APR-07:19</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16872832.19</td>
    <td align="right">     1604.17</td>
    <td align="right">07-MAY-15:32</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12320243.17</td>
    <td align="right">     1446.42</td>
    <td align="right">04-JUN-14:30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15777123.50</td>
    <td align="right">     1615.05</td>
    <td align="right">08-JUL-17:42</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13801669.17</td>
    <td align="right">     1764.46</td>
    <td align="right">13-AUG-15:23</td>
    <td align="right">       29.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17338606.20</td>
    <td align="right">     2343.80</td>
    <td align="right">04-SEP-15:23</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227701E+09</td>
    <td align="right">     2096.05</td>
    <td align="right">22-OCT-12:03</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.705423E+09</td>
    <td align="right">     2061.40</td>
    <td align="right">24-NOV-08:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170393E+10</td>
    <td align="right">     4540.36</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774493E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12320243.17</td>
    <td align="right">     1446.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215327E+10</td>
    <td align="right">     7992.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123020E+10</td>
    <td align="right">    21995.50</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811311E+09</td>
    <td align="right">    19610.43</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 76070288.27</td>
    <td align="right">    18649.96</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6057658.11</td>
    <td align="right">    17351.13</td>
    <td align="right">17-APR-06:01</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21256435.96</td>
    <td align="right">    17318.14</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603191E+09</td>
    <td align="right">    20210.61</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274808E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123020E+10</td>
    <td align="right">    21995.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396136E+10</td>
    <td align="right">    29703.31</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320522E+10</td>
    <td align="right">    29701.88</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.828718E+09</td>
    <td align="right">    28352.40</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123576E+09</td>
    <td align="right">    27046.30</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65783368.48</td>
    <td align="right">    25814.14</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416527E+09</td>
    <td align="right">    26979.98</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.306585E+10</td>
    <td align="right">    29851.26</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116670E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396136E+10</td>
    <td align="right">    29851.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.581275E+10</td>
    <td align="right">     9856.20</td>
    <td align="right">29-JAN-22:23</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.497304E+10</td>
    <td align="right">    10288.37</td>
    <td align="right">06-FEB-03:22</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189754E+10</td>
    <td align="right">     9561.76</td>
    <td align="right">06-MAR-03:33</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316006E+09</td>
    <td align="right">     9309.65</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1199477.87</td>
    <td align="right">     4993.53</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1823169.67</td>
    <td align="right">     5120.56</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226910E+09</td>
    <td align="right">     8790.76</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112710E+10</td>
    <td align="right">     9428.75</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.511693E+10</td>
    <td align="right">    10277.17</td>
    <td align="right">26-DEC-04:22</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194733E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.581275E+10</td>
    <td align="right">    10288.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338707E+10</td>
    <td align="right">    11383.92</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289181E+10</td>
    <td align="right">    11938.03</td>
    <td align="right">06-FEB-03:22</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.850304E+09</td>
    <td align="right">    11030.22</td>
    <td align="right">20-MAR-04:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122100E+09</td>
    <td align="right">    10842.60</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   228310.47</td>
    <td align="right">      761.03</td>
    <td align="right">02-MAY-06:05</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1025650.98</td>
    <td align="right">     3511.37</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113395E+09</td>
    <td align="right">     9933.44</td>
    <td align="right">17-OCT-05:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.643559E+09</td>
    <td align="right">    11042.99</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318589E+10</td>
    <td align="right">    11945.12</td>
    <td align="right">26-DEC-04:22</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338707E+10</td>
    <td align="right">    11945.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422312E+10</td>
    <td align="right">    14029.31</td>
    <td align="right">29-JAN-22:23</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373263E+10</td>
    <td align="right">    14741.40</td>
    <td align="right">13-FEB-04:12</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110014E+10</td>
    <td align="right">    13557.35</td>
    <td align="right">20-MAR-04:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259286E+09</td>
    <td align="right">    13211.64</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2546330.44</td>
    <td align="right">     7853.58</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1094353.67</td>
    <td align="right">     4102.06</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148599E+09</td>
    <td align="right">    12113.55</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.823734E+09</td>
    <td align="right">    13556.89</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389827E+10</td>
    <td align="right">    14762.88</td>
    <td align="right">26-DEC-04:22</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141894E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422312E+10</td>
    <td align="right">    14762.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.365755E+10</td>
    <td align="right">    12384.96</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.310776E+10</td>
    <td align="right">    12977.14</td>
    <td align="right">06-FEB-03:22</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100735E+10</td>
    <td align="right">    11984.09</td>
    <td align="right">20-MAR-04:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186022E+09</td>
    <td align="right">    11560.29</td>
    <td align="right">17-APR-04:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1010211.54</td>
    <td align="right">     3875.40</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1051252.30</td>
    <td align="right">     2863.38</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135734E+09</td>
    <td align="right">    10809.63</td>
    <td align="right">16-OCT-05:01</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.708551E+09</td>
    <td align="right">    11962.14</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324269E+10</td>
    <td align="right">    12974.96</td>
    <td align="right">26-DEC-04:22</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120477E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365755E+10</td>
    <td align="right">    12977.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414834E+10</td>
    <td align="right">     7400.13</td>
    <td align="right">02-JAN-02:62</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345308E+10</td>
    <td align="right">     7502.42</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145130E+10</td>
    <td align="right">     7273.88</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187479E+09</td>
    <td align="right">     6551.47</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   849056.52</td>
    <td align="right">     3432.39</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11951906.42</td>
    <td align="right">     5859.18</td>
    <td align="right">17-OCT-06:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216628E+09</td>
    <td align="right">     6374.07</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275726E+10</td>
    <td align="right">     7262.82</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122269E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414834E+10</td>
    <td align="right">     7502.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234660E+10</td>
    <td align="right">     8957.92</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185813E+10</td>
    <td align="right">     9174.84</td>
    <td align="right">06-FEB-03:22</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471795E+09</td>
    <td align="right">     8665.26</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 41555086.42</td>
    <td align="right">     8002.28</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4895384.94</td>
    <td align="right">     7152.02</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115985E+09</td>
    <td align="right">     7862.61</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166210E+10</td>
    <td align="right">     8911.96</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234660E+10</td>
    <td align="right">     9174.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690622E+10</td>
    <td align="right">    12738.03</td>
    <td align="right">04-JAN-08:00</td>
    <td align="right">       -13.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595664E+10</td>
    <td align="right">    13198.99</td>
    <td align="right">07-FEB-08:00</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308763E+10</td>
    <td align="right">    12266.46</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160653E+10</td>
    <td align="right">    11013.07</td>
    <td align="right">17-APR-06:10</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.569893E+09</td>
    <td align="right">     9625.63</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115105E+09</td>
    <td align="right">     8576.59</td>
    <td align="right">06-JUN-06:07</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2857145.10</td>
    <td align="right">     3225.03</td>
    <td align="right">07-JUL-06:08</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17650066.99</td>
    <td align="right">     4964.88</td>
    <td align="right">31-AUG-06:08</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140395E+09</td>
    <td align="right">     8518.59</td>
    <td align="right">05-SEP-06:04</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.844437E+09</td>
    <td align="right">    10242.58</td>
    <td align="right">17-OCT-06:10</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213092E+10</td>
    <td align="right">    10859.60</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576962E+10</td>
    <td align="right">    12920.64</td>
    <td align="right">11-DEC-08:00</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271479E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2857145.10</td>
    <td align="right">     3225.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690622E+10</td>
    <td align="right">    13198.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257481E+10</td>
    <td align="right">     9369.68</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204631E+10</td>
    <td align="right">     9568.23</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528138E+09</td>
    <td align="right">     9056.68</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 62923211.05</td>
    <td align="right">     8161.19</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   135255.28</td>
    <td align="right">      901.70</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5190600.63</td>
    <td align="right">     7444.91</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122163E+09</td>
    <td align="right">     8125.09</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170236E+10</td>
    <td align="right">     9283.47</td>
    <td align="right">11-DEC-05:01</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704203E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257481E+10</td>
    <td align="right">     9568.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372628E+10</td>
    <td align="right">     8392.69</td>
    <td align="right">02-JAN-02:62</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307322E+10</td>
    <td align="right">     8604.15</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.892809E+09</td>
    <td align="right">     8075.84</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85762777.23</td>
    <td align="right">     7407.63</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 37404337.16</td>
    <td align="right">     7099.48</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359817E+09</td>
    <td align="right">     7553.67</td>
    <td align="right">24-NOV-05:01</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301515E+10</td>
    <td align="right">     8415.43</td>
    <td align="right">11-DEC-03:52</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111904E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372628E+10</td>
    <td align="right">     8604.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211796E+10</td>
    <td align="right">     9955.49</td>
    <td align="right">09-JAN-05:11</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173387E+10</td>
    <td align="right">    10234.76</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354205E+09</td>
    <td align="right">     9630.71</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 28304453.39</td>
    <td align="right">     8780.14</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21693954.27</td>
    <td align="right">     8388.10</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215479E+09</td>
    <td align="right">     8728.98</td>
    <td align="right">25-NOV-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184240E+10</td>
    <td align="right">    10059.02</td>
    <td align="right">26-DEC-04:52</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.631392E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211796E+10</td>
    <td align="right">    10234.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251835E+10</td>
    <td align="right">    12486.78</td>
    <td align="right">09-JAN-05:11</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211710E+10</td>
    <td align="right">    12846.64</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409994E+09</td>
    <td align="right">    12089.09</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 67386406.94</td>
    <td align="right">    11014.17</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23393746.93</td>
    <td align="right">    10599.23</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248506E+09</td>
    <td align="right">    11075.18</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208752E+10</td>
    <td align="right">    12648.23</td>
    <td align="right">26-DEC-04:52</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.747225E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251835E+10</td>
    <td align="right">    12846.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232471E+10</td>
    <td align="right">    10057.17</td>
    <td align="right">09-JAN-05:11</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188218E+10</td>
    <td align="right">    10351.43</td>
    <td align="right">06-FEB-03:02</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427940E+09</td>
    <td align="right">     9701.71</td>
    <td align="right">06-MAR-05:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47609397.82</td>
    <td align="right">     8645.37</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23215539.87</td>
    <td align="right">     8347.55</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231387E+09</td>
    <td align="right">     8691.80</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188977E+10</td>
    <td align="right">    10153.61</td>
    <td align="right">26-DEC-04:52</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682680E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232471E+10</td>
    <td align="right">    10351.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452429E+09</td>
    <td align="right">      735.45</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384976E+09</td>
    <td align="right">      643.48</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427716E+09</td>
    <td align="right">      525.84</td>
    <td align="right">17-MAR-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368695E+09</td>
    <td align="right">      410.55</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386881E+09</td>
    <td align="right">      388.89</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379536E+09</td>
    <td align="right">      350.81</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358298E+09</td>
    <td align="right">      383.21</td>
    <td align="right">11-JUL-07:30</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403485E+09</td>
    <td align="right">      388.42</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.377601E+09</td>
    <td align="right">      505.20</td>
    <td align="right">26-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414698E+09</td>
    <td align="right">      710.10</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453421E+09</td>
    <td align="right">      735.45</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454233E+09</td>
    <td align="right">      735.45</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486197E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.358298E+09</td>
    <td align="right">      350.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454233E+09</td>
    <td align="right">      735.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281465E+09</td>
    <td align="right">      465.60</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242144E+09</td>
    <td align="right">      410.90</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269753E+09</td>
    <td align="right">      260.17</td>
    <td align="right">17-MAR-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233694E+09</td>
    <td align="right">      251.23</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246208E+09</td>
    <td align="right">      222.09</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241668E+09</td>
    <td align="right">      222.09</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227953E+09</td>
    <td align="right">      222.09</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256463E+09</td>
    <td align="right">      243.23</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238524E+09</td>
    <td align="right">      258.21</td>
    <td align="right">26-SEP-07:10</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259456E+09</td>
    <td align="right">      376.26</td>
    <td align="right">26-OCT-07:10</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281951E+09</td>
    <td align="right">      465.60</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281770E+09</td>
    <td align="right">      465.60</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306105E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227953E+09</td>
    <td align="right">      222.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281951E+09</td>
    <td align="right">      465.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436225E+09</td>
    <td align="right">      735.45</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378324E+09</td>
    <td align="right">      629.12</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424606E+09</td>
    <td align="right">      510.19</td>
    <td align="right">17-MAR-07:10</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
