    <td align="right">       20.14</td>
    <td align="right">       36.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.12</td>
    <td align="right">      494.33</td>
    <td align="right">       24.63</td>
    <td align="right">      494.33</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.66</td>
    <td align="right">      466.83</td>
    <td align="right">       19.59</td>
    <td align="right">      466.83</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.69</td>
    <td align="right">      419.83</td>
    <td align="right">       19.63</td>
    <td align="right">      419.83</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.00</td>
    <td align="right">       20.88</td>
    <td align="right">      226.17</td>
    <td align="right">       20.63</td>
    <td align="right">      219.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      449.33</td>
    <td align="right">       21.46</td>
    <td align="right">       95.33</td>
    <td align="right">       21.30</td>
    <td align="right">       85.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      384.33</td>
    <td align="right">       22.46</td>
    <td align="right">       48.33</td>
    <td align="right">       22.65</td>
    <td align="right">        8.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      172.33</td>
    <td align="right">       23.13</td>
    <td align="right">      235.17</td>
    <td align="right">       23.80</td>
    <td align="right">       35.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.50</td>
    <td align="right">       24.23</td>
    <td align="right">      446.33</td>
    <td align="right">       24.38</td>
    <td align="right">       78.00</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.67</td>
    <td align="right">       23.66</td>
    <td align="right">      413.17</td>
    <td align="right">       24.24</td>
    <td align="right">       52.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      122.33</td>
    <td align="right">       23.29</td>
    <td align="right">      308.00</td>
    <td align="right">       24.13</td>
    <td align="right">       31.00</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.00</td>
    <td align="right">       22.23</td>
    <td align="right">       88.33</td>
    <td align="right">       22.57</td>
    <td align="right">       11.50</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.00</td>
    <td align="right">       21.32</td>
    <td align="right">      130.17</td>
    <td align="right">       21.07</td>
    <td align="right">      130.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.95</td>
    <td align="right">      441.67</td>
    <td align="right">       19.85</td>
    <td align="right">      441.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4099.50</td>
    <td align="right">       21.18</td>
    <td align="right">     3319.33</td>
    <td align="right">       21.50</td>
    <td align="right">     1980.33</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.67</td>
    <td align="right">       19.66</td>
    <td align="right">       48.33</td>
    <td align="right">       19.59</td>
    <td align="right">        8.83</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.23</td>
    <td align="right">      466.83</td>
    <td align="right">       24.38</td>
    <td align="right">      466.83</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      490.17</td>
    <td align="right">       20.10</td>
    <td align="right">      490.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.24</td>
    <td align="right">      437.50</td>
    <td align="right">       20.21</td>
    <td align="right">      437.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.83</td>
    <td align="right">       21.15</td>
    <td align="right">      260.33</td>
    <td align="right">       20.91</td>
    <td align="right">      260.33</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      442.50</td>
    <td align="right">       21.91</td>
    <td align="right">       78.17</td>
    <td align="right">       21.73</td>
    <td align="right">       71.17</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.50</td>
    <td align="right">       23.05</td>
    <td align="right">       88.17</td>
    <td align="right">       23.42</td>
    <td align="right">        0.17</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.67</td>
    <td align="right">       24.24</td>
    <td align="right">      327.83</td>
    <td align="right">       24.37</td>
    <td align="right">       19.50</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.67</td>
    <td align="right">       25.84</td>
    <td align="right">      474.17</td>
    <td align="right">       24.61</td>
    <td align="right">       45.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.17</td>
    <td align="right">       25.28</td>
    <td align="right">      455.33</td>
    <td align="right">       24.45</td>
    <td align="right">       22.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.17</td>
    <td align="right">       23.78</td>
    <td align="right">      271.67</td>
    <td align="right">       24.24</td>
    <td align="right">       14.67</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      403.50</td>
    <td align="right">       22.58</td>
    <td align="right">       35.50</td>
    <td align="right">       22.66</td>
    <td align="right">        6.33</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.34</td>
    <td align="right">      143.83</td>
    <td align="right">       21.14</td>
    <td align="right">      143.83</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.28</td>
    <td align="right">      462.33</td>
    <td align="right">       20.25</td>
    <td align="right">      462.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3826.00</td>
    <td align="right">       21.41</td>
    <td align="right">     3525.00</td>
    <td align="right">       21.79</td>
    <td align="right">     1973.83</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.17</td>
    <td align="right">       20.12</td>
    <td align="right">       35.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.83</td>
    <td align="right">       25.84</td>
    <td align="right">      490.17</td>
    <td align="right">       24.61</td>
    <td align="right">      490.17</td>
    <td align="right">       24.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      491.83</td>
    <td align="right">       19.99</td>
    <td align="right">      491.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.09</td>
    <td align="right">      440.17</td>
    <td align="right">       20.08</td>
    <td align="right">      440.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.33</td>
    <td align="right">       20.97</td>
    <td align="right">      278.33</td>
    <td align="right">       20.78</td>
    <td align="right">      271.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.67</td>
    <td align="right">       22.07</td>
    <td align="right">       60.67</td>
    <td align="right">       21.84</td>
    <td align="right">       60.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.67</td>
    <td align="right">       23.28</td>
    <td align="right">       61.17</td>
    <td align="right">       23.46</td>
    <td align="right">        0.00</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.00</td>
    <td align="right">       23.96</td>
    <td align="right">      280.33</td>
    <td align="right">       24.24</td>
    <td align="right">        9.00</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.17</td>
    <td align="right">       25.40</td>
    <td align="right">      466.33</td>
    <td align="right">       24.47</td>
    <td align="right">       32.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">       23.84</td>
    <td align="right">      401.67</td>
    <td align="right">       24.26</td>
    <td align="right">        7.50</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      157.67</td>
    <td align="right">       23.38</td>
    <td align="right">      168.17</td>
    <td align="right">       23.83</td>
    <td align="right">       12.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.83</td>
    <td align="right">       22.11</td>
    <td align="right">       43.67</td>
    <td align="right">       22.01</td>
    <td align="right">       37.83</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.97</td>
    <td align="right">      210.83</td>
    <td align="right">       20.77</td>
    <td align="right">      210.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.09</td>
    <td align="right">      465.00</td>
    <td align="right">       20.05</td>
    <td align="right">      465.00</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3929.33</td>
    <td align="right">       21.27</td>
    <td align="right">     3368.17</td>
    <td align="right">       21.53</td>
    <td align="right">     2038.67</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">       20.00</td>
    <td align="right">       43.67</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.40</td>
    <td align="right">      491.83</td>
    <td align="right">       24.47</td>
    <td align="right">      491.83</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.90</td>
    <td align="right">      418.00</td>
    <td align="right">       19.89</td>
    <td align="right">      418.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.06</td>
    <td align="right">      351.00</td>
    <td align="right">       19.99</td>
    <td align="right">      351.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      409.00</td>
    <td align="right">       21.23</td>
    <td align="right">      191.83</td>
    <td align="right">       20.99</td>
    <td align="right">      179.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.83</td>
    <td align="right">       22.13</td>
    <td align="right">       62.33</td>
    <td align="right">       22.07</td>
    <td align="right">       39.50</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      178.83</td>
    <td align="right">       23.36</td>
    <td align="right">      123.17</td>
    <td align="right">       23.91</td>
    <td align="right">        4.83</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.00</td>
    <td align="right">       24.90</td>
    <td align="right">      298.33</td>
    <td align="right">       24.59</td>
    <td align="right">       24.00</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.50</td>
    <td align="right">       26.31</td>
    <td align="right">      407.17</td>
    <td align="right">       24.86</td>
    <td align="right">       63.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.67</td>
    <td align="right">       25.31</td>
    <td align="right">      363.17</td>
    <td align="right">       24.55</td>
    <td align="right">       26.67</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.00</td>
    <td align="right">       23.72</td>
    <td align="right">      219.50</td>
    <td align="right">       24.27</td>
    <td align="right">       19.33</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      342.83</td>
    <td align="right">       22.29</td>
    <td align="right">       46.00</td>
    <td align="right">       22.29</td>
    <td align="right">       25.00</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.67</td>
    <td align="right">       21.10</td>
    <td align="right">      166.00</td>
    <td align="right">       20.86</td>
    <td align="right">      166.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.98</td>
    <td align="right">      394.00</td>
    <td align="right">       19.94</td>
    <td align="right">      394.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3174.33</td>
    <td align="right">       21.35</td>
    <td align="right">     3040.50</td>
    <td align="right">       21.76</td>
    <td align="right">     1711.00</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.67</td>
    <td align="right">       19.90</td>
    <td align="right">       46.00</td>
    <td align="right">       19.89</td>
    <td align="right">        4.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       26.31</td>
    <td align="right">      418.00</td>
    <td align="right">       24.86</td>
    <td align="right">      418.00</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.33</td>
    <td align="right">       20.48</td>
    <td align="right">      403.83</td>
    <td align="right">       20.29</td>
    <td align="right">      402.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       20.56</td>
    <td align="right">      341.17</td>
    <td align="right">       20.33</td>
    <td align="right">      341.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      440.83</td>
    <td align="right">       21.65</td>
    <td align="right">      165.83</td>
    <td align="right">       21.41</td>
    <td align="right">      147.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.83</td>
    <td align="right">       22.17</td>
    <td align="right">       71.67</td>
    <td align="right">       22.17</td>
    <td align="right">       42.83</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      220.67</td>
    <td align="right">       23.21</td>
    <td align="right">      126.67</td>
    <td align="right">       23.69</td>
    <td align="right">        2.67</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.83</td>
    <td align="right">       24.09</td>
    <td align="right">      318.83</td>
    <td align="right">       24.30</td>
    <td align="right">       17.33</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       25.85</td>
    <td align="right">      463.50</td>
    <td align="right">       24.64</td>
    <td align="right">       57.67</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.17</td>
    <td align="right">       25.02</td>
    <td align="right">      428.33</td>
    <td align="right">       24.44</td>
    <td align="right">       25.33</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.33</td>
    <td align="right">       23.90</td>
    <td align="right">      291.50</td>
    <td align="right">       24.29</td>
    <td align="right">       24.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.33</td>
    <td align="right">       22.41</td>
    <td align="right">      103.83</td>
    <td align="right">       22.72</td>
    <td align="right">       20.67</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.17</td>
    <td align="right">       21.47</td>
    <td align="right">      141.00</td>
    <td align="right">       21.23</td>
    <td align="right">      136.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.67</td>
    <td align="right">       20.47</td>
    <td align="right">      393.33</td>
    <td align="right">       20.32</td>
    <td align="right">      393.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3534.00</td>
    <td align="right">       21.63</td>
    <td align="right">     3249.50</td>
    <td align="right">       22.03</td>
    <td align="right">     1611.67</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.17</td>
    <td align="right">       20.47</td>
    <td align="right">       71.67</td>
    <td align="right">       20.29</td>
    <td align="right">        2.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.33</td>
    <td align="right">       25.85</td>
    <td align="right">      463.50</td>
    <td align="right">       24.64</td>
    <td align="right">      402.83</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.06</td>
    <td align="right">      476.83</td>
    <td align="right">       20.03</td>
    <td align="right">      476.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.22</td>
    <td align="right">      405.83</td>
    <td align="right">       20.14</td>
    <td align="right">      405.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.67</td>
    <td align="right">       21.33</td>
    <td align="right">      223.00</td>
    <td align="right">       21.08</td>
    <td align="right">      210.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      390.17</td>
    <td align="right">       22.10</td>
    <td align="right">       84.50</td>
    <td align="right">       22.09</td>
    <td align="right">       49.83</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.67</td>
    <td align="right">       23.36</td>
    <td align="right">      146.67</td>
    <td align="right">       23.83</td>
    <td align="right">        7.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       72.67</td>
    <td align="right">       24.61</td>
    <td align="right">      350.50</td>
    <td align="right">       24.44</td>
    <td align="right">       29.67</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.83</td>
    <td align="right">       25.92</td>
    <td align="right">      472.50</td>
    <td align="right">       24.67</td>
    <td align="right">       59.33</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.17</td>
    <td align="right">       25.01</td>
    <td align="right">      442.33</td>
    <td align="right">       24.44</td>
    <td align="right">       23.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      135.67</td>
    <td align="right">       23.73</td>
    <td align="right">      251.50</td>
    <td align="right">       24.16</td>
    <td align="right">       23.17</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      401.00</td>
    <td align="right">       22.22</td>
    <td align="right">       66.83</td>
    <td align="right">       22.24</td>
    <td align="right">       33.00</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.33</td>
    <td align="right">       21.13</td>
    <td align="right">      186.83</td>
    <td align="right">       20.90</td>
    <td align="right">      186.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.13</td>
    <td align="right">      450.50</td>
    <td align="right">       20.08</td>
    <td align="right">      450.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3743.17</td>
    <td align="right">       21.41</td>
    <td align="right">     3557.83</td>
    <td align="right">       21.80</td>
    <td align="right">     1956.33</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.17</td>
    <td align="right">       20.06</td>
    <td align="right">       66.83</td>
    <td align="right">       20.03</td>
    <td align="right">        7.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.92</td>
    <td align="right">      476.83</td>
    <td align="right">       24.67</td>
    <td align="right">      476.83</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.65302</td>
    <td align="right">    19.51617</td>
    <td align="right">     -0.4575</td>
    <td align="right">    10.58295</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88018</td>
    <td align="right">    18.92429</td>
    <td align="right">     -0.3986</td>
    <td align="right">     8.86448</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.14988</td>
    <td align="right">    25.80163</td>
    <td align="right">     -0.0307</td>
    <td align="right">     5.99666</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79157</td>
    <td align="right">    29.29622</td>
    <td align="right">     0.17189</td>
    <td align="right">     6.01421</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27677</td>
    <td align="right">    32.94846</td>
    <td align="right">     -0.5350</td>
    <td align="right">    11.43916</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29290</td>
    <td align="right">    43.73582</td>
    <td align="right">     -0.4021</td>
    <td align="right">     8.75708</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38386</td>
    <td align="right">    51.87143</td>
    <td align="right">     -0.3025</td>
    <td align="right">     7.29195</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33575</td>
    <td align="right">    48.48708</td>
    <td align="right">     -0.3407</td>
    <td align="right">     7.78883</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33155</td>
    <td align="right">    44.05555</td>
    <td align="right">     -0.3972</td>
    <td align="right">     8.75338</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11747</td>
    <td align="right">    34.28838</td>
    <td align="right">     0.30525</td>
    <td align="right">     7.18390</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.52512</td>
    <td align="right">    29.21509</td>
    <td align="right">     0.08827</td>
    <td align="right">     5.64742</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.18087</td>
    <td align="right">    22.49513</td>
    <td align="right">     -0.2999</td>
    <td align="right">     7.64215</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.50430</td>
    <td align="right">    33.49128</td>
    <td align="right">     -0.2162</td>
    <td align="right">     7.99763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65302</td>
    <td align="right">    18.92429</td>
    <td align="right">     -0.5350</td>
    <td align="right">     5.64742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38386</td>
    <td align="right">    51.87143</td>
    <td align="right">     0.30525</td>
    <td align="right">    11.43916</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.81432</td>
    <td align="right">    20.15134</td>
    <td align="right">     -0.6567</td>
    <td align="right">    15.09142</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98901</td>
    <td align="right">    19.63958</td>
    <td align="right">     -0.6124</td>
    <td align="right">    13.53081</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.14089</td>
    <td align="right">    27.17937</td>
    <td align="right">     -0.2517</td>
    <td align="right">     7.94686</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07795</td>
    <td align="right">    31.03908</td>
    <td align="right">     0.01446</td>
    <td align="right">     5.95728</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99794</td>
    <td align="right">    34.19823</td>
    <td align="right">     -0.6251</td>
    <td align="right">    13.76596</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18704</td>
    <td align="right">    44.38076</td>
    <td align="right">     -0.4442</td>
    <td align="right">     9.49425</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30458</td>
    <td align="right">    52.29460</td>
    <td align="right">     -0.3357</td>
    <td align="right">     7.66618</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25836</td>
    <td align="right">    49.04785</td>
    <td align="right">     -0.3791</td>
    <td align="right">     8.29329</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15403</td>
    <td align="right">    44.90088</td>
    <td align="right">     -0.4730</td>
    <td align="right">    10.20259</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38059</td>
    <td align="right">    36.53407</td>
    <td align="right">     0.12957</td>
    <td align="right">     6.05810</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.25414</td>
    <td align="right">    31.56395</td>
    <td align="right">     -0.2007</td>
    <td align="right">     6.72075</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.02052</td>
    <td align="right">    23.57610</td>
    <td align="right">     -0.5750</td>
    <td align="right">    12.71318</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89553</td>
    <td align="right">    34.64785</td>
    <td align="right">     -0.3665</td>
    <td align="right">     9.76986</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81432</td>
    <td align="right">    19.63958</td>
    <td align="right">     -0.6567</td>
    <td align="right">     5.95728</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30458</td>
    <td align="right">    52.29460</td>
    <td align="right">     0.12957</td>
    <td align="right">    15.09142</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.38905</td>
    <td align="right">    20.04530</td>
    <td align="right">     -0.7889</td>
    <td align="right">    19.72060</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52669</td>
    <td align="right">    19.92967</td>
    <td align="right">     -0.7495</td>
    <td align="right">    18.30928</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.59347</td>
    <td align="right">    27.67295</td>
    <td align="right">     -0.3969</td>
    <td align="right">    10.78300</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.56399</td>
    <td align="right">    31.83150</td>
    <td align="right">     -0.1117</td>
    <td align="right">     6.88473</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80591</td>
    <td align="right">    34.54089</td>
    <td align="right">     -0.6914</td>
    <td align="right">    16.00845</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12954</td>
    <td align="right">    44.53047</td>
    <td align="right">     -0.4580</td>
    <td align="right">     9.93855</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30440</td>
    <td align="right">    52.15758</td>
    <td align="right">     -0.3281</td>
    <td align="right">     7.63260</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20529</td>
    <td align="right">    49.02968</td>
    <td align="right">     -0.3957</td>
    <td align="right">     8.60293</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93967</td>
    <td align="right">    45.41011</td>
    <td align="right">     -0.5530</td>
    <td align="right">    12.33548</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64553</td>
    <td align="right">    38.02489</td>
    <td align="right">     -0.0516</td>
    <td align="right">     6.63437</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.40850</td>
    <td align="right">    32.78941</td>
    <td align="right">     -0.4170</td>
    <td align="right">     9.83439</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48823</td>
    <td align="right">    24.06403</td>
    <td align="right">     -0.7334</td>
    <td align="right">    17.76071</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.51551</td>
    <td align="right">    35.10629</td>
    <td align="right">     -0.4714</td>
    <td align="right">    12.00069</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.38905</td>
    <td align="right">    19.92967</td>
    <td align="right">     -0.7889</td>
    <td align="right">     6.63437</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30440</td>
    <td align="right">    52.15758</td>
    <td align="right">     -0.0516</td>
    <td align="right">    19.72060</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.81489</td>
    <td align="right">    20.75093</td>
    <td align="right">     -0.9832</td>
    <td align="right">    27.69345</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86341</td>
    <td align="right">    20.91269</td>
    <td align="right">     -0.9524</td>
    <td align="right">    26.52782</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81654</td>
    <td align="right">    29.33791</td>
    <td align="right">     -0.5977</td>
    <td align="right">    16.33189</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.71032</td>
    <td align="right">    33.28564</td>
    <td align="right">     -0.3054</td>
    <td align="right">     9.78770</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.40160</td>
    <td align="right">    36.59258</td>
    <td align="right">     -0.8016</td>
    <td align="right">    20.77630</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08157</td>
    <td align="right">    45.63827</td>
    <td align="right">     -0.4360</td>
    <td align="right">    10.36890</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36430</td>
    <td align="right">    53.73297</td>
    <td align="right">     -0.2556</td>
    <td align="right">     7.38377</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13560</td>
    <td align="right">    50.24614</td>
    <td align="right">     -0.3843</td>
    <td align="right">     9.13098</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58368</td>
    <td align="right">    47.48245</td>
    <td align="right">     -0.6570</td>
    <td align="right">    16.40545</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.70894</td>
    <td align="right">    40.06320</td>
    <td align="right">     -0.2664</td>
    <td align="right">     9.22321</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53239</td>
    <td align="right">    33.96725</td>
    <td align="right">     -0.6427</td>
    <td align="right">    15.51647</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82277</td>
    <td align="right">    24.83660</td>
    <td align="right">     -0.9419</td>
    <td align="right">    26.25909</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.00399</td>
    <td align="right">    36.51127</td>
    <td align="right">     -0.5997</td>
    <td align="right">    16.21618</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81489</td>
    <td align="right">    20.75093</td>
    <td align="right">     -0.9832</td>
    <td align="right">     7.38377</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36430</td>
    <td align="right">    53.73297</td>
    <td align="right">     -0.2556</td>
    <td align="right">    27.69345</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.87445</td>
    <td align="right">    21.57927</td>
    <td align="right">     -0.9493</td>
    <td align="right">    26.36485</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96338</td>
    <td align="right">    21.73471</td>
    <td align="right">     -0.9032</td>
    <td align="right">    24.82533</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.16817</td>
    <td align="right">    29.68344</td>
    <td align="right">     -0.4835</td>
    <td align="right">    14.01024</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32035</td>
    <td align="right">    32.36453</td>
    <td align="right">     -0.1323</td>
    <td align="right">     9.14025</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75279</td>
    <td align="right">    35.44312</td>
    <td align="right">     -0.6242</td>
    <td align="right">    16.12758</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24999</td>
    <td align="right">    44.85834</td>
    <td align="right">     -0.3054</td>
    <td align="right">     8.94269</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49879</td>
    <td align="right">    52.95646</td>
    <td align="right">     -0.1312</td>
    <td align="right">     7.18921</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25809</td>
    <td align="right">    49.60641</td>
    <td align="right">     -0.2706</td>
    <td align="right">     8.09699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88895</td>
    <td align="right">    46.35288</td>
    <td align="right">     -0.4994</td>
    <td align="right">    13.03863</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.20788</td>
    <td align="right">    39.50435</td>
    <td align="right">     -0.1343</td>
    <td align="right">     8.53096</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.72266</td>
    <td align="right">    34.50911</td>
    <td align="right">     -0.5855</td>
    <td align="right">    14.37564</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.88127</td>
    <td align="right">    25.60452</td>
    <td align="right">     -0.9171</td>
    <td align="right">    25.22721</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25038</td>
    <td align="right">    36.28455</td>
    <td align="right">     -0.4920</td>
    <td align="right">    14.58477</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87445</td>
    <td align="right">    21.57927</td>
    <td align="right">     -0.9493</td>
    <td align="right">     7.18921</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49879</td>
    <td align="right">    52.95646</td>
    <td align="right">     -0.1312</td>
    <td align="right">    26.36485</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.23310</td>
    <td align="right">    20.46418</td>
    <td align="right">     -0.8373</td>
    <td align="right">    23.35520</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29607</td>
    <td align="right">    20.51791</td>
    <td align="right">     -0.8009</td>
    <td align="right">    22.62171</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.63414</td>
    <td align="right">    27.94242</td>
    <td align="right">     -0.3611</td>
    <td align="right">    12.45855</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.30614</td>
    <td align="right">    31.54288</td>
    <td align="right">     -0.1397</td>
    <td align="right">     9.45661</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55931</td>
    <td align="right">    35.61083</td>
    <td align="right">     -0.7089</td>
    <td align="right">    18.95935</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08564</td>
    <td align="right">    45.36615</td>
    <td align="right">     -0.4025</td>
    <td align="right">    10.57398</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39938</td>
    <td align="right">    53.35127</td>
    <td align="right">     -0.2043</td>
    <td align="right">     7.64607</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21238</td>
    <td align="right">    49.56729</td>
    <td align="right">     -0.2984</td>
    <td align="right">     8.63345</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91312</td>
    <td align="right">    45.74914</td>
    <td align="right">     -0.4676</td>
    <td align="right">    13.09012</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52091</td>
    <td align="right">    37.51650</td>
    <td align="right">     -0.0412</td>
    <td align="right">     8.88845</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19539</td>
    <td align="right">    32.59323</td>
    <td align="right">     -0.4620</td>
    <td align="right">    12.84651</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17471</td>
    <td align="right">    24.53050</td>
    <td align="right">     -0.8239</td>
    <td align="right">    22.35660</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39456</td>
    <td align="right">    35.50148</td>
    <td align="right">     -0.4602</td>
    <td align="right">    14.18515</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17471</td>
    <td align="right">    20.46418</td>
    <td align="right">     -0.8373</td>
    <td align="right">     7.64607</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39938</td>
    <td align="right">    53.35127</td>
    <td align="right">     -0.0412</td>
    <td align="right">    23.35520</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.88255</td>
    <td align="right">    21.45510</td>
    <td align="right">     -0.9562</td>
    <td align="right">    26.70666</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99668</td>
    <td align="right">    21.57100</td>
    <td align="right">     -0.9047</td>
    <td align="right">    25.10672</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.22179</td>
    <td align="right">    29.49846</td>
    <td align="right">     -0.4798</td>
    <td align="right">    14.30289</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.12403</td>
    <td align="right">    32.71920</td>
    <td align="right">     -0.1841</td>
    <td align="right">     9.83786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59590</td>
    <td align="right">    36.22498</td>
    <td align="right">     -0.6792</td>
    <td align="right">    18.56411</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15882</td>
    <td align="right">    45.39859</td>
    <td align="right">     -0.3329</td>
    <td align="right">     9.93705</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43733</td>
    <td align="right">    53.45446</td>
    <td align="right">     -0.1635</td>
    <td align="right">     7.53774</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22597</td>
    <td align="right">    49.95896</td>
    <td align="right">     -0.2870</td>
    <td align="right">     8.62318</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77540</td>
    <td align="right">    47.03559</td>
    <td align="right">     -0.5456</td>
    <td align="right">    14.61833</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99888</td>
    <td align="right">    39.79046</td>
    <td align="right">     -0.1839</td>
    <td align="right">     9.10486</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.69527</td>
    <td align="right">    34.51437</td>
    <td align="right">     -0.5942</td>
    <td align="right">    14.75114</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.87466</td>
    <td align="right">    25.55897</td>
    <td align="right">     -0.9195</td>
    <td align="right">    25.41832</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18356</td>
    <td align="right">    36.53506</td>
    <td align="right">     -0.5166</td>
    <td align="right">    15.30757</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87466</td>
    <td align="right">    21.45510</td>
    <td align="right">     -0.9562</td>
    <td align="right">     7.53774</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43733</td>
    <td align="right">    53.45446</td>
    <td align="right">     -0.1635</td>
    <td align="right">    26.70666</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.05042</td>
    <td align="right">    20.79170</td>
    <td align="right">     -0.9193</td>
    <td align="right">    24.43434</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13189</td>
    <td align="right">    20.96320</td>
    <td align="right">     -0.8887</td>
    <td align="right">    23.11276</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.78612</td>
    <td align="right">    29.93306</td>
    <td align="right">     -0.6194</td>
    <td align="right">    15.15032</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.39521</td>
    <td align="right">    34.36336</td>
    <td align="right">     -0.3939</td>
    <td align="right">     9.45969</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.97003</td>
    <td align="right">    38.50922</td>
    <td align="right">     -0.9864</td>
    <td align="right">    27.09328</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98523</td>
    <td align="right">    46.46000</td>
    <td align="right">     -0.5185</td>
    <td align="right">    11.33931</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25927</td>
    <td align="right">    54.23082</td>
    <td align="right">     -0.3344</td>
    <td align="right">     7.73393</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15234</td>
    <td align="right">    50.41642</td>
    <td align="right">     -0.4042</td>
    <td align="right">     8.85213</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82095</td>
    <td align="right">    47.24995</td>
    <td align="right">     -0.5856</td>
    <td align="right">    13.27929</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45741</td>
    <td align="right">    38.88533</td>
    <td align="right">     -0.0801</td>
    <td align="right">     6.49467</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10202</td>
    <td align="right">    33.47088</td>
    <td align="right">     -0.4716</td>
    <td align="right">    10.53799</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.22968</td>
    <td align="right">    24.79427</td>
    <td align="right">     -0.8178</td>
    <td align="right">    20.53555</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12727</td>
    <td align="right">    36.78392</td>
    <td align="right">     -0.5835</td>
    <td align="right">    14.80328</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05042</td>
    <td align="right">    20.79170</td>
    <td align="right">     -0.9864</td>
    <td align="right">     6.49467</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25927</td>
    <td align="right">    54.23082</td>
    <td align="right">     -0.0801</td>
    <td align="right">    27.09328</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.14230</td>
    <td align="right">    21.63801</td>
    <td align="right">     -0.8801</td>
    <td align="right">    22.86464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24048</td>
    <td align="right">    21.84786</td>
    <td align="right">     -0.8390</td>
    <td align="right">    21.25747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.16268</td>
    <td align="right">    30.37881</td>
    <td align="right">     -0.4934</td>
    <td align="right">    12.41843</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33085</td>
    <td align="right">    33.26634</td>
    <td align="right">     -0.1470</td>
    <td align="right">     7.84562</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.66321</td>
    <td align="right">    36.56195</td>
    <td align="right">     -0.7057</td>
    <td align="right">    17.64417</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25883</td>
    <td align="right">    45.05603</td>
    <td align="right">     -0.3501</td>
    <td align="right">     8.77605</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48251</td>
    <td align="right">    53.00826</td>
    <td align="right">     -0.1768</td>
    <td align="right">     6.79835</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32428</td>
    <td align="right">    49.47155</td>
    <td align="right">     -0.2680</td>
    <td align="right">     7.46663</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15677</td>
    <td align="right">    45.85279</td>
    <td align="right">     -0.4118</td>
    <td align="right">     9.96140</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06680</td>
    <td align="right">    37.95256</td>
    <td align="right">     0.07742</td>
    <td align="right">     6.60153</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.39552</td>
    <td align="right">    33.87093</td>
    <td align="right">     -0.3916</td>
    <td align="right">     9.55852</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.29023</td>
    <td align="right">    25.64151</td>
    <td align="right">     -0.7935</td>
    <td align="right">    19.59798</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47597</td>
    <td align="right">    36.31539</td>
    <td align="right">     -0.4463</td>
    <td align="right">    12.52053</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.14230</td>
    <td align="right">    21.63801</td>
    <td align="right">     -0.8801</td>
    <td align="right">     6.60153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48251</td>
    <td align="right">    53.00826</td>
    <td align="right">     0.07742</td>
    <td align="right">    22.86464</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.65602</td>
    <td align="right">    18.58989</td>
    <td align="right">     -0.9319</td>
    <td align="right">    25.70408</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.69493</td>
    <td align="right">    18.94318</td>
    <td align="right">     -0.9073</td>
    <td align="right">    24.51303</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96027</td>
    <td align="right">    27.08965</td>
    <td align="right">     -0.4899</td>
    <td align="right">    12.74784</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.69254</td>
    <td align="right">    31.64850</td>
    <td align="right">     -0.2750</td>
    <td align="right">     9.01165</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91408</td>
    <td align="right">    36.63850</td>
    <td align="right">     -0.9444</td>
    <td align="right">    26.69904</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82180</td>
    <td align="right">    46.72774</td>
    <td align="right">     -0.5232</td>
    <td align="right">    12.65498</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29445</td>
    <td align="right">    54.82907</td>
    <td align="right">     -0.2700</td>
    <td align="right">     7.84155</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16629</td>
    <td align="right">    50.27165</td>
    <td align="right">     -0.3206</td>
    <td align="right">     8.71746</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01537</td>
    <td align="right">    45.72155</td>
    <td align="right">     -0.4168</td>
    <td align="right">    11.22569</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.84832</td>
    <td align="right">    35.65618</td>
    <td align="right">     0.07097</td>
    <td align="right">     7.38823</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.44138</td>
    <td align="right">    30.30915</td>
    <td align="right">     -0.3484</td>
    <td align="right">     9.67607</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95374</td>
    <td align="right">    22.76326</td>
    <td align="right">     -0.8247</td>
    <td align="right">    21.50771</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.13936</td>
    <td align="right">    35.04859</td>
    <td align="right">     -0.5132</td>
    <td align="right">    14.76488</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65602</td>
    <td align="right">    18.58989</td>
    <td align="right">     -0.9444</td>
    <td align="right">     7.38823</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29445</td>
    <td align="right">    54.82907</td>
    <td align="right">     0.07097</td>
    <td align="right">    26.69904</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11622</td>
    <td align="right">    21.58718</td>
    <td align="right">     -0.8935</td>
    <td align="right">    23.49722</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23934</td>
    <td align="right">    21.77297</td>
    <td align="right">     -0.8471</td>
    <td align="right">    21.68824</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.18344</td>
    <td align="right">    30.35199</td>
    <td align="right">     -0.4933</td>
    <td align="right">    12.45763</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.11701</td>
    <td align="right">    33.57772</td>
    <td align="right">     -0.2021</td>
    <td align="right">     8.19771</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58605</td>
    <td align="right">    37.07634</td>
    <td align="right">     -0.7374</td>
    <td align="right">    18.89037</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23913</td>
    <td align="right">    45.28710</td>
    <td align="right">     -0.3521</td>
    <td align="right">     8.89061</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46498</td>
    <td align="right">    53.31721</td>
    <td align="right">     -0.1935</td>
    <td align="right">     6.91163</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33867</td>
    <td align="right">    49.61669</td>
    <td align="right">     -0.2682</td>
    <td align="right">     7.54896</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11802</td>
    <td align="right">    46.23390</td>
    <td align="right">     -0.4363</td>
    <td align="right">    10.45950</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87573</td>
    <td align="right">    38.31431</td>
    <td align="right">     0.03095</td>
    <td align="right">     6.60364</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.33677</td>
    <td align="right">    33.96363</td>
    <td align="right">     -0.4067</td>
    <td align="right">     9.70600</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.27750</td>
    <td align="right">    25.64046</td>
    <td align="right">     -0.7971</td>
    <td align="right">    19.77809</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42436</td>
    <td align="right">    36.49931</td>
    <td align="right">     -0.4643</td>
    <td align="right">    12.83969</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11622</td>
    <td align="right">    21.58718</td>
    <td align="right">     -0.8935</td>
    <td align="right">     6.60364</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46498</td>
    <td align="right">    53.31721</td>
    <td align="right">     0.03095</td>
    <td align="right">    23.49722</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99828</td>
    <td align="right">    20.75553</td>
    <td align="right">     -0.9047</td>
    <td align="right">    24.22734</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09302</td>
    <td align="right">    20.85234</td>
    <td align="right">     -0.8657</td>
    <td align="right">    22.63145</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.09811</td>
    <td align="right">    29.08934</td>
    <td align="right">     -0.5053</td>
    <td align="right">    13.37477</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.10540</td>
    <td align="right">    32.74665</td>
    <td align="right">     -0.2008</td>
    <td align="right">     7.91432</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.64467</td>
    <td align="right">    36.08314</td>
    <td align="right">     -0.7215</td>
    <td align="right">    17.34050</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15646</td>
    <td align="right">    45.30220</td>
    <td align="right">     -0.4166</td>
    <td align="right">     9.41570</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37966</td>
    <td align="right">    53.57243</td>
    <td align="right">     -0.2591</td>
    <td align="right">     7.11118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20943</td>
    <td align="right">    50.01496</td>
    <td align="right">     -0.3625</td>
    <td align="right">     8.38541</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84027</td>
    <td align="right">    46.77316</td>
    <td align="right">     -0.5669</td>
    <td align="right">    13.07928</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.30710</td>
    <td align="right">    38.88186</td>
    <td align="right">     -0.1122</td>
    <td align="right">     7.12233</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.97021</td>
    <td align="right">    33.37736</td>
    <td align="right">     -0.5051</td>
    <td align="right">    11.58424</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.08503</td>
    <td align="right">    24.69146</td>
    <td align="right">     -0.8423</td>
    <td align="right">    21.91115</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25774</td>
    <td align="right">    36.11820</td>
    <td align="right">     -0.5198</td>
    <td align="right">    13.62053</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99828</td>
    <td align="right">    20.75553</td>
    <td align="right">     -0.9047</td>
    <td align="right">     7.11118</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37966</td>
    <td align="right">    53.57243</td>
    <td align="right">     -0.1122</td>
    <td align="right">    24.22734</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.90477</td>
    <td align="right">    21.21245</td>
    <td align="right">     -0.9113</td>
    <td align="right">    24.54024</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.05855</td>
    <td align="right">    21.41256</td>
    <td align="right">     -0.8539</td>
    <td align="right">    22.43858</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.38212</td>
    <td align="right">    29.18855</td>
    <td align="right">     -0.4155</td>
    <td align="right">    11.77704</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.57585</td>
    <td align="right">    31.71403</td>
    <td align="right">     -0.0659</td>
    <td align="right">     7.96695</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.91990</td>
    <td align="right">    34.85892</td>
    <td align="right">     -0.5812</td>
    <td align="right">    14.50569</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.36745</td>
    <td align="right">    44.35908</td>
    <td align="right">     -0.2905</td>
    <td align="right">     8.57627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.61302</td>
    <td align="right">    52.53932</td>
    <td align="right">     -0.1243</td>
    <td align="right">     7.17532</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.37419</td>
    <td align="right">    49.10487</td>
    <td align="right">     -0.2567</td>
    <td align="right">     7.80114</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.10572</td>
    <td align="right">    45.75978</td>
    <td align="right">     -0.4369</td>
    <td align="right">    11.19674</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.65908</td>
    <td align="right">    38.11199</td>
    <td align="right">     -0.0188</td>
    <td align="right">     7.19890</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.09923</td>
    <td align="right">    33.47442</td>
    <td align="right">     -0.4683</td>
    <td align="right">    11.28040</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.97840</td>
    <td align="right">    25.09196</td>
    <td align="right">     -0.8586</td>
    <td align="right">    22.53027</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.43471</td>
    <td align="right">    35.65581</td>
    <td align="right">     -0.4379</td>
    <td align="right">    13.02899</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.90477</td>
    <td align="right">    21.21245</td>
    <td align="right">     -0.9113</td>
    <td align="right">     7.17532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.61302</td>
    <td align="right">    52.53932</td>
    <td align="right">     -0.0188</td>
    <td align="right">    24.54024</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.51752</td>
    <td align="right">    20.27161</td>
    <td align="right">     -0.7402</td>
    <td align="right">    19.76238</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.60459</td>
    <td align="right">    20.28277</td>
    <td align="right">     -0.6996</td>
    <td align="right">    18.57621</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99410</td>
    <td align="right">    27.47734</td>
    <td align="right">     -0.2551</td>
    <td align="right">    10.04911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70225</td>
    <td align="right">    30.92172</td>
    <td align="right">     -0.0360</td>
    <td align="right">     7.93605</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78995</td>
    <td align="right">    35.08157</td>
    <td align="right">     -0.6328</td>
    <td align="right">    15.66843</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17978</td>
    <td align="right">    44.96076</td>
    <td align="right">     -0.3785</td>
    <td align="right">     9.41062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43801</td>
    <td align="right">    53.10695</td>
    <td align="right">     -0.2021</td>
    <td align="right">     7.21720</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29012</td>
    <td align="right">    49.30441</td>
    <td align="right">     -0.2764</td>
    <td align="right">     7.86173</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12164</td>
    <td align="right">    45.19508</td>
    <td align="right">     -0.3914</td>
    <td align="right">    10.51891</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06505</td>
    <td align="right">    36.35782</td>
    <td align="right">     0.10098</td>
    <td align="right">     7.79251</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.69751</td>
    <td align="right">    31.82654</td>
    <td align="right">     -0.3139</td>
    <td align="right">     9.74633</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.50671</td>
    <td align="right">    24.24189</td>
    <td align="right">     -0.7113</td>
    <td align="right">    18.10766</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.67519</td>
    <td align="right">    35.02378</td>
    <td align="right">     -0.3762</td>
    <td align="right">    11.84631</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50671</td>
    <td align="right">    20.27161</td>
    <td align="right">     -0.7402</td>
    <td align="right">     7.21720</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43801</td>
    <td align="right">    53.10695</td>
    <td align="right">     0.10098</td>
    <td align="right">    19.76238</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.05900</td>
    <td align="right">    21.54177</td>
    <td align="right">     -0.8788</td>
    <td align="right">    23.40357</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21689</td>
    <td align="right">    21.57423</td>
    <td align="right">     -0.8199</td>
    <td align="right">    21.42175</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.53314</td>
    <td align="right">    29.19911</td>
    <td align="right">     -0.3822</td>
    <td align="right">    11.63920</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53292</td>
    <td align="right">    32.12442</td>
    <td align="right">     -0.0776</td>
    <td align="right">     8.17844</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84261</td>
    <td align="right">    35.64886</td>
    <td align="right">     -0.5988</td>
    <td align="right">    15.13173</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25141</td>
    <td align="right">    44.98823</td>
    <td align="right">     -0.3091</td>
    <td align="right">     8.79869</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47614</td>
    <td align="right">    53.21560</td>
    <td align="right">     -0.1610</td>
    <td align="right">     7.11701</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30465</td>
    <td align="right">    49.69145</td>
    <td align="right">     -0.2644</td>
    <td align="right">     7.84902</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01582</td>
    <td align="right">    46.33848</td>
    <td align="right">     -0.4606</td>
    <td align="right">    11.58666</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58892</td>
    <td align="right">    38.57487</td>
    <td align="right">     -0.0322</td>
    <td align="right">     7.28300</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.15627</td>
    <td align="right">    33.89759</td>
    <td align="right">     -0.4531</td>
    <td align="right">    10.99791</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.13334</td>
    <td align="right">    25.48288</td>
    <td align="right">     -0.8207</td>
    <td align="right">    21.17283</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.44347</td>
    <td align="right">    36.12491</td>
    <td align="right">     -0.4358</td>
    <td align="right">    12.82555</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05900</td>
    <td align="right">    21.54177</td>
    <td align="right">     -0.8788</td>
    <td align="right">     7.11701</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47614</td>
    <td align="right">    53.21560</td>
    <td align="right">     -0.0322</td>
    <td align="right">    23.40357</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146241E+10</td>
    <td align="right">0.346524E+09</td>
    <td align="right">       33.50</td>
    <td align="right">0.113478E+10</td>
    <td align="right">0.327631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    22692.99</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    22692.99</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">     6877.25</td>
    <td align="right">14-MAR-11:00</td>
    <td align="right">     5281.05</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.576657E+09</td>
    <td align="right">0.146775E+09</td>
    <td align="right">       40.11</td>
    <td align="right">0.507277E+09</td>
    <td align="right"> 69379336.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    10390.83</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">     9912.29</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     2478.48</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     2540.75</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.644437E+10</td>
    <td align="right">0.152828E+10</td>
    <td align="right">      196.99</td>
    <td align="right">0.579930E+10</td>
    <td align="right">0.645065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    32744.86</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">    32744.86</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">     6080.93</td>
    <td align="right">10-MAY-17:10</td>
    <td align="right">     6816.13</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314347E+11</td>
    <td align="right">0.699327E+10</td>
    <td align="right">      371.00</td>
    <td align="right">0.237306E+11</td>
    <td align="right">0.770406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    84094.75</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    54286.21</td>
    <td align="right">12-JUN-15:10</td>
    <td align="right">    47743.63</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    17834.02</td>
    <td align="right">27-JUN-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563868E+11</td>
    <td align="right">0.123744E+11</td>
    <td align="right">      422.83</td>
    <td align="right">0.398506E+11</td>
    <td align="right">0.165363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   103826.73</td>
    <td align="right">20-JUL-06:03</td>
    <td align="right">    58847.77</td>
    <td align="right">21-JUL-06:03</td>
    <td align="right">    62575.67</td>
    <td align="right">20-JUL-05:03</td>
    <td align="right">    21134.54</td>
    <td align="right">21-JUL-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480253E+11</td>
    <td align="right">0.105854E+11</td>
    <td align="right">      413.33</td>
    <td align="right">0.372856E+11</td>
    <td align="right">0.107397E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   103856.48</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">    57616.66</td>
    <td align="right">09-AUG-15:50</td>
    <td align="right">    63777.11</td>
    <td align="right">14-AUG-05:12</td>
    <td align="right">    21204.08</td>
    <td align="right">15-AUG-08:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210612E+11</td>
    <td align="right">0.465616E+10</td>
    <td align="right">      301.93</td>
    <td align="right">0.159993E+11</td>
    <td align="right">0.506194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    69422.36</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">    48289.80</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">    30812.77</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">    14447.99</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233696E+10</td>
    <td align="right">0.565096E+09</td>
    <td align="right">       88.91</td>
    <td align="right">0.198182E+10</td>
    <td align="right">0.355138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27250.62</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    27250.62</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">     4833.12</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     5798.49</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.326649E+09</td>
    <td align="right"> 83396186.58</td>
    <td align="right">       19.04</td>
    <td align="right">0.220847E+09</td>
    <td align="right">0.105801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7789.05</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">     5763.01</td>
    <td align="right">16-NOV-13:07</td>
    <td align="right">     2339.34</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">     1949.43</td>
    <td align="right">16-NOV-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168055E+12</td>
    <td align="right">0.372792E+11</td>
    <td align="right">     1887.64</td>
    <td align="right">0.126510E+12</td>
    <td align="right">0.415450E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563868E+11</td>
    <td align="right">0.123744E+11</td>
    <td align="right">      422.83</td>
    <td align="right">0.398506E+11</td>
    <td align="right">0.165363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103856.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58847.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63777.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21204.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160273E+10</td>
    <td align="right">0.372020E+09</td>
    <td align="right">       33.50</td>
    <td align="right">0.130143E+10</td>
    <td align="right">0.301304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    29950.62</td>
    <td align="right">15-MAR-14:05</td>
    <td align="right">    29950.62</td>
    <td align="right">15-MAR-14:05</td>
    <td align="right">     7236.03</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">     6559.62</td>
    <td align="right">15-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581458E+09</td>
    <td align="right">0.146847E+09</td>
    <td align="right">       38.58</td>
    <td align="right">0.518038E+09</td>
    <td align="right"> 63420622.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">08-APR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    11877.85</td>
    <td align="right">08-APR-14:05</td>
    <td align="right">    11491.04</td>
    <td align="right">07-APR-14:05</td>
    <td align="right">     2062.36</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     2858.58</td>
    <td align="right">08-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702621E+10</td>
    <td align="right">0.164669E+10</td>
    <td align="right">      198.06</td>
    <td align="right">0.633591E+10</td>
    <td align="right">0.690297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36710.04</td>
    <td align="right">23-MAY-14:05</td>
    <td align="right">    36710.04</td>
    <td align="right">23-MAY-14:05</td>
    <td align="right">     6380.38</td>
    <td align="right">14-MAY-13:50</td>
    <td align="right">     8017.34</td>
    <td align="right">10-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323870E+11</td>
    <td align="right">0.718481E+10</td>
    <td align="right">      378.79</td>
    <td align="right">0.244479E+11</td>
    <td align="right">0.793904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    91870.30</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">    59102.02</td>
    <td align="right">12-JUN-14:05</td>
    <td align="right">    46874.77</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    19168.45</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556341E+11</td>
    <td align="right">0.122047E+11</td>
    <td align="right">      430.53</td>
    <td align="right">0.391355E+11</td>
    <td align="right">0.164986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   101077.23</td>
    <td align="right">20-JUL-06:03</td>
    <td align="right">    57441.43</td>
    <td align="right">19-JUL-14:05</td>
    <td align="right">    60411.87</td>
    <td align="right">20-JUL-05:03</td>
    <td align="right">    20891.09</td>
    <td align="right">21-JUL-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454032E+11</td>
    <td align="right">0.100285E+11</td>
    <td align="right">      416.78</td>
    <td align="right">0.351742E+11</td>
    <td align="right">0.102290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   100816.63</td>
    <td align="right">14-AUG-10:10</td>
    <td align="right">    58189.60</td>
    <td align="right">06-AUG-16:31</td>
    <td align="right">    62126.76</td>
    <td align="right">14-AUG-05:12</td>
    <td align="right">    20526.86</td>
    <td align="right">14-AUG-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193602E+11</td>
    <td align="right">0.430393E+10</td>
    <td align="right">      301.25</td>
    <td align="right">0.145710E+11</td>
    <td align="right">0.478922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    69410.34</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">    48062.85</td>
    <td align="right">21-SEP-15:40</td>
    <td align="right">    31677.12</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">    14444.18</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211252E+10</td>
    <td align="right">0.513207E+09</td>
    <td align="right">       85.44</td>
    <td align="right">0.174681E+10</td>
    <td align="right">0.365712E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    25418.40</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    25418.40</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     5041.97</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     5456.54</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304870E+09</td>
    <td align="right"> 78005266.48</td>
    <td align="right">       19.33</td>
    <td align="right">0.203914E+09</td>
    <td align="right">0.100956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7215.65</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     5213.03</td>
    <td align="right">16-NOV-12:40</td>
    <td align="right">     2305.51</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">     1812.11</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164412E+12</td>
    <td align="right">0.364787E+11</td>
    <td align="right">     1902.26</td>
    <td align="right">0.123435E+12</td>
    <td align="right">0.409776E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556341E+11</td>
    <td align="right">0.122047E+11</td>
    <td align="right">      430.53</td>
    <td align="right">0.391355E+11</td>
    <td align="right">0.164986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101077.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59102.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62126.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20891.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179456E+10</td>
    <td align="right">0.414990E+09</td>
    <td align="right">       33.67</td>
    <td align="right">0.147454E+10</td>
    <td align="right">0.320023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    35882.83</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">    35882.83</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">     7914.34</td>
    <td align="right">14-MAR-11:00</td>
    <td align="right">     7864.71</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607451E+09</td>
    <td align="right">0.153913E+09</td>
    <td align="right">       38.14</td>
    <td align="right">0.531068E+09</td>
    <td align="right"> 76382666.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    12662.86</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">    11968.53</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     2412.37</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     3062.78</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.736236E+10</td>
    <td align="right">0.173229E+10</td>
    <td align="right">      198.32</td>
    <td align="right">0.659392E+10</td>
    <td align="right">0.768435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    42154.53</td>
    <td align="right">10-MAY-14:30</td>
    <td align="right">    42154.53</td>
    <td align="right">10-MAY-14:30</td>
    <td align="right">     7144.74</td>
    <td align="right">14-MAY-14:00</td>
    <td align="right">     9243.32</td>
    <td align="right">10-MAY-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342709E+11</td>
    <td align="right">0.763537E+10</td>
    <td align="right">      378.31</td>
    <td align="right">0.259854E+11</td>
    <td align="right">0.828551E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    81621.61</td>
    <td align="right">27-JUN-13:05</td>
    <td align="right">    66523.29</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">    42591.50</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    19373.39</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.594625E+11</td>
    <td align="right">0.130956E+11</td>
    <td align="right">      433.05</td>
    <td align="right">0.421031E+11</td>
    <td align="right">0.173594E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113065.43</td>
    <td align="right">20-JUL-06:03</td>
    <td align="right">    66958.62</td>
    <td align="right">21-JUL-13:30</td>
    <td align="right">    67420.15</td>
    <td align="right">20-JUL-05:03</td>
    <td align="right">    23880.15</td>
    <td align="right">16-JUL-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476860E+11</td>
    <td align="right">0.105877E+11</td>
    <td align="right">      416.22</td>
    <td align="right">0.369715E+11</td>
    <td align="right">0.107144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   111688.50</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    65590.35</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">    69409.55</td>
    <td align="right">14-AUG-05:12</td>
    <td align="right">    22802.75</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194053E+11</td>
    <td align="right">0.435662E+10</td>
    <td align="right">      301.17</td>
    <td align="right">0.144182E+11</td>
    <td align="right">0.498716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    74260.61</td>
    <td align="right">15-SEP-13:10</td>
    <td align="right">    53620.16</td>
    <td align="right">21-SEP-15:30</td>
    <td align="right">    33376.15</td>
    <td align="right">15-SEP-13:00</td>
    <td align="right">    15648.62</td>
    <td align="right">15-SEP-11:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200516E+10</td>
    <td align="right">0.493480E+09</td>
    <td align="right">       85.77</td>
    <td align="right">0.161117E+10</td>
    <td align="right">0.393990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    24872.07</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    24872.07</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     5286.22</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     5478.39</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319646E+09</td>
    <td align="right"> 82054615.56</td>
    <td align="right">       18.83</td>
    <td align="right">0.209878E+09</td>
    <td align="right">0.109768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">27-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9333.93</td>
    <td align="right">27-NOV-07:03</td>
    <td align="right">     8060.60</td>
    <td align="right">27-NOV-07:03</td>
    <td align="right">     2466.48</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">     2319.65</td>
    <td align="right">27-NOV-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172914E+12</td>
    <td align="right">0.385520E+11</td>
    <td align="right">     1903.48</td>
    <td align="right">0.129899E+12</td>
    <td align="right">0.430151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594625E+11</td>
    <td align="right">0.130956E+11</td>
    <td align="right">      433.05</td>
    <td align="right">0.421031E+11</td>
    <td align="right">0.173594E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113065.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66958.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69409.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23880.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">      360.55</td>
    <td align="right">        6.88</td>
    <td align="right">     2064.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">      549.34</td>
    <td align="right">       43.06</td>
    <td align="right">     1928.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">      666.20</td>
    <td align="right">      230.59</td>
    <td align="right">     1389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      848.87</td>
    <td align="right">        3.39</td>
    <td align="right">      845.48</td>
    <td align="right">      478.02</td>
    <td align="right">      991.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      986.34</td>
    <td align="right">       41.83</td>
    <td align="right">      944.52</td>
    <td align="right">      782.02</td>
    <td align="right">      654.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">     1282.42</td>
    <td align="right">      428.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1100.51</td>
    <td align="right">       71.04</td>
    <td align="right">     1029.47</td>
    <td align="right">     1371.70</td>
    <td align="right">      300.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      952.25</td>
    <td align="right">       14.49</td>
    <td align="right">      937.76</td>
    <td align="right">     1123.54</td>
    <td align="right">      396.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.68</td>
    <td align="right">        0.15</td>
    <td align="right">      724.53</td>
    <td align="right">      660.70</td>
    <td align="right">      643.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">      541.73</td>
    <td align="right">      280.62</td>
    <td align="right">      984.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">      364.03</td>
    <td align="right">       90.42</td>
    <td align="right">     1252.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        7.84</td>
    <td align="right">     1955.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      718.89</td>
    <td align="right">       19.41</td>
    <td align="right">      699.49</td>
    <td align="right">      532.74</td>
    <td align="right">     1078.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        6.88</td>
    <td align="right">      300.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">     1371.70</td>
    <td align="right">     2064.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.87</td>
    <td align="right">      141.84</td>
    <td align="right">      298.03</td>
    <td align="right">      179.41</td>
    <td align="right">     1250.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.43</td>
    <td align="right">      193.68</td>
    <td align="right">      451.75</td>
    <td align="right">      321.21</td>
    <td align="right">     1183.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      926.17</td>
    <td align="right">      387.87</td>
    <td align="right">      538.29</td>
    <td align="right">      740.93</td>
    <td align="right">      855.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.84</td>
    <td align="right">      541.64</td>
    <td align="right">      684.20</td>
    <td align="right">     1167.18</td>
    <td align="right">      633.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1373.38</td>
    <td align="right">      607.52</td>
    <td align="right">      765.86</td>
    <td align="right">     1494.53</td>
    <td align="right">      447.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">     1863.80</td>
    <td align="right">      292.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1472.88</td>
    <td align="right">      648.49</td>
    <td align="right">      824.39</td>
    <td align="right">     1920.94</td>
    <td align="right">      203.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1330.18</td>
    <td align="right">      558.34</td>
    <td align="right">      771.84</td>
    <td align="right">     1699.04</td>
    <td align="right">      265.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1106.94</td>
    <td align="right">      491.00</td>
    <td align="right">      615.94</td>
    <td align="right">     1279.69</td>
    <td align="right">      415.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      751.15</td>
    <td align="right">      310.70</td>
    <td align="right">      440.45</td>
    <td align="right">      683.97</td>
    <td align="right">      626.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.07</td>
    <td align="right">      136.68</td>
    <td align="right">      289.39</td>
    <td align="right">      276.82</td>
    <td align="right">      799.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">       95.31</td>
    <td align="right">     1224.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      965.99</td>
    <td align="right">      398.17</td>
    <td align="right">      567.82</td>
    <td align="right">      980.43</td>
    <td align="right">      680.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">       95.31</td>
    <td align="right">      203.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">     1920.94</td>
    <td align="right">     1250.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1550.36</td>
    <td align="right">      904.99</td>
    <td align="right">      645.37</td>
    <td align="right">     1280.57</td>
    <td align="right">     1764.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1770.13</td>
    <td align="right">      853.54</td>
    <td align="right">      916.59</td>
    <td align="right">     1443.64</td>
    <td align="right">     1734.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">      946.55</td>
    <td align="right">     2150.08</td>
    <td align="right">     1291.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1789.28</td>
    <td align="right">      715.00</td>
    <td align="right">     1074.28</td>
    <td align="right">     1852.59</td>
    <td align="right">     1030.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1565.78</td>
    <td align="right">      454.77</td>
    <td align="right">     1111.01</td>
    <td align="right">     1747.18</td>
    <td align="right">      722.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1521.43</td>
    <td align="right">      322.40</td>
    <td align="right">     1199.03</td>
    <td align="right">     1891.52</td>
    <td align="right">      471.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1553.14</td>
    <td align="right">      376.84</td>
    <td align="right">     1176.30</td>
    <td align="right">     2134.22</td>
    <td align="right">      327.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1743.65</td>
    <td align="right">      565.34</td>
    <td align="right">     1178.32</td>
    <td align="right">     2360.55</td>
    <td align="right">      421.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2027.35</td>
    <td align="right">      987.47</td>
    <td align="right">     1039.88</td>
    <td align="right">     2536.35</td>
    <td align="right">      660.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1939.87</td>
    <td align="right">     1108.09</td>
    <td align="right">      831.78</td>
    <td align="right">     2117.78</td>
    <td align="right">      960.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1389.30</td>
    <td align="right">      784.30</td>
    <td align="right">      604.99</td>
    <td align="right">     1343.38</td>
    <td align="right">     1190.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1296.41</td>
    <td align="right">      670.95</td>
    <td align="right">      625.46</td>
    <td align="right">     1017.43</td>
    <td align="right">     1727.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1691.75</td>
    <td align="right">      746.08</td>
    <td align="right">      945.67</td>
    <td align="right">     1825.15</td>
    <td align="right">     1021.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1296.41</td>
    <td align="right">      322.40</td>
    <td align="right">      604.99</td>
    <td align="right">     1017.43</td>
    <td align="right">      327.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">     1199.03</td>
    <td align="right">     2536.35</td>
    <td align="right">     1764.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.40</td>
    <td align="right">       88.60</td>
    <td align="right">      288.80</td>
    <td align="right">      111.34</td>
    <td align="right">     1299.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      611.66</td>
    <td align="right">      157.20</td>
    <td align="right">      454.46</td>
    <td align="right">      277.27</td>
    <td align="right">     1222.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      958.67</td>
    <td align="right">      410.48</td>
    <td align="right">      548.19</td>
    <td align="right">      782.60</td>
    <td align="right">      879.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1173.77</td>
    <td align="right">      481.29</td>
    <td align="right">      692.48</td>
    <td align="right">     1117.11</td>
    <td align="right">      661.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1384.65</td>
    <td align="right">      625.77</td>
    <td align="right">      758.88</td>
    <td align="right">     1519.23</td>
    <td align="right">      472.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">     2055.34</td>
    <td align="right">      317.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1493.59</td>
    <td align="right">      654.84</td>
    <td align="right">      838.75</td>
    <td align="right">     1957.11</td>
    <td align="right">      224.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1350.87</td>
    <td align="right">      574.40</td>
    <td align="right">      776.47</td>
    <td align="right">     1743.45</td>
    <td align="right">      283.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1060.85</td>
    <td align="right">      458.14</td>
    <td align="right">      602.72</td>
    <td align="right">     1229.10</td>
    <td align="right">      436.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.69</td>
    <td align="right">      242.25</td>
    <td align="right">      445.45</td>
    <td align="right">      613.93</td>
    <td align="right">      648.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.53</td>
    <td align="right">      117.44</td>
    <td align="right">      290.09</td>
    <td align="right">      255.42</td>
    <td align="right">      815.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">      107.80</td>
    <td align="right">     1244.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.47</td>
    <td align="right">      390.56</td>
    <td align="right">      571.91</td>
    <td align="right">      984.58</td>
    <td align="right">      706.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">      107.80</td>
    <td align="right">      224.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">     2055.34</td>
    <td align="right">     1299.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.18</td>
    <td align="right">        0.00</td>
    <td align="right">      120.18</td>
    <td align="right">        1.55</td>
    <td align="right">      699.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.10</td>
    <td align="right">        0.00</td>
    <td align="right">      183.10</td>
    <td align="right">       13.95</td>
    <td align="right">      652.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.05</td>
    <td align="right">        0.00</td>
    <td align="right">      222.05</td>
    <td align="right">       82.79</td>
    <td align="right">      464.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.94</td>
    <td align="right">        1.13</td>
    <td align="right">      281.81</td>
    <td align="right">      171.24</td>
    <td align="right">      325.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.77</td>
    <td align="right">       13.94</td>
    <td align="right">      314.82</td>
    <td align="right">      278.65</td>
    <td align="right">      207.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      395.44</td>
    <td align="right">       33.66</td>
    <td align="right">      361.77</td>
    <td align="right">      440.09</td>
    <td align="right">      138.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      366.82</td>
    <td align="right">       23.68</td>
    <td align="right">      343.14</td>
    <td align="right">      468.14</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.40</td>
    <td align="right">        4.83</td>
    <td align="right">      312.57</td>
    <td align="right">      380.19</td>
    <td align="right">      132.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.55</td>
    <td align="right">        0.05</td>
    <td align="right">      241.50</td>
    <td align="right">      221.62</td>
    <td align="right">      223.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.57</td>
    <td align="right">        0.00</td>
    <td align="right">      180.57</td>
    <td align="right">       88.05</td>
    <td align="right">      358.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.34</td>
    <td align="right">        0.00</td>
    <td align="right">      121.34</td>
    <td align="right">       26.69</td>
    <td align="right">      452.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      112.48</td>
    <td align="right">        0.00</td>
    <td align="right">      112.48</td>
    <td align="right">        1.95</td>
    <td align="right">      678.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      239.62</td>
    <td align="right">        6.47</td>
    <td align="right">      233.15</td>
    <td align="right">      182.25</td>
    <td align="right">      367.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.48</td>
    <td align="right">        0.00</td>
    <td align="right">      112.48</td>
    <td align="right">        1.55</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.44</td>
    <td align="right">       33.66</td>
    <td align="right">      361.77</td>
    <td align="right">      468.14</td>
    <td align="right">      699.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.18</td>
    <td align="right">        0.00</td>
    <td align="right">      120.18</td>
    <td align="right">        1.55</td>
    <td align="right">      699.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.11</td>
    <td align="right">        0.00</td>
    <td align="right">      183.11</td>
    <td align="right">       13.95</td>
    <td align="right">      652.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.06</td>
    <td align="right">        0.00</td>
    <td align="right">      222.06</td>
    <td align="right">       82.79</td>
    <td align="right">      464.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.95</td>
    <td align="right">        1.13</td>
    <td align="right">      281.83</td>
    <td align="right">      171.24</td>
    <td align="right">      325.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.78</td>
    <td align="right">       13.94</td>
    <td align="right">      314.84</td>
    <td align="right">      278.66</td>
    <td align="right">      207.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      395.45</td>
    <td align="right">       33.66</td>
    <td align="right">      361.79</td>
    <td align="right">      440.11</td>
    <td align="right">      138.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      366.83</td>
    <td align="right">       23.68</td>
    <td align="right">      343.15</td>
    <td align="right">      468.16</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.41</td>
    <td align="right">        4.83</td>
    <td align="right">      312.58</td>
    <td align="right">      380.20</td>
    <td align="right">      132.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.56</td>
    <td align="right">        0.05</td>
    <td align="right">      241.51</td>
    <td align="right">      221.63</td>
    <td align="right">      223.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.57</td>
    <td align="right">        0.00</td>
    <td align="right">      180.57</td>
    <td align="right">       88.05</td>
    <td align="right">      358.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.34</td>
    <td align="right">        0.00</td>
    <td align="right">      121.34</td>
    <td align="right">       26.69</td>
    <td align="right">      452.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      112.49</td>
    <td align="right">        0.00</td>
    <td align="right">      112.49</td>
    <td align="right">        1.95</td>
    <td align="right">      678.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      239.63</td>
    <td align="right">        6.47</td>
    <td align="right">      233.16</td>
    <td align="right">      182.25</td>
    <td align="right">      367.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.49</td>
    <td align="right">        0.00</td>
    <td align="right">      112.49</td>
    <td align="right">        1.55</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.45</td>
    <td align="right">       33.66</td>
    <td align="right">      361.79</td>
    <td align="right">      468.16</td>
    <td align="right">      699.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.18</td>
    <td align="right">        0.00</td>
    <td align="right">      120.18</td>
    <td align="right">        1.55</td>
    <td align="right">      699.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.11</td>
    <td align="right">        0.00</td>
    <td align="right">      183.11</td>
    <td align="right">       13.95</td>
    <td align="right">      652.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.06</td>
    <td align="right">        0.00</td>
    <td align="right">      222.06</td>
    <td align="right">       82.79</td>
    <td align="right">      464.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.95</td>
    <td align="right">        1.13</td>
    <td align="right">      281.83</td>
    <td align="right">      171.24</td>
    <td align="right">      325.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.78</td>
    <td align="right">       13.94</td>
    <td align="right">      314.84</td>
    <td align="right">      278.66</td>
    <td align="right">      207.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      395.45</td>
    <td align="right">       33.66</td>
    <td align="right">      361.79</td>
    <td align="right">      440.11</td>
    <td align="right">      138.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      366.83</td>
    <td align="right">       23.68</td>
    <td align="right">      343.15</td>
    <td align="right">      468.16</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.41</td>
    <td align="right">        4.83</td>
    <td align="right">      312.58</td>
    <td align="right">      380.20</td>
    <td align="right">      132.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.56</td>
    <td align="right">        0.05</td>
    <td align="right">      241.51</td>
    <td align="right">      221.63</td>
    <td align="right">      223.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.57</td>
    <td align="right">        0.00</td>
    <td align="right">      180.57</td>
    <td align="right">       88.05</td>
    <td align="right">      358.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.34</td>
    <td align="right">        0.00</td>
    <td align="right">      121.34</td>
    <td align="right">       26.69</td>
    <td align="right">      452.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      112.49</td>
    <td align="right">        0.00</td>
    <td align="right">      112.49</td>
    <td align="right">        1.95</td>
    <td align="right">      678.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      239.63</td>
    <td align="right">        6.47</td>
    <td align="right">      233.16</td>
    <td align="right">      182.25</td>
    <td align="right">      367.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.49</td>
    <td align="right">        0.00</td>
    <td align="right">      112.49</td>
    <td align="right">        1.55</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.45</td>
    <td align="right">       33.66</td>
    <td align="right">      361.79</td>
    <td align="right">      468.16</td>
    <td align="right">      699.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.13</td>
    <td align="right">      136.44</td>
    <td align="right">      286.69</td>
    <td align="right">      172.60</td>
    <td align="right">     1230.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      620.87</td>
    <td align="right">      186.31</td>
    <td align="right">      434.56</td>
    <td align="right">      311.07</td>
    <td align="right">     1162.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      890.93</td>
    <td align="right">      373.11</td>
    <td align="right">      517.81</td>
    <td align="right">      728.00</td>
    <td align="right">      837.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1179.20</td>
    <td align="right">      521.03</td>
    <td align="right">      658.17</td>
    <td align="right">     1140.96</td>
    <td align="right">      618.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1321.12</td>
    <td align="right">      584.40</td>
    <td align="right">      736.72</td>
    <td align="right">     1462.84</td>
    <td align="right">      425.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1475.47</td>
    <td align="right">      652.08</td>
    <td align="right">      823.39</td>
    <td align="right">     1813.29</td>
    <td align="right">      282.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1416.84</td>
    <td align="right">      623.81</td>
    <td align="right">      793.03</td>
    <td align="right">     1865.84</td>
    <td align="right">      196.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1279.56</td>
    <td align="right">      537.09</td>
    <td align="right">      742.47</td>
    <td align="right">     1645.31</td>
    <td align="right">      264.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1064.82</td>
    <td align="right">      472.31</td>
    <td align="right">      592.51</td>
    <td align="right">     1233.50</td>
    <td align="right">      426.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      722.57</td>
    <td align="right">      298.87</td>
    <td align="right">      423.70</td>
    <td align="right">      644.46</td>
    <td align="right">      670.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      409.85</td>
    <td align="right">      131.48</td>
    <td align="right">      278.38</td>
    <td align="right">      256.36</td>
    <td align="right">      841.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      329.95</td>
    <td align="right">       68.18</td>
    <td align="right">      261.78</td>
    <td align="right">       89.37</td>
    <td align="right">     1227.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      929.24</td>
    <td align="right">      383.02</td>
    <td align="right">      546.22</td>
    <td align="right">      950.39</td>
    <td align="right">      679.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      329.95</td>
    <td align="right">       68.18</td>
    <td align="right">      261.78</td>
    <td align="right">       89.37</td>
    <td align="right">      196.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1475.47</td>
    <td align="right">      652.08</td>
    <td align="right">      823.39</td>
    <td align="right">     1865.84</td>
    <td align="right">     1230.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.73</td>
    <td align="right">        5.39</td>
    <td align="right">       11.34</td>
    <td align="right">        6.82</td>
    <td align="right">       48.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.55</td>
    <td align="right">        7.37</td>
    <td align="right">       17.18</td>
    <td align="right">       12.30</td>
    <td align="right">       45.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.23</td>
    <td align="right">       14.75</td>
    <td align="right">       20.47</td>
    <td align="right">       28.78</td>
    <td align="right">       33.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.62</td>
    <td align="right">       20.60</td>
    <td align="right">       26.02</td>
    <td align="right">       45.11</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.24</td>
    <td align="right">       23.11</td>
    <td align="right">       29.13</td>
    <td align="right">       57.84</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.34</td>
    <td align="right">       25.78</td>
    <td align="right">       32.56</td>
    <td align="right">       71.70</td>
    <td align="right">       11.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.02</td>
    <td align="right">       24.66</td>
    <td align="right">       31.36</td>
    <td align="right">       73.77</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.59</td>
    <td align="right">       21.24</td>
    <td align="right">       29.36</td>
    <td align="right">       65.05</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.10</td>
    <td align="right">       18.67</td>
    <td align="right">       23.43</td>
    <td align="right">       48.77</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.57</td>
    <td align="right">       11.82</td>
    <td align="right">       16.75</td>
    <td align="right">       25.48</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.21</td>
    <td align="right">        5.20</td>
    <td align="right">       11.01</td>
    <td align="right">       10.14</td>
    <td align="right">       33.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.05</td>
    <td align="right">        2.70</td>
    <td align="right">       10.35</td>
    <td align="right">        3.53</td>
    <td align="right">       48.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.74</td>
    <td align="right">       15.14</td>
    <td align="right">       21.60</td>
    <td align="right">       37.58</td>
    <td align="right">       26.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.05</td>
    <td align="right">        2.70</td>
    <td align="right">       10.35</td>
    <td align="right">        3.53</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       58.34</td>
    <td align="right">       25.78</td>
    <td align="right">       32.56</td>
    <td align="right">       73.77</td>
    <td align="right">       48.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.78</td>
    <td align="right">      301.66</td>
    <td align="right">      215.12</td>
    <td align="right">      436.17</td>
    <td align="right">      596.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.03</td>
    <td align="right">      284.51</td>
    <td align="right">      305.52</td>
    <td align="right">      494.03</td>
    <td align="right">      584.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      720.17</td>
    <td align="right">      404.66</td>
    <td align="right">      315.51</td>
    <td align="right">      735.11</td>
    <td align="right">      440.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      596.42</td>
    <td align="right">      238.33</td>
    <td align="right">      358.09</td>
    <td align="right">      634.93</td>
    <td align="right">      343.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      521.92</td>
    <td align="right">      151.59</td>
    <td align="right">      370.33</td>
    <td align="right">      602.40</td>
    <td align="right">      231.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.14</td>
    <td align="right">      107.46</td>
    <td align="right">      399.68</td>
    <td align="right">      646.04</td>
    <td align="right">      153.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      517.71</td>
    <td align="right">      125.61</td>
    <td align="right">      392.10</td>
    <td align="right">      723.13</td>
    <td align="right">      107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      581.21</td>
    <td align="right">      188.44</td>
    <td align="right">      392.77</td>
    <td align="right">      794.46</td>
    <td align="right">      144.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      675.77</td>
    <td align="right">      329.15</td>
    <td align="right">      346.62</td>
    <td align="right">      849.90</td>
    <td align="right">      235.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      646.61</td>
    <td align="right">      369.36</td>
    <td align="right">      277.26</td>
    <td align="right">      706.33</td>
    <td align="right">      354.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.09</td>
    <td align="right">      261.43</td>
    <td align="right">      201.66</td>
    <td align="right">      446.69</td>
    <td align="right">      434.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.13</td>
    <td align="right">      223.65</td>
    <td align="right">      208.48</td>
    <td align="right">      342.98</td>
    <td align="right">      595.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      563.91</td>
    <td align="right">      248.69</td>
    <td align="right">      315.22</td>
    <td align="right">      618.40</td>
    <td align="right">      350.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">      107.46</td>
    <td align="right">      201.66</td>
    <td align="right">      342.98</td>
    <td align="right">      107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      720.17</td>
    <td align="right">      404.66</td>
    <td align="right">      399.68</td>
    <td align="right">      849.90</td>
    <td align="right">      596.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.78</td>
    <td align="right">      301.66</td>
    <td align="right">      215.12</td>
    <td align="right">      436.17</td>
    <td align="right">      596.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      590.03</td>
    <td align="right">      284.51</td>
    <td align="right">      305.52</td>
    <td align="right">      494.03</td>
    <td align="right">      584.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      720.17</td>
    <td align="right">      404.66</td>
    <td align="right">      315.51</td>
    <td align="right">      735.11</td>
    <td align="right">      440.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      596.42</td>
    <td align="right">      238.33</td>
    <td align="right">      358.09</td>
    <td align="right">      634.93</td>
    <td align="right">      343.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      521.92</td>
    <td align="right">      151.59</td>
    <td align="right">      370.33</td>
    <td align="right">      602.40</td>
    <td align="right">      231.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.14</td>
    <td align="right">      107.46</td>
    <td align="right">      399.68</td>
    <td align="right">      646.04</td>
    <td align="right">      153.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      517.71</td>
    <td align="right">      125.61</td>
    <td align="right">      392.10</td>
    <td align="right">      723.13</td>
    <td align="right">      107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      581.21</td>
    <td align="right">      188.44</td>
    <td align="right">      392.77</td>
    <td align="right">      794.46</td>
    <td align="right">      144.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      675.77</td>
    <td align="right">      329.15</td>
    <td align="right">      346.62</td>
    <td align="right">      849.90</td>
    <td align="right">      235.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      646.61</td>
    <td align="right">      369.36</td>
    <td align="right">      277.26</td>
    <td align="right">      706.33</td>
    <td align="right">      354.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.09</td>
    <td align="right">      261.43</td>
    <td align="right">      201.66</td>
    <td align="right">      446.69</td>
    <td align="right">      434.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.13</td>
    <td align="right">      223.65</td>
    <td align="right">      208.48</td>
    <td align="right">      342.98</td>
    <td align="right">      595.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      563.91</td>
    <td align="right">      248.69</td>
    <td align="right">      315.22</td>
    <td align="right">      618.40</td>
    <td align="right">      350.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.13</td>
    <td align="right">      107.46</td>
    <td align="right">      201.66</td>
    <td align="right">      342.98</td>
    <td align="right">      107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      720.17</td>
    <td align="right">      404.66</td>
    <td align="right">      399.68</td>
    <td align="right">      849.90</td>
    <td align="right">      596.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.75</td>
    <td align="right">      301.64</td>
    <td align="right">      215.11</td>
    <td align="right">      436.14</td>
    <td align="right">      596.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      589.99</td>
    <td align="right">      284.49</td>
    <td align="right">      305.51</td>
    <td align="right">      493.99</td>
    <td align="right">      584.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      720.13</td>
    <td align="right">      404.63</td>
    <td align="right">      315.49</td>
    <td align="right">      735.07</td>
    <td align="right">      440.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      596.38</td>
    <td align="right">      238.31</td>
    <td align="right">      358.07</td>
    <td align="right">      634.89</td>
    <td align="right">      343.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      521.89</td>
    <td align="right">      151.58</td>
    <td align="right">      370.31</td>
    <td align="right">      602.36</td>
    <td align="right">      231.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.11</td>
    <td align="right">      107.46</td>
    <td align="right">      399.65</td>
    <td align="right">      646.00</td>
    <td align="right">      153.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      517.67</td>
    <td align="right">      125.60</td>
    <td align="right">      392.07</td>
    <td align="right">      723.08</td>
    <td align="right">      107.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      581.17</td>
    <td align="right">      188.43</td>
    <td align="right">      392.74</td>
    <td align="right">      794.41</td>
    <td align="right">      144.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      675.73</td>
    <td align="right">      329.13</td>
    <td align="right">      346.60</td>
    <td align="right">      849.84</td>
    <td align="right">      235.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      646.57</td>
    <td align="right">      369.33</td>
    <td align="right">      277.24</td>
    <td align="right">      706.29</td>
    <td align="right">      354.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.06</td>
    <td align="right">      261.41</td>
    <td align="right">      201.65</td>
    <td align="right">      446.66</td>
    <td align="right">      434.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.10</td>
    <td align="right">      223.63</td>
    <td align="right">      208.47</td>
    <td align="right">      342.96</td>
    <td align="right">      595.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      563.87</td>
    <td align="right">      248.67</td>
    <td align="right">      315.20</td>
    <td align="right">      618.36</td>
    <td align="right">      350.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.10</td>
    <td align="right">      107.46</td>
    <td align="right">      201.65</td>
    <td align="right">      342.96</td>
    <td align="right">      107.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      720.13</td>
    <td align="right">      404.63</td>
    <td align="right">      399.65</td>
    <td align="right">      849.84</td>
    <td align="right">      596.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.04</td>
    <td align="right">       85.23</td>
    <td align="right">      277.81</td>
    <td align="right">      108.42</td>
    <td align="right">     1272.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.39</td>
    <td align="right">      151.22</td>
    <td align="right">      437.17</td>
    <td align="right">      273.06</td>
    <td align="right">     1198.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      922.20</td>
    <td align="right">      394.86</td>
    <td align="right">      527.34</td>
    <td align="right">      773.79</td>
    <td align="right">      862.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1129.11</td>
    <td align="right">      462.98</td>
    <td align="right">      666.13</td>
    <td align="right">     1098.53</td>
    <td align="right">      645.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1331.96</td>
    <td align="right">      601.96</td>
    <td align="right">      730.00</td>
    <td align="right">     1488.98</td>
    <td align="right">      453.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1607.05</td>
    <td align="right">      755.89</td>
    <td align="right">      851.16</td>
    <td align="right">     2000.37</td>
    <td align="right">      312.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1436.77</td>
    <td align="right">      629.93</td>
    <td align="right">      806.84</td>
    <td align="right">     1902.67</td>
    <td align="right">      220.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1299.47</td>
    <td align="right">      552.55</td>
    <td align="right">      746.93</td>
    <td align="right">     1688.57</td>
    <td align="right">      285.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1020.49</td>
    <td align="right">      440.70</td>
    <td align="right">      579.79</td>
    <td align="right">     1186.14</td>
    <td align="right">      449.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.53</td>
    <td align="right">      233.03</td>
    <td align="right">      428.50</td>
    <td align="right">      580.19</td>
    <td align="right">      691.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.02</td>
    <td align="right">      112.97</td>
    <td align="right">      279.06</td>
    <td align="right">      238.23</td>
    <td align="right">      855.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      339.85</td>
    <td align="right">       74.05</td>
    <td align="right">      265.80</td>
    <td align="right">      103.07</td>
    <td align="right">     1245.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      925.85</td>
    <td align="right">      375.70</td>
    <td align="right">      550.15</td>
    <td align="right">      957.15</td>
    <td align="right">      705.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      339.85</td>
    <td align="right">       74.05</td>
    <td align="right">      265.80</td>
    <td align="right">      103.07</td>
    <td align="right">      220.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1607.05</td>
    <td align="right">      755.89</td>
    <td align="right">      851.16</td>
    <td align="right">     2000.37</td>
    <td align="right">     1272.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.35</td>
    <td align="right">        3.37</td>
    <td align="right">       10.98</td>
    <td align="right">        4.29</td>
    <td align="right">       50.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.26</td>
    <td align="right">        5.98</td>
    <td align="right">       17.29</td>
    <td align="right">       10.80</td>
    <td align="right">       47.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.46</td>
    <td align="right">       15.61</td>
    <td align="right">       20.85</td>
    <td align="right">       30.59</td>
    <td align="right">       34.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.64</td>
    <td align="right">       18.31</td>
    <td align="right">       26.34</td>
    <td align="right">       43.43</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.66</td>
    <td align="right">       23.80</td>
    <td align="right">       28.86</td>
    <td align="right">       58.87</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.54</td>
    <td align="right">       29.89</td>
    <td align="right">       33.65</td>
    <td align="right">       79.09</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.81</td>
    <td align="right">       24.91</td>
    <td align="right">       31.90</td>
    <td align="right">       75.23</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.38</td>
    <td align="right">       21.85</td>
    <td align="right">       29.53</td>
    <td align="right">       66.76</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.35</td>
    <td align="right">       17.42</td>
    <td align="right">       22.92</td>
    <td align="right">       46.90</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.16</td>
    <td align="right">        9.21</td>
    <td align="right">       16.94</td>
    <td align="right">       22.94</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.50</td>
    <td align="right">        4.47</td>
    <td align="right">       11.03</td>
    <td align="right">        9.42</td>
    <td align="right">       33.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.44</td>
    <td align="right">        2.93</td>
    <td align="right">       10.51</td>
    <td align="right">        4.08</td>
    <td align="right">       49.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.61</td>
    <td align="right">       14.85</td>
    <td align="right">       21.75</td>
    <td align="right">       37.84</td>
    <td align="right">       27.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.44</td>
    <td align="right">        2.93</td>
    <td align="right">       10.51</td>
    <td align="right">        4.08</td>
    <td align="right">        8.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.54</td>
    <td align="right">       29.89</td>
    <td align="right">       33.65</td>
    <td align="right">       79.09</td>
    <td align="right">       50.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">      360.55</td>
    <td align="right">        4.42</td>
    <td align="right">     2125.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">      549.34</td>
    <td align="right">       37.37</td>
    <td align="right">     1989.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">      666.20</td>
    <td align="right">      222.36</td>
    <td align="right">     1453.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      848.87</td>
    <td align="right">        3.39</td>
    <td align="right">      845.48</td>
    <td align="right">      463.98</td>
    <td align="right">     1045.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      986.34</td>
    <td align="right">       41.83</td>
    <td align="right">      944.52</td>
    <td align="right">      774.25</td>
    <td align="right">      681.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">     1283.74</td>
    <td align="right">      439.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1100.51</td>
    <td align="right">       71.04</td>
    <td align="right">     1029.47</td>
    <td align="right">     1377.49</td>
    <td align="right">      306.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      952.25</td>
    <td align="right">       14.49</td>
    <td align="right">      937.76</td>
    <td align="right">     1124.79</td>
    <td align="right">      408.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      724.68</td>
    <td align="right">        0.15</td>
    <td align="right">      724.53</td>
    <td align="right">      654.15</td>
    <td align="right">      676.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">      541.73</td>
    <td align="right">      261.55</td>
    <td align="right">     1061.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">      364.03</td>
    <td align="right">       79.19</td>
    <td align="right">     1340.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        5.71</td>
    <td align="right">     2030.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      718.89</td>
    <td align="right">       19.41</td>
    <td align="right">      699.49</td>
    <td align="right">      527.03</td>
    <td align="right">     1125.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        4.42</td>
    <td align="right">      306.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">     1377.49</td>
    <td align="right">     2125.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.87</td>
    <td align="right">      141.84</td>
    <td align="right">      298.03</td>
    <td align="right">      175.30</td>
    <td align="right">     1286.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      645.43</td>
    <td align="right">      193.68</td>
    <td align="right">      451.75</td>
    <td align="right">      313.76</td>
    <td align="right">     1219.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      926.17</td>
    <td align="right">      387.87</td>
    <td align="right">      538.29</td>
    <td align="right">      728.56</td>
    <td align="right">      897.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.84</td>
    <td align="right">      541.64</td>
    <td align="right">      684.20</td>
    <td align="right">     1153.06</td>
    <td align="right">      665.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1373.38</td>
    <td align="right">      607.52</td>
    <td align="right">      765.86</td>
    <td align="right">     1488.67</td>
    <td align="right">      464.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">     1862.64</td>
    <td align="right">      300.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1472.88</td>
    <td align="right">      648.49</td>
    <td align="right">      824.39</td>
    <td align="right">     1922.10</td>
    <td align="right">      207.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1330.18</td>
    <td align="right">      558.34</td>
    <td align="right">      771.84</td>
    <td align="right">     1697.80</td>
    <td align="right">      272.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1106.94</td>
    <td align="right">      491.00</td>
    <td align="right">      615.94</td>
    <td align="right">     1272.91</td>
    <td align="right">      434.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      751.15</td>
    <td align="right">      310.70</td>
    <td align="right">      440.45</td>
    <td align="right">      666.24</td>
    <td align="right">      673.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.07</td>
    <td align="right">      136.68</td>
    <td align="right">      289.39</td>
    <td align="right">      264.48</td>
    <td align="right">      856.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">       91.62</td>
    <td align="right">     1269.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      965.99</td>
    <td align="right">      398.17</td>
    <td align="right">      567.82</td>
    <td align="right">      973.30</td>
    <td align="right">      709.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">       91.62</td>
    <td align="right">      207.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">     1922.10</td>
    <td align="right">     1286.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1550.36</td>
    <td align="right">      904.99</td>
    <td align="right">      645.37</td>
    <td align="right">     1269.93</td>
    <td align="right">     1824.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1770.13</td>
    <td align="right">      853.54</td>
    <td align="right">      916.59</td>
    <td align="right">     1431.49</td>
    <td align="right">     1792.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">      946.55</td>
    <td align="right">     2136.61</td>
    <td align="right">     1354.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1789.28</td>
    <td align="right">      715.00</td>
    <td align="right">     1074.28</td>
    <td align="right">     1840.19</td>
    <td align="right">     1084.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1565.78</td>
    <td align="right">      454.77</td>
    <td align="right">     1111.01</td>
    <td align="right">     1744.53</td>
    <td align="right">      752.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1521.43</td>
    <td align="right">      322.40</td>
    <td align="right">     1199.03</td>
    <td align="right">     1895.89</td>
    <td align="right">      486.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1553.14</td>
    <td align="right">      376.84</td>
    <td align="right">     1176.30</td>
    <td align="right">     2141.91</td>
    <td align="right">      335.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1743.65</td>
    <td align="right">      565.34</td>
    <td align="right">     1178.32</td>
    <td align="right">     2364.75</td>
    <td align="right">      434.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2027.35</td>
    <td align="right">      987.47</td>
    <td align="right">     1039.88</td>
    <td align="right">     2533.24</td>
    <td align="right">      691.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1939.87</td>
    <td align="right">     1108.09</td>
    <td align="right">      831.78</td>
    <td align="right">     2097.96</td>
    <td align="right">     1030.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1389.30</td>
    <td align="right">      784.30</td>
    <td align="right">      604.99</td>
    <td align="right">     1324.33</td>
    <td align="right">     1274.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1296.41</td>
    <td align="right">      670.95</td>
    <td align="right">      625.46</td>
    <td align="right">     1005.34</td>
    <td align="right">     1797.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1691.75</td>
    <td align="right">      746.08</td>
    <td align="right">      945.67</td>
    <td align="right">     1817.76</td>
    <td align="right">     1067.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1296.41</td>
    <td align="right">      322.40</td>
    <td align="right">      604.99</td>
    <td align="right">     1005.34</td>
    <td align="right">      335.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">     1199.03</td>
    <td align="right">     2533.24</td>
    <td align="right">     1824.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.40</td>
    <td align="right">       88.60</td>
    <td align="right">      288.80</td>
    <td align="right">      108.64</td>
    <td align="right">     1337.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      611.66</td>
    <td align="right">      157.20</td>
    <td align="right">      454.46</td>
    <td align="right">      272.83</td>
    <td align="right">     1260.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      958.67</td>
    <td align="right">      410.48</td>
    <td align="right">      548.19</td>
    <td align="right">      776.13</td>
    <td align="right">      921.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1173.77</td>
    <td align="right">      481.29</td>
    <td align="right">      692.48</td>
    <td align="right">     1108.56</td>
    <td align="right">      697.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1384.65</td>
    <td align="right">      625.77</td>
    <td align="right">      758.88</td>
    <td align="right">     1517.27</td>
    <td align="right">      492.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">     2059.34</td>
    <td align="right">      327.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1493.59</td>
    <td align="right">      654.84</td>
    <td align="right">      838.75</td>
    <td align="right">     1962.77</td>
    <td align="right">      230.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1350.87</td>
    <td align="right">      574.40</td>
    <td align="right">      776.47</td>
    <td align="right">     1746.22</td>
    <td align="right">      292.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1060.85</td>
    <td align="right">      458.14</td>
    <td align="right">      602.72</td>
    <td align="right">     1226.16</td>
    <td align="right">      458.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.69</td>
    <td align="right">      242.25</td>
    <td align="right">      445.45</td>
    <td align="right">      600.84</td>
    <td align="right">      697.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.53</td>
    <td align="right">      117.44</td>
    <td align="right">      290.09</td>
    <td align="right">      245.82</td>
    <td align="right">      872.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">      104.61</td>
    <td align="right">     1291.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.47</td>
    <td align="right">      390.56</td>
    <td align="right">      571.91</td>
    <td align="right">      981.22</td>
    <td align="right">      737.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">      104.61</td>
    <td align="right">      230.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">     2059.34</td>
    <td align="right">     1337.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.965694E+09</td>
    <td align="right"> 18427357.83</td>
    <td align="right">0.553026E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132897E+10</td>
    <td align="right">0.104164E+09</td>
    <td align="right">0.466543E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178434E+10</td>
    <td align="right">0.617608E+09</td>
    <td align="right">0.372060E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220027E+10</td>
    <td align="right">  8779947.19</td>
    <td align="right">0.219149E+10</td>
    <td align="right">0.123904E+10</td>
    <td align="right">0.256949E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264182E+10</td>
    <td align="right">0.112028E+09</td>
    <td align="right">0.252980E+10</td>
    <td align="right">0.209456E+10</td>
    <td align="right">0.175317E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">0.332404E+10</td>
    <td align="right">0.110985E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.294761E+10</td>
    <td align="right">0.190275E+09</td>
    <td align="right">0.275733E+10</td>
    <td align="right">0.367396E+10</td>
    <td align="right">0.806052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255050E+10</td>
    <td align="right"> 38800324.88</td>
    <td align="right">0.251170E+10</td>
    <td align="right">0.300930E+10</td>
    <td align="right">0.106283E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187837E+10</td>
    <td align="right">   390244.61</td>
    <td align="right">0.187798E+10</td>
    <td align="right">0.171253E+10</td>
    <td align="right">0.166666E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145097E+10</td>
    <td align="right">0.751612E+09</td>
    <td align="right">0.263778E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943564E+09</td>
    <td align="right">0.234375E+09</td>
    <td align="right">0.324647E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right"> 20993682.49</td>
    <td align="right">0.523759E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226710E+11</td>
    <td align="right">0.612038E+09</td>
    <td align="right">0.220590E+11</td>
    <td align="right">0.168006E+11</td>
    <td align="right">0.340062E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right"> 18427357.83</td>
    <td align="right">0.806052E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">0.367396E+10</td>
    <td align="right">0.553026E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117815E+10</td>
    <td align="right">0.379902E+09</td>
    <td align="right">0.798249E+09</td>
    <td align="right">0.480519E+09</td>
    <td align="right">0.335021E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156141E+10</td>
    <td align="right">0.468541E+09</td>
    <td align="right">0.109287E+10</td>
    <td align="right">0.777068E+09</td>
    <td align="right">0.286401E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248065E+10</td>
    <td align="right">0.103888E+10</td>
    <td align="right">0.144177E+10</td>
    <td align="right">0.198451E+10</td>
    <td align="right">0.229256E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317738E+10</td>
    <td align="right">0.140394E+10</td>
    <td align="right">0.177344E+10</td>
    <td align="right">0.302533E+10</td>
    <td align="right">0.164151E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367846E+10</td>
    <td align="right">0.162718E+10</td>
    <td align="right">0.205128E+10</td>
    <td align="right">0.400294E+10</td>
    <td align="right">0.119787E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">0.483097E+10</td>
    <td align="right">0.758595E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394497E+10</td>
    <td align="right">0.173692E+10</td>
    <td align="right">0.220806E+10</td>
    <td align="right">0.514504E+10</td>
    <td align="right">0.545592E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356274E+10</td>
    <td align="right">0.149545E+10</td>
    <td align="right">0.206730E+10</td>
    <td align="right">0.455072E+10</td>
    <td align="right">0.710082E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286918E+10</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.159652E+10</td>
    <td align="right">0.331696E+10</td>
    <td align="right">0.107615E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201188E+10</td>
    <td align="right">0.832167E+09</td>
    <td align="right">0.117971E+10</td>
    <td align="right">0.183195E+10</td>
    <td align="right">0.167867E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110436E+10</td>
    <td align="right">0.354266E+09</td>
    <td align="right">0.750094E+09</td>
    <td align="right">0.717529E+09</td>
    <td align="right">0.207275E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">0.255276E+09</td>
    <td align="right">0.327981E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304636E+11</td>
    <td align="right">0.125568E+11</td>
    <td align="right">0.179068E+11</td>
    <td align="right">0.309188E+11</td>
    <td align="right">0.214678E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">0.255276E+09</td>
    <td align="right">0.545592E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">0.514504E+10</td>
    <td align="right">0.335021E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415250E+10</td>
    <td align="right">0.242393E+10</td>
    <td align="right">0.172856E+10</td>
    <td align="right">0.342989E+10</td>
    <td align="right">0.472711E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428229E+10</td>
    <td align="right">0.206488E+10</td>
    <td align="right">0.221741E+10</td>
    <td align="right">0.349246E+10</td>
    <td align="right">0.419510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.253525E+10</td>
    <td align="right">0.575877E+10</td>
    <td align="right">0.345929E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463782E+10</td>
    <td align="right">0.185329E+10</td>
    <td align="right">0.278453E+10</td>
    <td align="right">0.480192E+10</td>
    <td align="right">0.267224E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419379E+10</td>
    <td align="right">0.121805E+10</td>
    <td align="right">0.297573E+10</td>
    <td align="right">0.467966E+10</td>
    <td align="right">0.193592E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394356E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.310790E+10</td>
    <td align="right">0.490281E+10</td>
    <td align="right">0.122225E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415992E+10</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.315059E+10</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.876940E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467020E+10</td>
    <td align="right">0.151420E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">0.632249E+10</td>
    <td align="right">0.112821E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525489E+10</td>
    <td align="right">0.255952E+10</td>
    <td align="right">0.269537E+10</td>
    <td align="right">0.657422E+10</td>
    <td align="right">0.171103E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.519575E+10</td>
    <td align="right">0.296792E+10</td>
    <td align="right">0.222784E+10</td>
    <td align="right">0.567227E+10</td>
    <td align="right">0.257329E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360106E+10</td>
    <td align="right">0.203292E+10</td>
    <td align="right">0.156814E+10</td>
    <td align="right">0.348205E+10</td>
    <td align="right">0.308693E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.179708E+10</td>
    <td align="right">0.167523E+10</td>
    <td align="right">0.272509E+10</td>
    <td align="right">0.462649E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533509E+11</td>
    <td align="right">0.235284E+11</td>
    <td align="right">0.298226E+11</td>
    <td align="right">0.575579E+11</td>
    <td align="right">0.322148E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.156814E+10</td>
    <td align="right">0.272509E+10</td>
    <td align="right">0.876940E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">0.657422E+10</td>
    <td align="right">0.472711E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101083E+10</td>
    <td align="right">0.237304E+09</td>
    <td align="right">0.773529E+09</td>
    <td align="right">0.298222E+09</td>
    <td align="right">0.347942E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147974E+10</td>
    <td align="right">0.380304E+09</td>
    <td align="right">0.109943E+10</td>
    <td align="right">0.670770E+09</td>
    <td align="right">0.295825E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256771E+10</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.146828E+10</td>
    <td align="right">0.209610E+10</td>
    <td align="right">0.235618E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304240E+10</td>
    <td align="right">0.124751E+10</td>
    <td align="right">0.179490E+10</td>
    <td align="right">0.289554E+10</td>
    <td align="right">0.171427E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370864E+10</td>
    <td align="right">0.167606E+10</td>
    <td align="right">0.203257E+10</td>
    <td align="right">0.406911E+10</td>
    <td align="right">0.126663E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">0.532743E+10</td>
    <td align="right">0.823577E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400044E+10</td>
    <td align="right">0.175393E+10</td>
    <td align="right">0.224651E+10</td>
    <td align="right">0.524192E+10</td>
    <td align="right">0.602456E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361817E+10</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.207969E+10</td>
    <td align="right">0.466967E+10</td>
    <td align="right">0.760347E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274972E+10</td>
    <td align="right">0.118749E+10</td>
    <td align="right">0.156224E+10</td>
    <td align="right">0.318583E+10</td>
    <td align="right">0.113203E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184192E+10</td>
    <td align="right">0.648830E+09</td>
    <td align="right">0.119309E+10</td>
    <td align="right">0.164435E+10</td>
    <td align="right">0.173609E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105632E+10</td>
    <td align="right">0.304393E+09</td>
    <td align="right">0.751925E+09</td>
    <td align="right">0.662050E+09</td>
    <td align="right">0.211307E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">0.288743E+09</td>
    <td align="right">0.333209E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303524E+11</td>
    <td align="right">0.123167E+11</td>
    <td align="right">0.180357E+11</td>
    <td align="right">0.310497E+11</td>
    <td align="right">0.222744E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">0.288743E+09</td>
    <td align="right">0.602456E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">0.532743E+10</td>
    <td align="right">0.347942E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321883E+09</td>
    <td align="right">  4154659.77</td>
    <td align="right">0.187290E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442968E+09</td>
    <td align="right"> 33755579.45</td>
    <td align="right">0.157923E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.594751E+09</td>
    <td align="right">0.221748E+09</td>
    <td align="right">0.124419E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733388E+09</td>
    <td align="right">  2926510.60</td>
    <td align="right">0.730462E+09</td>
    <td align="right">0.443854E+09</td>
    <td align="right">0.843678E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.880567E+09</td>
    <td align="right"> 37341032.44</td>
    <td align="right">0.843226E+09</td>
    <td align="right">0.746332E+09</td>
    <td align="right">0.556055E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102497E+10</td>
    <td align="right"> 87250714.54</td>
    <td align="right">0.937720E+09</td>
    <td align="right">0.114072E+10</td>
    <td align="right">0.358166E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.982490E+09</td>
    <td align="right"> 63421910.74</td>
    <td align="right">0.919068E+09</td>
    <td align="right">0.125387E+10</td>
    <td align="right">0.257919E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.850126E+09</td>
    <td align="right"> 12932829.72</td>
    <td align="right">0.837194E+09</td>
    <td align="right">0.101829E+10</td>
    <td align="right">0.354647E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626095E+09</td>
    <td align="right">   130075.38</td>
    <td align="right">0.625965E+09</td>
    <td align="right">0.574445E+09</td>
    <td align="right">0.579718E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483634E+09</td>
    <td align="right">0.235839E+09</td>
    <td align="right">0.960489E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314506E+09</td>
    <td align="right"> 69185202.57</td>
    <td align="right">0.117182E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301273E+09</td>
    <td align="right">  5215621.17</td>
    <td align="right">0.181618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755665E+10</td>
    <td align="right">0.204003E+09</td>
    <td align="right">0.735265E+10</td>
    <td align="right">0.574741E+10</td>
    <td align="right">0.115950E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301273E+09</td>
    <td align="right">  4154659.77</td>
    <td align="right">0.257919E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102497E+10</td>
    <td align="right"> 87250714.54</td>
    <td align="right">0.937720E+09</td>
    <td align="right">0.125387E+10</td>
    <td align="right">0.187290E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321894E+09</td>
    <td align="right">  4153782.96</td>
    <td align="right">0.187302E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442984E+09</td>
    <td align="right"> 33752146.80</td>
    <td align="right">0.157933E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.594774E+09</td>
    <td align="right">0.221750E+09</td>
    <td align="right">0.124427E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733417E+09</td>
    <td align="right">  2926589.26</td>
    <td align="right">0.730491E+09</td>
    <td align="right">0.443864E+09</td>
    <td align="right">0.843732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.880602E+09</td>
    <td align="right"> 37342036.17</td>
    <td align="right">0.843260E+09</td>
    <td align="right">0.746356E+09</td>
    <td align="right">0.556089E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102501E+10</td>
    <td align="right"> 87253059.87</td>
    <td align="right">0.937758E+09</td>
    <td align="right">0.114076E+10</td>
    <td align="right">0.358187E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.982529E+09</td>
    <td align="right"> 63423615.54</td>
    <td align="right">0.919105E+09</td>
    <td align="right">0.125392E+10</td>
    <td align="right">0.257933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.850160E+09</td>
    <td align="right"> 12933177.36</td>
    <td align="right">0.837227E+09</td>
    <td align="right">0.101833E+10</td>
    <td align="right">0.354667E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626120E+09</td>
    <td align="right">   130078.88</td>
    <td align="right">0.625990E+09</td>
    <td align="right">0.574465E+09</td>
    <td align="right">0.579752E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483652E+09</td>
    <td align="right">0.235842E+09</td>
    <td align="right">0.960549E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314518E+09</td>
    <td align="right"> 69184583.79</td>
    <td align="right">0.117190E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301283E+09</td>
    <td align="right">  5214952.43</td>
    <td align="right">0.181630E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755695E+10</td>
    <td align="right">0.204009E+09</td>
    <td align="right">0.735294E+10</td>
    <td align="right">0.574759E+10</td>
    <td align="right">0.115957E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301283E+09</td>
    <td align="right">  4153782.96</td>
    <td align="right">0.257933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102501E+10</td>
    <td align="right"> 87253059.87</td>
    <td align="right">0.937758E+09</td>
    <td align="right">0.125392E+10</td>
    <td align="right">0.187302E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321894E+09</td>
    <td align="right">  4153782.96</td>
    <td align="right">0.187302E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.442984E+09</td>
    <td align="right"> 33752146.80</td>
    <td align="right">0.157933E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.594774E+09</td>
    <td align="right">0.221750E+09</td>
    <td align="right">0.124427E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733417E+09</td>
    <td align="right">  2926589.26</td>
    <td align="right">0.730491E+09</td>
    <td align="right">0.443864E+09</td>
    <td align="right">0.843732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.880602E+09</td>
    <td align="right"> 37342036.17</td>
    <td align="right">0.843260E+09</td>
    <td align="right">0.746356E+09</td>
    <td align="right">0.556089E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102501E+10</td>
    <td align="right"> 87253059.87</td>
    <td align="right">0.937758E+09</td>
    <td align="right">0.114076E+10</td>
    <td align="right">0.358187E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.982529E+09</td>
    <td align="right"> 63423615.54</td>
    <td align="right">0.919105E+09</td>
    <td align="right">0.125392E+10</td>
    <td align="right">0.257933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.850160E+09</td>
    <td align="right"> 12933177.36</td>
    <td align="right">0.837227E+09</td>
    <td align="right">0.101833E+10</td>
    <td align="right">0.354667E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626120E+09</td>
    <td align="right">   130078.88</td>
    <td align="right">0.625990E+09</td>
    <td align="right">0.574465E+09</td>
    <td align="right">0.579752E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483652E+09</td>
    <td align="right">0.235842E+09</td>
    <td align="right">0.960549E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314518E+09</td>
    <td align="right"> 69184583.79</td>
    <td align="right">0.117190E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301283E+09</td>
    <td align="right">  5214952.43</td>
    <td align="right">0.181630E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755695E+10</td>
    <td align="right">0.204009E+09</td>
    <td align="right">0.735294E+10</td>
    <td align="right">0.574759E+10</td>
    <td align="right">0.115957E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301283E+09</td>
    <td align="right">  4153782.96</td>
    <td align="right">0.257933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102501E+10</td>
    <td align="right"> 87253059.87</td>
    <td align="right">0.937758E+09</td>
    <td align="right">0.125392E+10</td>
    <td align="right">0.187302E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113332E+10</td>
    <td align="right">0.365445E+09</td>
    <td align="right">0.767877E+09</td>
    <td align="right">0.462289E+09</td>
    <td align="right">0.329444E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150200E+10</td>
    <td align="right">0.450711E+09</td>
    <td align="right">0.105129E+10</td>
    <td align="right">0.752552E+09</td>
    <td align="right">0.281221E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238626E+10</td>
    <td align="right">0.999346E+09</td>
    <td align="right">0.138691E+10</td>
    <td align="right">0.194986E+10</td>
    <td align="right">0.224283E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305648E+10</td>
    <td align="right">0.135051E+10</td>
    <td align="right">0.170597E+10</td>
    <td align="right">0.295737E+10</td>
    <td align="right">0.160389E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353850E+10</td>
    <td align="right">0.156526E+10</td>
    <td align="right">0.197324E+10</td>
    <td align="right">0.391807E+10</td>
    <td align="right">0.113991E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382443E+10</td>
    <td align="right">0.169020E+10</td>
    <td align="right">0.213423E+10</td>
    <td align="right">0.470006E+10</td>
    <td align="right">0.732861E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379487E+10</td>
    <td align="right">0.167082E+10</td>
    <td align="right">0.212405E+10</td>
    <td align="right">0.499747E+10</td>
    <td align="right">0.526812E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342718E+10</td>
    <td align="right">0.143854E+10</td>
    <td align="right">0.198864E+10</td>
    <td align="right">0.440679E+10</td>
    <td align="right">0.707181E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276001E+10</td>
    <td align="right">0.122423E+10</td>
    <td align="right">0.153578E+10</td>
    <td align="right">0.319723E+10</td>
    <td align="right">0.110519E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193532E+10</td>
    <td align="right">0.800499E+09</td>
    <td align="right">0.113482E+10</td>
    <td align="right">0.172611E+10</td>
    <td align="right">0.179473E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106234E+10</td>
    <td align="right">0.340785E+09</td>
    <td align="right">0.721554E+09</td>
    <td align="right">0.664474E+09</td>
    <td align="right">0.218060E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883745E+09</td>
    <td align="right">0.182600E+09</td>
    <td align="right">0.701145E+09</td>
    <td align="right">0.239356E+09</td>
    <td align="right">0.328773E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293044E+11</td>
    <td align="right">0.120789E+11</td>
    <td align="right">0.172255E+11</td>
    <td align="right">0.299716E+11</td>
    <td align="right">0.214284E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883745E+09</td>
    <td align="right">0.182600E+09</td>
    <td align="right">0.701145E+09</td>
    <td align="right">0.239356E+09</td>
    <td align="right">0.526812E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382443E+10</td>
    <td align="right">0.169020E+10</td>
    <td align="right">0.213423E+10</td>
    <td align="right">0.499747E+10</td>
    <td align="right">0.329444E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44810523.56</td>
    <td align="right"> 14449365.94</td>
    <td align="right"> 30361157.62</td>
    <td align="right"> 18278492.34</td>
    <td align="right">0.130259E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59387722.53</td>
    <td align="right"> 17820726.31</td>
    <td align="right"> 41566996.22</td>
    <td align="right"> 29755246.76</td>
    <td align="right">0.111192E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 94350443.65</td>
    <td align="right"> 39513227.60</td>
    <td align="right"> 54837216.06</td>
    <td align="right"> 77095843.13</td>
    <td align="right"> 88679640.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120850E+09</td>
    <td align="right"> 53398009.34</td>
    <td align="right"> 67452396.70</td>
    <td align="right">0.116932E+09</td>
    <td align="right"> 63416276.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139909E+09</td>
    <td align="right"> 61888992.73</td>
    <td align="right"> 78020017.97</td>
    <td align="right">0.154917E+09</td>
    <td align="right"> 45070835.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151214E+09</td>
    <td align="right"> 66829025.98</td>
    <td align="right"> 84385336.57</td>
    <td align="right">0.185836E+09</td>
    <td align="right"> 28976651.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150046E+09</td>
    <td align="right"> 66062729.07</td>
    <td align="right"> 83982888.72</td>
    <td align="right">0.197596E+09</td>
    <td align="right"> 20829684.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135508E+09</td>
    <td align="right"> 56878487.95</td>
    <td align="right"> 78629175.06</td>
    <td align="right">0.174240E+09</td>
    <td align="right"> 27961306.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109128E+09</td>
    <td align="right"> 48404925.38</td>
    <td align="right"> 60723331.69</td>
    <td align="right">0.126416E+09</td>
    <td align="right"> 43698253.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76520973.79</td>
    <td align="right"> 31651024.14</td>
    <td align="right"> 44869949.65</td>
    <td align="right"> 68248995.08</td>
    <td align="right"> 70962125.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42003934.70</td>
    <td align="right"> 13474328.15</td>
    <td align="right"> 28529606.55</td>
    <td align="right"> 26272722.11</td>
    <td align="right"> 86218867.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34942489.26</td>
    <td align="right">  7219842.68</td>
    <td align="right"> 27722646.58</td>
    <td align="right">  9463936.22</td>
    <td align="right">0.129994E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115867E+10</td>
    <td align="right">0.477591E+09</td>
    <td align="right">0.681081E+09</td>
    <td align="right">0.118505E+10</td>
    <td align="right">0.847259E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34942489.26</td>
    <td align="right">  7219842.68</td>
    <td align="right"> 27722646.58</td>
    <td align="right">  9463936.22</td>
    <td align="right"> 20829684.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151214E+09</td>
    <td align="right"> 66829025.98</td>
    <td align="right"> 84385336.57</td>
    <td align="right">0.197596E+09</td>
    <td align="right">0.130259E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138414E+10</td>
    <td align="right">0.807962E+09</td>
    <td align="right">0.576178E+09</td>
    <td align="right">0.116824E+10</td>
    <td align="right">0.159870E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142741E+10</td>
    <td align="right">0.688280E+09</td>
    <td align="right">0.739125E+09</td>
    <td align="right">0.119515E+10</td>
    <td align="right">0.141365E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192891E+10</td>
    <td align="right">0.108384E+10</td>
    <td align="right">0.845073E+09</td>
    <td align="right">0.196892E+10</td>
    <td align="right">0.117949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154592E+10</td>
    <td align="right">0.617749E+09</td>
    <td align="right">0.928168E+09</td>
    <td align="right">0.164573E+10</td>
    <td align="right">0.891315E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139791E+10</td>
    <td align="right">0.406009E+09</td>
    <td align="right">0.991903E+09</td>
    <td align="right">0.161347E+10</td>
    <td align="right">0.620181E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131451E+10</td>
    <td align="right">0.278547E+09</td>
    <td align="right">0.103596E+10</td>
    <td align="right">0.167453E+10</td>
    <td align="right">0.397584E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138663E+10</td>
    <td align="right">0.336438E+09</td>
    <td align="right">0.105019E+10</td>
    <td align="right">0.193682E+10</td>
    <td align="right">0.287869E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155671E+10</td>
    <td align="right">0.504722E+09</td>
    <td align="right">0.105199E+10</td>
    <td align="right">0.212789E+10</td>
    <td align="right">0.387481E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175160E+10</td>
    <td align="right">0.853156E+09</td>
    <td align="right">0.898445E+09</td>
    <td align="right">0.220293E+10</td>
    <td align="right">0.610274E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173189E+10</td>
    <td align="right">0.989285E+09</td>
    <td align="right">0.742603E+09</td>
    <td align="right">0.189185E+10</td>
    <td align="right">0.948552E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120033E+10</td>
    <td align="right">0.677625E+09</td>
    <td align="right">0.522706E+09</td>
    <td align="right">0.115781E+10</td>
    <td align="right">0.112657E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.599014E+09</td>
    <td align="right">0.558402E+09</td>
    <td align="right">0.918647E+09</td>
    <td align="right">0.159493E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177834E+11</td>
    <td align="right">0.784263E+10</td>
    <td align="right">0.994074E+10</td>
    <td align="right">0.195020E+11</td>
    <td align="right">0.110566E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.278547E+09</td>
    <td align="right">0.522706E+09</td>
    <td align="right">0.918647E+09</td>
    <td align="right">0.287869E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192891E+10</td>
    <td align="right">0.108384E+10</td>
    <td align="right">0.105199E+10</td>
    <td align="right">0.220293E+10</td>
    <td align="right">0.159870E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138414E+10</td>
    <td align="right">0.807962E+09</td>
    <td align="right">0.576178E+09</td>
    <td align="right">0.116824E+10</td>
    <td align="right">0.159870E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142741E+10</td>
    <td align="right">0.688280E+09</td>
    <td align="right">0.739125E+09</td>
    <td align="right">0.119515E+10</td>
    <td align="right">0.141365E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192891E+10</td>
    <td align="right">0.108384E+10</td>
    <td align="right">0.845073E+09</td>
    <td align="right">0.196892E+10</td>
    <td align="right">0.117949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154592E+10</td>
    <td align="right">0.617749E+09</td>
    <td align="right">0.928168E+09</td>
    <td align="right">0.164573E+10</td>
    <td align="right">0.891315E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139791E+10</td>
    <td align="right">0.406009E+09</td>
    <td align="right">0.991903E+09</td>
    <td align="right">0.161347E+10</td>
    <td align="right">0.620181E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131451E+10</td>
    <td align="right">0.278547E+09</td>
    <td align="right">0.103596E+10</td>
    <td align="right">0.167453E+10</td>
    <td align="right">0.397584E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138663E+10</td>
    <td align="right">0.336438E+09</td>
    <td align="right">0.105019E+10</td>
    <td align="right">0.193682E+10</td>
    <td align="right">0.287869E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155671E+10</td>
    <td align="right">0.504722E+09</td>
    <td align="right">0.105199E+10</td>
    <td align="right">0.212789E+10</td>
    <td align="right">0.387481E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175160E+10</td>
    <td align="right">0.853156E+09</td>
    <td align="right">0.898445E+09</td>
    <td align="right">0.220293E+10</td>
    <td align="right">0.610274E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173189E+10</td>
    <td align="right">0.989285E+09</td>
    <td align="right">0.742603E+09</td>
    <td align="right">0.189185E+10</td>
    <td align="right">0.948552E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120033E+10</td>
    <td align="right">0.677625E+09</td>
    <td align="right">0.522706E+09</td>
    <td align="right">0.115781E+10</td>
    <td align="right">0.112657E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.599014E+09</td>
    <td align="right">0.558402E+09</td>
    <td align="right">0.918647E+09</td>
    <td align="right">0.159493E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177834E+11</td>
    <td align="right">0.784263E+10</td>
    <td align="right">0.994074E+10</td>
    <td align="right">0.195020E+11</td>
    <td align="right">0.110566E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.278547E+09</td>
    <td align="right">0.522706E+09</td>
    <td align="right">0.918647E+09</td>
    <td align="right">0.287869E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192891E+10</td>
    <td align="right">0.108384E+10</td>
    <td align="right">0.105199E+10</td>
    <td align="right">0.220293E+10</td>
    <td align="right">0.159870E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138405E+10</td>
    <td align="right">0.807911E+09</td>
    <td align="right">0.576142E+09</td>
    <td align="right">0.116817E+10</td>
    <td align="right">0.159860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142732E+10</td>
    <td align="right">0.688237E+09</td>
    <td align="right">0.739078E+09</td>
    <td align="right">0.119507E+10</td>
    <td align="right">0.141356E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192879E+10</td>
    <td align="right">0.108377E+10</td>
    <td align="right">0.845020E+09</td>
    <td align="right">0.196880E+10</td>
    <td align="right">0.117941E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154582E+10</td>
    <td align="right">0.617710E+09</td>
    <td align="right">0.928109E+09</td>
    <td align="right">0.164562E+10</td>
    <td align="right">0.891259E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139782E+10</td>
    <td align="right">0.405983E+09</td>
    <td align="right">0.991840E+09</td>
    <td align="right">0.161337E+10</td>
    <td align="right">0.620142E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131442E+10</td>
    <td align="right">0.278530E+09</td>
    <td align="right">0.103589E+10</td>
    <td align="right">0.167442E+10</td>
    <td align="right">0.397559E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138654E+10</td>
    <td align="right">0.336416E+09</td>
    <td align="right">0.105012E+10</td>
    <td align="right">0.193670E+10</td>
    <td align="right">0.287851E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155661E+10</td>
    <td align="right">0.504690E+09</td>
    <td align="right">0.105192E+10</td>
    <td align="right">0.212776E+10</td>
    <td align="right">0.387456E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175149E+10</td>
    <td align="right">0.853102E+09</td>
    <td align="right">0.898389E+09</td>
    <td align="right">0.220279E+10</td>
    <td align="right">0.610236E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173178E+10</td>
    <td align="right">0.989222E+09</td>
    <td align="right">0.742556E+09</td>
    <td align="right">0.189173E+10</td>
    <td align="right">0.948492E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120026E+10</td>
    <td align="right">0.677582E+09</td>
    <td align="right">0.522673E+09</td>
    <td align="right">0.115774E+10</td>
    <td align="right">0.112650E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115734E+10</td>
    <td align="right">0.598976E+09</td>
    <td align="right">0.558367E+09</td>
    <td align="right">0.918589E+09</td>
    <td align="right">0.159483E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177822E+11</td>
    <td align="right">0.784213E+10</td>
    <td align="right">0.994011E+10</td>
    <td align="right">0.195007E+11</td>
    <td align="right">0.110559E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115734E+10</td>
    <td align="right">0.278530E+09</td>
    <td align="right">0.522673E+09</td>
    <td align="right">0.918589E+09</td>
    <td align="right">0.287851E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192879E+10</td>
    <td align="right">0.108377E+10</td>
    <td align="right">0.105192E+10</td>
    <td align="right">0.220279E+10</td>
    <td align="right">0.159860E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.972373E+09</td>
    <td align="right">0.228274E+09</td>
    <td align="right">0.744099E+09</td>
    <td align="right">0.290400E+09</td>
    <td align="right">0.340752E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142344E+10</td>
    <td align="right">0.365833E+09</td>
    <td align="right">0.105761E+10</td>
    <td align="right">0.660578E+09</td>
    <td align="right">0.289841E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247002E+10</td>
    <td align="right">0.105760E+10</td>
    <td align="right">0.141242E+10</td>
    <td align="right">0.207253E+10</td>
    <td align="right">0.231098E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292665E+10</td>
    <td align="right">0.120004E+10</td>
    <td align="right">0.172661E+10</td>
    <td align="right">0.284738E+10</td>
    <td align="right">0.167328E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356753E+10</td>
    <td align="right">0.161229E+10</td>
    <td align="right">0.195524E+10</td>
    <td align="right">0.398809E+10</td>
    <td align="right">0.121564E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416548E+10</td>
    <td align="right">0.195927E+10</td>
    <td align="right">0.220622E+10</td>
    <td align="right">0.518497E+10</td>
    <td align="right">0.809029E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384824E+10</td>
    <td align="right">0.168719E+10</td>
    <td align="right">0.216104E+10</td>
    <td align="right">0.509612E+10</td>
    <td align="right">0.589759E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.348050E+10</td>
    <td align="right">0.147994E+10</td>
    <td align="right">0.200056E+10</td>
    <td align="right">0.452267E+10</td>
    <td align="right">0.764815E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264510E+10</td>
    <td align="right">0.114230E+10</td>
    <td align="right">0.150280E+10</td>
    <td align="right">0.307446E+10</td>
    <td align="right">0.116620E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177184E+10</td>
    <td align="right">0.624141E+09</td>
    <td align="right">0.114770E+10</td>
    <td align="right">0.155398E+10</td>
    <td align="right">0.185093E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101613E+10</td>
    <td align="right">0.292811E+09</td>
    <td align="right">0.723317E+09</td>
    <td align="right">0.617482E+09</td>
    <td align="right">0.221773E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.910255E+09</td>
    <td align="right">0.198334E+09</td>
    <td align="right">0.711921E+09</td>
    <td align="right">0.276062E+09</td>
    <td align="right">0.333490E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291976E+11</td>
    <td align="right">0.118480E+11</td>
    <td align="right">0.173495E+11</td>
    <td align="right">0.301847E+11</td>
    <td align="right">0.222392E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.910255E+09</td>
    <td align="right">0.198334E+09</td>
    <td align="right">0.711921E+09</td>
    <td align="right">0.276062E+09</td>
    <td align="right">0.589759E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416548E+10</td>
    <td align="right">0.195927E+10</td>
    <td align="right">0.220622E+10</td>
    <td align="right">0.518497E+10</td>
    <td align="right">0.340752E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38446651.13</td>
    <td align="right">  9025729.77</td>
    <td align="right"> 29420921.35</td>
    <td align="right"> 11482089.57</td>
    <td align="right">0.134730E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56281302.24</td>
    <td align="right"> 14464650.00</td>
    <td align="right"> 41816652.25</td>
    <td align="right"> 26118495.84</td>
    <td align="right">0.114601E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97662032.30</td>
    <td align="right"> 41816448.29</td>
    <td align="right"> 55845584.00</td>
    <td align="right"> 81945573.29</td>
    <td align="right"> 91374089.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115717E+09</td>
    <td align="right"> 47448342.57</td>
    <td align="right"> 68268400.37</td>
    <td align="right">0.112583E+09</td>
    <td align="right"> 66160157.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141057E+09</td>
    <td align="right"> 63748207.56</td>
    <td align="right"> 77308383.85</td>
    <td align="right">0.157685E+09</td>
    <td align="right"> 48065109.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164699E+09</td>
    <td align="right"> 77467326.20</td>
    <td align="right"> 87231744.49</td>
    <td align="right">0.205009E+09</td>
    <td align="right"> 31988264.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152155E+09</td>
    <td align="right"> 66709906.98</td>
    <td align="right"> 85445559.96</td>
    <td align="right">0.201496E+09</td>
    <td align="right"> 23318521.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137616E+09</td>
    <td align="right"> 58515243.79</td>
    <td align="right"> 79100356.54</td>
    <td align="right">0.178822E+09</td>
    <td align="right"> 30240083.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104585E+09</td>
    <td align="right"> 45165419.01</td>
    <td align="right"> 59419335.49</td>
    <td align="right">0.121561E+09</td>
    <td align="right"> 46110493.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70056742.45</td>
    <td align="right"> 24677899.62</td>
    <td align="right"> 45378842.83</td>
    <td align="right"> 61442829.27</td>
    <td align="right"> 73184035.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40176668.18</td>
    <td align="right"> 11577437.89</td>
    <td align="right"> 28599230.29</td>
    <td align="right"> 24414560.19</td>
    <td align="right"> 87687006.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35990571.65</td>
    <td align="right">  7841913.52</td>
    <td align="right"> 28148658.13</td>
    <td align="right"> 10915179.34</td>
    <td align="right">0.131859E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115444E+10</td>
    <td align="right">0.468459E+09</td>
    <td align="right">0.685984E+09</td>
    <td align="right">0.119347E+10</td>
    <td align="right">0.879317E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35990571.65</td>
    <td align="right">  7841913.52</td>
    <td align="right"> 28148658.13</td>
    <td align="right"> 10915179.34</td>
    <td align="right"> 23318521.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164699E+09</td>
    <td align="right"> 77467326.20</td>
    <td align="right"> 87231744.49</td>
    <td align="right">0.205009E+09</td>
    <td align="right">0.134730E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.965694E+09</td>
    <td align="right"> 11851230.74</td>
    <td align="right">0.569333E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132897E+10</td>
    <td align="right"> 90404940.25</td>
    <td align="right">0.481297E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178434E+10</td>
    <td align="right">0.595567E+09</td>
    <td align="right">0.389207E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220027E+10</td>
    <td align="right">  8779947.19</td>
    <td align="right">0.219149E+10</td>
    <td align="right">0.120263E+10</td>
    <td align="right">0.270942E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264182E+10</td>
    <td align="right">0.112028E+09</td>
    <td align="right">0.252980E+10</td>
    <td align="right">0.207376E+10</td>
    <td align="right">0.182598E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">0.332746E+10</td>
    <td align="right">0.114014E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.294761E+10</td>
    <td align="right">0.190275E+09</td>
    <td align="right">0.275733E+10</td>
    <td align="right">0.368948E+10</td>
    <td align="right">0.821908E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255050E+10</td>
    <td align="right"> 38800324.88</td>
    <td align="right">0.251170E+10</td>
    <td align="right">0.301263E+10</td>
    <td align="right">0.109500E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187837E+10</td>
    <td align="right">   390244.61</td>
    <td align="right">0.187798E+10</td>
    <td align="right">0.169555E+10</td>
    <td align="right">0.175392E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145097E+10</td>
    <td align="right">0.700540E+09</td>
    <td align="right">0.284262E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943564E+09</td>
    <td align="right">0.205268E+09</td>
    <td align="right">0.347560E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right"> 15282293.26</td>
    <td align="right">0.543949E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226710E+11</td>
    <td align="right">0.612038E+09</td>
    <td align="right">0.220590E+11</td>
    <td align="right">0.166204E+11</td>
    <td align="right">0.355024E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right"> 11851230.74</td>
    <td align="right">0.821908E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">0.368948E+10</td>
    <td align="right">0.569333E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117815E+10</td>
    <td align="right">0.379902E+09</td>
    <td align="right">0.798249E+09</td>
    <td align="right">0.469513E+09</td>
    <td align="right">0.344699E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156141E+10</td>
    <td align="right">0.468541E+09</td>
    <td align="right">0.109287E+10</td>
    <td align="right">0.759037E+09</td>
    <td align="right">0.295115E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248065E+10</td>
    <td align="right">0.103888E+10</td>
    <td align="right">0.144177E+10</td>
    <td align="right">0.195136E+10</td>
    <td align="right">0.240282E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317738E+10</td>
    <td align="right">0.140394E+10</td>
    <td align="right">0.177344E+10</td>
    <td align="right">0.298872E+10</td>
    <td align="right">0.172583E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367846E+10</td>
    <td align="right">0.162718E+10</td>
    <td align="right">0.205128E+10</td>
    <td align="right">0.398726E+10</td>
    <td align="right">0.124298E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">0.482795E+10</td>
    <td align="right">0.778617E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394497E+10</td>
    <td align="right">0.173692E+10</td>
    <td align="right">0.220806E+10</td>
    <td align="right">0.514815E+10</td>
    <td align="right">0.556526E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356274E+10</td>
    <td align="right">0.149545E+10</td>
    <td align="right">0.206730E+10</td>
    <td align="right">0.454739E+10</td>
    <td align="right">0.731078E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286918E+10</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.159652E+10</td>
    <td align="right">0.329937E+10</td>
    <td align="right">0.112707E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201188E+10</td>
    <td align="right">0.832167E+09</td>
    <td align="right">0.117971E+10</td>
    <td align="right">0.178446E+10</td>
    <td align="right">0.180461E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110436E+10</td>
    <td align="right">0.354266E+09</td>
    <td align="right">0.750094E+09</td>
    <td align="right">0.685527E+09</td>
    <td align="right">0.222059E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">0.245388E+09</td>
    <td align="right">0.339901E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304636E+11</td>
    <td align="right">0.125568E+11</td>
    <td align="right">0.179068E+11</td>
    <td align="right">0.306941E+11</td>
    <td align="right">0.223873E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">0.245388E+09</td>
    <td align="right">0.556526E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">0.514815E+10</td>
    <td align="right">0.344699E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415250E+10</td>
    <td align="right">0.242393E+10</td>
    <td align="right">0.172856E+10</td>
    <td align="right">0.340137E+10</td>
    <td align="right">0.488779E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428229E+10</td>
    <td align="right">0.206488E+10</td>
    <td align="right">0.221741E+10</td>
    <td align="right">0.346306E+10</td>
    <td align="right">0.433690E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.253525E+10</td>
    <td align="right">0.572268E+10</td>
    <td align="right">0.362712E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463782E+10</td>
    <td align="right">0.185329E+10</td>
    <td align="right">0.278453E+10</td>
    <td align="right">0.476976E+10</td>
    <td align="right">0.280975E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419379E+10</td>
    <td align="right">0.121805E+10</td>
    <td align="right">0.297573E+10</td>
    <td align="right">0.467256E+10</td>
    <td align="right">0.201543E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394356E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.310790E+10</td>
    <td align="right">0.491416E+10</td>
    <td align="right">0.126019E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415992E+10</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.315059E+10</td>
    <td align="right">0.573689E+10</td>
    <td align="right">0.897630E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467020E+10</td>
    <td align="right">0.151420E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">0.633373E+10</td>
    <td align="right">0.116359E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525489E+10</td>
    <td align="right">0.255952E+10</td>
    <td align="right">0.269537E+10</td>
    <td align="right">0.656616E+10</td>
    <td align="right">0.179185E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.519575E+10</td>
    <td align="right">0.296792E+10</td>
    <td align="right">0.222784E+10</td>
    <td align="right">0.561917E+10</td>
    <td align="right">0.275888E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360106E+10</td>
    <td align="right">0.203292E+10</td>
    <td align="right">0.156814E+10</td>
    <td align="right">0.343266E+10</td>
    <td align="right">0.330240E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.179708E+10</td>
    <td align="right">0.167523E+10</td>
    <td align="right">0.269269E+10</td>
    <td align="right">0.481425E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533509E+11</td>
    <td align="right">0.235284E+11</td>
    <td align="right">0.298226E+11</td>
    <td align="right">0.573249E+11</td>
    <td align="right">0.336658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.156814E+10</td>
    <td align="right">0.269269E+10</td>
    <td align="right">0.897630E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">0.656616E+10</td>
    <td align="right">0.488779E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101083E+10</td>
    <td align="right">0.237304E+09</td>
    <td align="right">0.773529E+09</td>
    <td align="right">0.290981E+09</td>
    <td align="right">0.358241E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147974E+10</td>
    <td align="right">0.380304E+09</td>
    <td align="right">0.109943E+10</td>
    <td align="right">0.660022E+09</td>
    <td align="right">0.305051E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256771E+10</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.146828E+10</td>
    <td align="right">0.207878E+10</td>
    <td align="right">0.246942E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304240E+10</td>
    <td align="right">0.124751E+10</td>
    <td align="right">0.179490E+10</td>
    <td align="right">0.287338E+10</td>
    <td align="right">0.180698E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370864E+10</td>
    <td align="right">0.167606E+10</td>
    <td align="right">0.203257E+10</td>
    <td align="right">0.406387E+10</td>
    <td align="right">0.132015E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">0.533780E+10</td>
    <td align="right">0.849490E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400044E+10</td>
    <td align="right">0.175393E+10</td>
    <td align="right">0.224651E+10</td>
    <td align="right">0.525708E+10</td>
    <td align="right">0.617412E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361817E+10</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.207969E+10</td>
    <td align="right">0.467707E+10</td>
    <td align="right">0.784086E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274972E+10</td>
    <td align="right">0.118749E+10</td>
    <td align="right">0.156224E+10</td>
    <td align="right">0.317821E+10</td>
    <td align="right">0.118862E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184192E+10</td>
    <td align="right">0.648830E+09</td>
    <td align="right">0.119309E+10</td>
    <td align="right">0.160930E+10</td>
    <td align="right">0.186879E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105632E+10</td>
    <td align="right">0.304393E+09</td>
    <td align="right">0.751925E+09</td>
    <td align="right">0.637161E+09</td>
    <td align="right">0.226145E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">0.280185E+09</td>
    <td align="right">0.345835E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303524E+11</td>
    <td align="right">0.123167E+11</td>
    <td align="right">0.180357E+11</td>
    <td align="right">0.309438E+11</td>
    <td align="right">0.232577E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">0.280185E+09</td>
    <td align="right">0.617412E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">0.533780E+10</td>
    <td align="right">0.358241E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
