    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.88</td>
    <td align="right">     2064.76</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.06</td>
    <td align="right">     1928.50</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.59</td>
    <td align="right">     1389.11</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.02</td>
    <td align="right">      991.32</td>
    <td align="right">      848.87</td>
    <td align="right">        3.39</td>
    <td align="right">      845.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      782.02</td>
    <td align="right">      654.56</td>
    <td align="right">      986.34</td>
    <td align="right">       41.83</td>
    <td align="right">      944.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1282.42</td>
    <td align="right">      428.18</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1371.70</td>
    <td align="right">      300.95</td>
    <td align="right">     1100.51</td>
    <td align="right">       71.04</td>
    <td align="right">     1029.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1123.54</td>
    <td align="right">      396.82</td>
    <td align="right">      952.25</td>
    <td align="right">       14.49</td>
    <td align="right">      937.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      660.70</td>
    <td align="right">      643.00</td>
    <td align="right">      724.68</td>
    <td align="right">        0.15</td>
    <td align="right">      724.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      280.62</td>
    <td align="right">      984.83</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.42</td>
    <td align="right">     1252.49</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.84</td>
    <td align="right">     1955.49</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      532.74</td>
    <td align="right">     1078.33</td>
    <td align="right">      718.89</td>
    <td align="right">       19.41</td>
    <td align="right">      699.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.88</td>
    <td align="right">      300.95</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1371.70</td>
    <td align="right">     2064.76</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      179.41</td>
    <td align="right">     1250.83</td>
    <td align="right">      439.87</td>
    <td align="right">      141.84</td>
    <td align="right">      298.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.21</td>
    <td align="right">     1183.86</td>
    <td align="right">      645.43</td>
    <td align="right">      193.68</td>
    <td align="right">      451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      740.93</td>
    <td align="right">      855.94</td>
    <td align="right">      926.17</td>
    <td align="right">      387.87</td>
    <td align="right">      538.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1167.18</td>
    <td align="right">      633.30</td>
    <td align="right">     1225.84</td>
    <td align="right">      541.64</td>
    <td align="right">      684.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1494.53</td>
    <td align="right">      447.23</td>
    <td align="right">     1373.38</td>
    <td align="right">      607.52</td>
    <td align="right">      765.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1863.80</td>
    <td align="right">      292.67</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1920.94</td>
    <td align="right">      203.70</td>
    <td align="right">     1472.88</td>
    <td align="right">      648.49</td>
    <td align="right">      824.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1699.04</td>
    <td align="right">      265.11</td>
    <td align="right">     1330.18</td>
    <td align="right">      558.34</td>
    <td align="right">      771.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1279.69</td>
    <td align="right">      415.18</td>
    <td align="right">     1106.94</td>
    <td align="right">      491.00</td>
    <td align="right">      615.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      683.97</td>
    <td align="right">      626.74</td>
    <td align="right">      751.15</td>
    <td align="right">      310.70</td>
    <td align="right">      440.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      276.82</td>
    <td align="right">      799.67</td>
    <td align="right">      426.07</td>
    <td align="right">      136.68</td>
    <td align="right">      289.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.31</td>
    <td align="right">     1224.54</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      980.43</td>
    <td align="right">      680.74</td>
    <td align="right">      965.99</td>
    <td align="right">      398.17</td>
    <td align="right">      567.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.31</td>
    <td align="right">      203.70</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1920.94</td>
    <td align="right">     1250.83</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1280.57</td>
    <td align="right">     1764.90</td>
    <td align="right">     1550.36</td>
    <td align="right">      904.99</td>
    <td align="right">      645.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1443.64</td>
    <td align="right">     1734.08</td>
    <td align="right">     1770.13</td>
    <td align="right">      853.54</td>
    <td align="right">      916.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2150.08</td>
    <td align="right">     1291.55</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">      946.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1852.59</td>
    <td align="right">     1030.96</td>
    <td align="right">     1789.28</td>
    <td align="right">      715.00</td>
    <td align="right">     1074.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1747.18</td>
    <td align="right">      722.79</td>
    <td align="right">     1565.78</td>
    <td align="right">      454.77</td>
    <td align="right">     1111.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1891.52</td>
    <td align="right">      471.55</td>
    <td align="right">     1521.43</td>
    <td align="right">      322.40</td>
    <td align="right">     1199.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2134.22</td>
    <td align="right">      327.41</td>
    <td align="right">     1553.14</td>
    <td align="right">      376.84</td>
    <td align="right">     1176.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2360.55</td>
    <td align="right">      421.22</td>
    <td align="right">     1743.65</td>
    <td align="right">      565.34</td>
    <td align="right">     1178.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2536.35</td>
    <td align="right">      660.12</td>
    <td align="right">     2027.35</td>
    <td align="right">      987.47</td>
    <td align="right">     1039.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2117.78</td>
    <td align="right">      960.76</td>
    <td align="right">     1939.87</td>
    <td align="right">     1108.09</td>
    <td align="right">      831.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1343.38</td>
    <td align="right">     1190.94</td>
    <td align="right">     1389.30</td>
    <td align="right">      784.30</td>
    <td align="right">      604.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1017.43</td>
    <td align="right">     1727.33</td>
    <td align="right">     1296.41</td>
    <td align="right">      670.95</td>
    <td align="right">      625.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1825.15</td>
    <td align="right">     1021.52</td>
    <td align="right">     1691.75</td>
    <td align="right">      746.08</td>
    <td align="right">      945.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1017.43</td>
    <td align="right">      327.41</td>
    <td align="right">     1296.41</td>
    <td align="right">      322.40</td>
    <td align="right">      604.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2536.35</td>
    <td align="right">     1764.90</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">     1199.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      111.34</td>
    <td align="right">     1299.07</td>
    <td align="right">      377.40</td>
    <td align="right">       88.60</td>
    <td align="right">      288.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      277.27</td>
    <td align="right">     1222.82</td>
    <td align="right">      611.66</td>
    <td align="right">      157.20</td>
    <td align="right">      454.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      782.60</td>
    <td align="right">      879.70</td>
    <td align="right">      958.67</td>
    <td align="right">      410.48</td>
    <td align="right">      548.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1117.11</td>
    <td align="right">      661.37</td>
    <td align="right">     1173.77</td>
    <td align="right">      481.29</td>
    <td align="right">      692.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1519.23</td>
    <td align="right">      472.91</td>
    <td align="right">     1384.65</td>
    <td align="right">      625.77</td>
    <td align="right">      758.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2055.34</td>
    <td align="right">      317.74</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1957.11</td>
    <td align="right">      224.93</td>
    <td align="right">     1493.59</td>
    <td align="right">      654.84</td>
    <td align="right">      838.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1743.45</td>
    <td align="right">      283.88</td>
    <td align="right">     1350.87</td>
    <td align="right">      574.40</td>
    <td align="right">      776.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1229.10</td>
    <td align="right">      436.74</td>
    <td align="right">     1060.85</td>
    <td align="right">      458.14</td>
    <td align="right">      602.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      613.93</td>
    <td align="right">      648.18</td>
    <td align="right">      687.69</td>
    <td align="right">      242.25</td>
    <td align="right">      445.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.42</td>
    <td align="right">      815.23</td>
    <td align="right">      407.53</td>
    <td align="right">      117.44</td>
    <td align="right">      290.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.80</td>
    <td align="right">     1244.06</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      984.58</td>
    <td align="right">      706.32</td>
    <td align="right">      962.47</td>
    <td align="right">      390.56</td>
    <td align="right">      571.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.80</td>
    <td align="right">      224.93</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2055.34</td>
    <td align="right">     1299.07</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.65</td>
    <td align="right">     2097.87</td>
    <td align="right">      360.54</td>
    <td align="right">        0.00</td>
    <td align="right">      360.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.86</td>
    <td align="right">     1958.46</td>
    <td align="right">      549.33</td>
    <td align="right">        0.00</td>
    <td align="right">      549.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      248.38</td>
    <td align="right">     1393.64</td>
    <td align="right">      666.18</td>
    <td align="right">        0.00</td>
    <td align="right">      666.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      513.73</td>
    <td align="right">      976.52</td>
    <td align="right">      848.85</td>
    <td align="right">        3.39</td>
    <td align="right">      845.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      835.96</td>
    <td align="right">      622.85</td>
    <td align="right">      986.32</td>
    <td align="right">       41.83</td>
    <td align="right">      944.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1320.31</td>
    <td align="right">      414.56</td>
    <td align="right">     1186.34</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1404.46</td>
    <td align="right">      288.90</td>
    <td align="right">     1100.49</td>
    <td align="right">       71.04</td>
    <td align="right">     1029.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1140.59</td>
    <td align="right">      397.24</td>
    <td align="right">      952.23</td>
    <td align="right">       14.49</td>
    <td align="right">      937.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      664.88</td>
    <td align="right">      671.00</td>
    <td align="right">      724.67</td>
    <td align="right">        0.15</td>
    <td align="right">      724.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      264.16</td>
    <td align="right">     1075.86</td>
    <td align="right">      541.72</td>
    <td align="right">        0.00</td>
    <td align="right">      541.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.07</td>
    <td align="right">     1356.33</td>
    <td align="right">      364.02</td>
    <td align="right">        0.00</td>
    <td align="right">      364.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.84</td>
    <td align="right">     2034.35</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      546.76</td>
    <td align="right">     1103.07</td>
    <td align="right">      718.88</td>
    <td align="right">       19.41</td>
    <td align="right">      699.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.65</td>
    <td align="right">      288.90</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1404.46</td>
    <td align="right">     2097.87</td>
    <td align="right">     1186.34</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      179.42</td>
    <td align="right">     1278.64</td>
    <td align="right">      439.86</td>
    <td align="right">      141.84</td>
    <td align="right">      298.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.37</td>
    <td align="right">     1208.42</td>
    <td align="right">      645.41</td>
    <td align="right">      193.67</td>
    <td align="right">      451.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      756.78</td>
    <td align="right">      870.49</td>
    <td align="right">      926.15</td>
    <td align="right">      387.87</td>
    <td align="right">      538.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1186.07</td>
    <td align="right">      643.25</td>
    <td align="right">     1225.82</td>
    <td align="right">      541.63</td>
    <td align="right">      684.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1520.68</td>
    <td align="right">      442.42</td>
    <td align="right">     1373.36</td>
    <td align="right">      607.51</td>
    <td align="right">      765.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1884.99</td>
    <td align="right">      293.92</td>
    <td align="right">     1533.81</td>
    <td align="right">      677.87</td>
    <td align="right">      855.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1939.62</td>
    <td align="right">      204.47</td>
    <td align="right">     1472.86</td>
    <td align="right">      648.48</td>
    <td align="right">      824.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1710.36</td>
    <td align="right">      274.47</td>
    <td align="right">     1330.16</td>
    <td align="right">      558.32</td>
    <td align="right">      771.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1282.27</td>
    <td align="right">      443.24</td>
    <td align="right">     1106.92</td>
    <td align="right">      490.99</td>
    <td align="right">      615.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      669.94</td>
    <td align="right">      696.57</td>
    <td align="right">      751.14</td>
    <td align="right">      310.69</td>
    <td align="right">      440.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      266.49</td>
    <td align="right">      874.54</td>
    <td align="right">      426.06</td>
    <td align="right">      136.67</td>
    <td align="right">      289.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.90</td>
    <td align="right">     1276.03</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      987.97</td>
    <td align="right">      706.36</td>
    <td align="right">      965.98</td>
    <td align="right">      398.17</td>
    <td align="right">      567.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.90</td>
    <td align="right">      204.47</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1939.62</td>
    <td align="right">     1278.64</td>
    <td align="right">     1533.81</td>
    <td align="right">      677.87</td>
    <td align="right">      855.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1308.49</td>
    <td align="right">     1790.63</td>
    <td align="right">     1550.30</td>
    <td align="right">      904.96</td>
    <td align="right">      645.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1482.04</td>
    <td align="right">     1753.00</td>
    <td align="right">     1770.06</td>
    <td align="right">      853.50</td>
    <td align="right">      916.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2205.29</td>
    <td align="right">     1321.08</td>
    <td align="right">     2160.48</td>
    <td align="right">     1213.95</td>
    <td align="right">      946.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1904.74</td>
    <td align="right">     1031.59</td>
    <td align="right">     1789.22</td>
    <td align="right">      714.97</td>
    <td align="right">     1074.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1807.17</td>
    <td align="right">      694.63</td>
    <td align="right">     1565.73</td>
    <td align="right">      454.75</td>
    <td align="right">     1110.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1938.07</td>
    <td align="right">      460.16</td>
    <td align="right">     1521.39</td>
    <td align="right">      322.39</td>
    <td align="right">     1199.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2169.34</td>
    <td align="right">      322.43</td>
    <td align="right">     1553.09</td>
    <td align="right">      376.83</td>
    <td align="right">     1176.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2383.34</td>
    <td align="right">      434.00</td>
    <td align="right">     1743.59</td>
    <td align="right">      565.31</td>
    <td align="right">     1178.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2549.63</td>
    <td align="right">      706.32</td>
    <td align="right">     2027.27</td>
    <td align="right">      987.43</td>
    <td align="right">     1039.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2118.96</td>
    <td align="right">     1062.42</td>
    <td align="right">     1939.80</td>
    <td align="right">     1108.05</td>
    <td align="right">      831.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1340.03</td>
    <td align="right">     1303.87</td>
    <td align="right">     1389.24</td>
    <td align="right">      784.27</td>
    <td align="right">      604.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1028.93</td>
    <td align="right">     1786.40</td>
    <td align="right">     1296.36</td>
    <td align="right">      670.92</td>
    <td align="right">      625.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1855.17</td>
    <td align="right">     1051.78</td>
    <td align="right">     1691.68</td>
    <td align="right">      746.05</td>
    <td align="right">      945.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1028.93</td>
    <td align="right">      322.43</td>
    <td align="right">     1296.36</td>
    <td align="right">      322.39</td>
    <td align="right">      604.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2549.63</td>
    <td align="right">     1790.63</td>
    <td align="right">     2160.48</td>
    <td align="right">     1213.95</td>
    <td align="right">     1199.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.71</td>
    <td align="right">     1322.52</td>
    <td align="right">      377.40</td>
    <td align="right">       88.60</td>
    <td align="right">      288.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      283.85</td>
    <td align="right">     1245.46</td>
    <td align="right">      611.66</td>
    <td align="right">      157.20</td>
    <td align="right">      454.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      804.39</td>
    <td align="right">      896.94</td>
    <td align="right">      958.66</td>
    <td align="right">      410.48</td>
    <td align="right">      548.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1141.96</td>
    <td align="right">      671.08</td>
    <td align="right">     1173.75</td>
    <td align="right">      481.28</td>
    <td align="right">      692.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1547.86</td>
    <td align="right">      471.81</td>
    <td align="right">     1384.63</td>
    <td align="right">      625.76</td>
    <td align="right">      758.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2079.47</td>
    <td align="right">      324.47</td>
    <td align="right">     1670.60</td>
    <td align="right">      785.78</td>
    <td align="right">      884.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1977.90</td>
    <td align="right">      228.90</td>
    <td align="right">     1493.58</td>
    <td align="right">      654.83</td>
    <td align="right">      838.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1755.34</td>
    <td align="right">      296.84</td>
    <td align="right">     1350.85</td>
    <td align="right">      574.39</td>
    <td align="right">      776.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1233.03</td>
    <td align="right">      467.71</td>
    <td align="right">     1060.84</td>
    <td align="right">      458.13</td>
    <td align="right">      602.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      603.13</td>
    <td align="right">      718.38</td>
    <td align="right">      687.69</td>
    <td align="right">      242.24</td>
    <td align="right">      445.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      247.65</td>
    <td align="right">      889.44</td>
    <td align="right">      407.52</td>
    <td align="right">      117.43</td>
    <td align="right">      290.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.15</td>
    <td align="right">     1294.34</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      995.00</td>
    <td align="right">      733.08</td>
    <td align="right">      962.46</td>
    <td align="right">      390.55</td>
    <td align="right">      571.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.15</td>
    <td align="right">      228.90</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2079.47</td>
    <td align="right">     1322.52</td>
    <td align="right">     1670.60</td>
    <td align="right">      785.78</td>
    <td align="right">      884.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.42</td>
    <td align="right">     2125.64</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">      360.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.37</td>
    <td align="right">     1989.49</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">      549.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.36</td>
    <td align="right">     1453.13</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">      666.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.98</td>
    <td align="right">     1045.30</td>
    <td align="right">      848.87</td>
    <td align="right">        3.39</td>
    <td align="right">      845.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      774.25</td>
    <td align="right">      681.74</td>
    <td align="right">      986.34</td>
    <td align="right">       41.83</td>
    <td align="right">      944.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1283.74</td>
    <td align="right">      439.87</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1377.49</td>
    <td align="right">      306.87</td>
    <td align="right">     1100.51</td>
    <td align="right">       71.04</td>
    <td align="right">     1029.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1124.79</td>
    <td align="right">      408.83</td>
    <td align="right">      952.25</td>
    <td align="right">       14.49</td>
    <td align="right">      937.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      654.15</td>
    <td align="right">      676.67</td>
    <td align="right">      724.68</td>
    <td align="right">        0.15</td>
    <td align="right">      724.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.55</td>
    <td align="right">     1061.31</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">      541.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.19</td>
    <td align="right">     1340.89</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">      364.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.71</td>
    <td align="right">     2030.87</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      527.03</td>
    <td align="right">     1125.77</td>
    <td align="right">      718.89</td>
    <td align="right">       19.41</td>
    <td align="right">      699.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.42</td>
    <td align="right">      306.87</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">      337.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1377.49</td>
    <td align="right">     2125.64</td>
    <td align="right">     1186.36</td>
    <td align="right">      100.99</td>
    <td align="right">     1085.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.30</td>
    <td align="right">     1286.96</td>
    <td align="right">      439.87</td>
    <td align="right">      141.84</td>
    <td align="right">      298.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      313.76</td>
    <td align="right">     1219.89</td>
    <td align="right">      645.43</td>
    <td align="right">      193.68</td>
    <td align="right">      451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      728.56</td>
    <td align="right">      897.11</td>
    <td align="right">      926.17</td>
    <td align="right">      387.87</td>
    <td align="right">      538.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1153.06</td>
    <td align="right">      665.83</td>
    <td align="right">     1225.84</td>
    <td align="right">      541.64</td>
    <td align="right">      684.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1488.67</td>
    <td align="right">      464.07</td>
    <td align="right">     1373.38</td>
    <td align="right">      607.52</td>
    <td align="right">      765.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1862.64</td>
    <td align="right">      300.39</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1922.10</td>
    <td align="right">      207.78</td>
    <td align="right">     1472.88</td>
    <td align="right">      648.49</td>
    <td align="right">      824.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1697.80</td>
    <td align="right">      272.95</td>
    <td align="right">     1330.18</td>
    <td align="right">      558.34</td>
    <td align="right">      771.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1272.91</td>
    <td align="right">      434.82</td>
    <td align="right">     1106.94</td>
    <td align="right">      491.00</td>
    <td align="right">      615.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      666.24</td>
    <td align="right">      673.76</td>
    <td align="right">      751.15</td>
    <td align="right">      310.70</td>
    <td align="right">      440.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      264.48</td>
    <td align="right">      856.71</td>
    <td align="right">      426.07</td>
    <td align="right">      136.68</td>
    <td align="right">      289.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.62</td>
    <td align="right">     1269.05</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      973.30</td>
    <td align="right">      709.90</td>
    <td align="right">      965.99</td>
    <td align="right">      398.17</td>
    <td align="right">      567.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.62</td>
    <td align="right">      207.78</td>
    <td align="right">      343.00</td>
    <td align="right">       70.87</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1922.10</td>
    <td align="right">     1286.96</td>
    <td align="right">     1533.84</td>
    <td align="right">      677.88</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1269.93</td>
    <td align="right">     1824.89</td>
    <td align="right">     1550.36</td>
    <td align="right">      904.99</td>
    <td align="right">      645.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1431.49</td>
    <td align="right">     1792.70</td>
    <td align="right">     1770.13</td>
    <td align="right">      853.54</td>
    <td align="right">      916.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2136.61</td>
    <td align="right">     1354.21</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">      946.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1840.19</td>
    <td align="right">     1084.01</td>
    <td align="right">     1789.28</td>
    <td align="right">      715.00</td>
    <td align="right">     1074.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1744.53</td>
    <td align="right">      752.48</td>
    <td align="right">     1565.78</td>
    <td align="right">      454.77</td>
    <td align="right">     1111.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1895.89</td>
    <td align="right">      486.18</td>
    <td align="right">     1521.43</td>
    <td align="right">      322.40</td>
    <td align="right">     1199.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2141.91</td>
    <td align="right">      335.14</td>
    <td align="right">     1553.14</td>
    <td align="right">      376.84</td>
    <td align="right">     1176.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2364.75</td>
    <td align="right">      434.44</td>
    <td align="right">     1743.65</td>
    <td align="right">      565.34</td>
    <td align="right">     1178.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2533.24</td>
    <td align="right">      691.30</td>
    <td align="right">     2027.35</td>
    <td align="right">      987.47</td>
    <td align="right">     1039.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2097.96</td>
    <td align="right">     1030.05</td>
    <td align="right">     1939.87</td>
    <td align="right">     1108.09</td>
    <td align="right">      831.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1324.33</td>
    <td align="right">     1274.07</td>
    <td align="right">     1389.30</td>
    <td align="right">      784.30</td>
    <td align="right">      604.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1005.34</td>
    <td align="right">     1797.43</td>
    <td align="right">     1296.41</td>
    <td align="right">      670.95</td>
    <td align="right">      625.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1817.76</td>
    <td align="right">     1067.53</td>
    <td align="right">     1691.75</td>
    <td align="right">      746.08</td>
    <td align="right">      945.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1005.34</td>
    <td align="right">      335.14</td>
    <td align="right">     1296.41</td>
    <td align="right">      322.40</td>
    <td align="right">      604.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2533.24</td>
    <td align="right">     1824.89</td>
    <td align="right">     2160.56</td>
    <td align="right">     1214.00</td>
    <td align="right">     1199.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.64</td>
    <td align="right">     1337.52</td>
    <td align="right">      377.40</td>
    <td align="right">       88.60</td>
    <td align="right">      288.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      272.83</td>
    <td align="right">     1260.96</td>
    <td align="right">      611.66</td>
    <td align="right">      157.20</td>
    <td align="right">      454.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      776.13</td>
    <td align="right">      921.97</td>
    <td align="right">      958.67</td>
    <td align="right">      410.48</td>
    <td align="right">      548.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1108.56</td>
    <td align="right">      697.14</td>
    <td align="right">     1173.77</td>
    <td align="right">      481.29</td>
    <td align="right">      692.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1517.27</td>
    <td align="right">      492.89</td>
    <td align="right">     1384.65</td>
    <td align="right">      625.77</td>
    <td align="right">      758.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2059.34</td>
    <td align="right">      327.74</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1962.77</td>
    <td align="right">      230.52</td>
    <td align="right">     1493.59</td>
    <td align="right">      654.84</td>
    <td align="right">      838.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1746.22</td>
    <td align="right">      292.74</td>
    <td align="right">     1350.87</td>
    <td align="right">      574.40</td>
    <td align="right">      776.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1226.16</td>
    <td align="right">      458.57</td>
    <td align="right">     1060.85</td>
    <td align="right">      458.14</td>
    <td align="right">      602.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.84</td>
    <td align="right">      697.73</td>
    <td align="right">      687.69</td>
    <td align="right">      242.25</td>
    <td align="right">      445.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      245.82</td>
    <td align="right">      872.47</td>
    <td align="right">      407.53</td>
    <td align="right">      117.44</td>
    <td align="right">      290.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.61</td>
    <td align="right">     1291.20</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.22</td>
    <td align="right">      737.50</td>
    <td align="right">      962.47</td>
    <td align="right">      390.56</td>
    <td align="right">      571.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.61</td>
    <td align="right">      230.52</td>
    <td align="right">      353.29</td>
    <td align="right">       76.98</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2059.34</td>
    <td align="right">     1337.52</td>
    <td align="right">     1670.62</td>
    <td align="right">      785.79</td>
    <td align="right">      884.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18427357.83</td>
    <td align="right">0.553026E+10</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104164E+09</td>
    <td align="right">0.466543E+10</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617608E+09</td>
    <td align="right">0.372060E+10</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123904E+10</td>
    <td align="right">0.256949E+10</td>
    <td align="right">0.220027E+10</td>
    <td align="right">  8779947.19</td>
    <td align="right">0.219149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209456E+10</td>
    <td align="right">0.175317E+10</td>
    <td align="right">0.264182E+10</td>
    <td align="right">0.112028E+09</td>
    <td align="right">0.252980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332404E+10</td>
    <td align="right">0.110985E+10</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.367396E+10</td>
    <td align="right">0.806052E+09</td>
    <td align="right">0.294761E+10</td>
    <td align="right">0.190275E+09</td>
    <td align="right">0.275733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300930E+10</td>
    <td align="right">0.106283E+10</td>
    <td align="right">0.255050E+10</td>
    <td align="right"> 38800324.88</td>
    <td align="right">0.251170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171253E+10</td>
    <td align="right">0.166666E+10</td>
    <td align="right">0.187837E+10</td>
    <td align="right">   390244.61</td>
    <td align="right">0.187798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.751612E+09</td>
    <td align="right">0.263778E+10</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234375E+09</td>
    <td align="right">0.324647E+10</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20993682.49</td>
    <td align="right">0.523759E+10</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168006E+11</td>
    <td align="right">0.340062E+11</td>
    <td align="right">0.226710E+11</td>
    <td align="right">0.612038E+09</td>
    <td align="right">0.220590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18427357.83</td>
    <td align="right">0.806052E+09</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367396E+10</td>
    <td align="right">0.553026E+10</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480519E+09</td>
    <td align="right">0.335021E+10</td>
    <td align="right">0.117815E+10</td>
    <td align="right">0.379902E+09</td>
    <td align="right">0.798249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.777068E+09</td>
    <td align="right">0.286401E+10</td>
    <td align="right">0.156141E+10</td>
    <td align="right">0.468541E+09</td>
    <td align="right">0.109287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198451E+10</td>
    <td align="right">0.229256E+10</td>
    <td align="right">0.248065E+10</td>
    <td align="right">0.103888E+10</td>
    <td align="right">0.144177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302533E+10</td>
    <td align="right">0.164151E+10</td>
    <td align="right">0.317738E+10</td>
    <td align="right">0.140394E+10</td>
    <td align="right">0.177344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400294E+10</td>
    <td align="right">0.119787E+10</td>
    <td align="right">0.367846E+10</td>
    <td align="right">0.162718E+10</td>
    <td align="right">0.205128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.483097E+10</td>
    <td align="right">0.758595E+09</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514504E+10</td>
    <td align="right">0.545592E+09</td>
    <td align="right">0.394497E+10</td>
    <td align="right">0.173692E+10</td>
    <td align="right">0.220806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455072E+10</td>
    <td align="right">0.710082E+09</td>
    <td align="right">0.356274E+10</td>
    <td align="right">0.149545E+10</td>
    <td align="right">0.206730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331696E+10</td>
    <td align="right">0.107615E+10</td>
    <td align="right">0.286918E+10</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.159652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183195E+10</td>
    <td align="right">0.167867E+10</td>
    <td align="right">0.201188E+10</td>
    <td align="right">0.832167E+09</td>
    <td align="right">0.117971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.717529E+09</td>
    <td align="right">0.207275E+10</td>
    <td align="right">0.110436E+10</td>
    <td align="right">0.354266E+09</td>
    <td align="right">0.750094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255276E+09</td>
    <td align="right">0.327981E+10</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309188E+11</td>
    <td align="right">0.214678E+11</td>
    <td align="right">0.304636E+11</td>
    <td align="right">0.125568E+11</td>
    <td align="right">0.179068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255276E+09</td>
    <td align="right">0.545592E+09</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514504E+10</td>
    <td align="right">0.335021E+10</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342989E+10</td>
    <td align="right">0.472711E+10</td>
    <td align="right">0.415250E+10</td>
    <td align="right">0.242393E+10</td>
    <td align="right">0.172856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349246E+10</td>
    <td align="right">0.419510E+10</td>
    <td align="right">0.428229E+10</td>
    <td align="right">0.206488E+10</td>
    <td align="right">0.221741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.575877E+10</td>
    <td align="right">0.345929E+10</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.253525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480192E+10</td>
    <td align="right">0.267224E+10</td>
    <td align="right">0.463782E+10</td>
    <td align="right">0.185329E+10</td>
    <td align="right">0.278453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467966E+10</td>
    <td align="right">0.193592E+10</td>
    <td align="right">0.419379E+10</td>
    <td align="right">0.121805E+10</td>
    <td align="right">0.297573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490281E+10</td>
    <td align="right">0.122225E+10</td>
    <td align="right">0.394356E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.310790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.876940E+09</td>
    <td align="right">0.415992E+10</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.315059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.632249E+10</td>
    <td align="right">0.112821E+10</td>
    <td align="right">0.467020E+10</td>
    <td align="right">0.151420E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.657422E+10</td>
    <td align="right">0.171103E+10</td>
    <td align="right">0.525489E+10</td>
    <td align="right">0.255952E+10</td>
    <td align="right">0.269537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.567227E+10</td>
    <td align="right">0.257329E+10</td>
    <td align="right">0.519575E+10</td>
    <td align="right">0.296792E+10</td>
    <td align="right">0.222784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348205E+10</td>
    <td align="right">0.308693E+10</td>
    <td align="right">0.360106E+10</td>
    <td align="right">0.203292E+10</td>
    <td align="right">0.156814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272509E+10</td>
    <td align="right">0.462649E+10</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.179708E+10</td>
    <td align="right">0.167523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575579E+11</td>
    <td align="right">0.322148E+11</td>
    <td align="right">0.533509E+11</td>
    <td align="right">0.235284E+11</td>
    <td align="right">0.298226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272509E+10</td>
    <td align="right">0.876940E+09</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.156814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.657422E+10</td>
    <td align="right">0.472711E+10</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298222E+09</td>
    <td align="right">0.347942E+10</td>
    <td align="right">0.101083E+10</td>
    <td align="right">0.237304E+09</td>
    <td align="right">0.773529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670770E+09</td>
    <td align="right">0.295825E+10</td>
    <td align="right">0.147974E+10</td>
    <td align="right">0.380304E+09</td>
    <td align="right">0.109943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209610E+10</td>
    <td align="right">0.235618E+10</td>
    <td align="right">0.256771E+10</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.146828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289554E+10</td>
    <td align="right">0.171427E+10</td>
    <td align="right">0.304240E+10</td>
    <td align="right">0.124751E+10</td>
    <td align="right">0.179490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406911E+10</td>
    <td align="right">0.126663E+10</td>
    <td align="right">0.370864E+10</td>
    <td align="right">0.167606E+10</td>
    <td align="right">0.203257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532743E+10</td>
    <td align="right">0.823577E+09</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524192E+10</td>
    <td align="right">0.602456E+09</td>
    <td align="right">0.400044E+10</td>
    <td align="right">0.175393E+10</td>
    <td align="right">0.224651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466967E+10</td>
    <td align="right">0.760347E+09</td>
    <td align="right">0.361817E+10</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.207969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318583E+10</td>
    <td align="right">0.113203E+10</td>
    <td align="right">0.274972E+10</td>
    <td align="right">0.118749E+10</td>
    <td align="right">0.156224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164435E+10</td>
    <td align="right">0.173609E+10</td>
    <td align="right">0.184192E+10</td>
    <td align="right">0.648830E+09</td>
    <td align="right">0.119309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.662050E+09</td>
    <td align="right">0.211307E+10</td>
    <td align="right">0.105632E+10</td>
    <td align="right">0.304393E+09</td>
    <td align="right">0.751925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288743E+09</td>
    <td align="right">0.333209E+10</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310497E+11</td>
    <td align="right">0.222744E+11</td>
    <td align="right">0.303524E+11</td>
    <td align="right">0.123167E+11</td>
    <td align="right">0.180357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.288743E+09</td>
    <td align="right">0.602456E+09</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532743E+10</td>
    <td align="right">0.347942E+10</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12462225.70</td>
    <td align="right">0.561895E+10</td>
    <td align="right">0.965672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.965672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101260E+09</td>
    <td align="right">0.473790E+10</td>
    <td align="right">0.132894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.665248E+09</td>
    <td align="right">0.373272E+10</td>
    <td align="right">0.178430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133158E+10</td>
    <td align="right">0.253114E+10</td>
    <td align="right">0.220022E+10</td>
    <td align="right">  8779689.12</td>
    <td align="right">0.219144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223904E+10</td>
    <td align="right">0.166823E+10</td>
    <td align="right">0.264177E+10</td>
    <td align="right">0.112025E+09</td>
    <td align="right">0.252975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342224E+10</td>
    <td align="right">0.107454E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">0.261757E+09</td>
    <td align="right">0.281324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376170E+10</td>
    <td align="right">0.773786E+09</td>
    <td align="right">0.294755E+10</td>
    <td align="right">0.190269E+09</td>
    <td align="right">0.275728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305496E+10</td>
    <td align="right">0.106398E+10</td>
    <td align="right">0.255045E+10</td>
    <td align="right"> 38799184.43</td>
    <td align="right">0.251165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172337E+10</td>
    <td align="right">0.173922E+10</td>
    <td align="right">0.187833E+10</td>
    <td align="right">   390233.14</td>
    <td align="right">0.187794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.707522E+09</td>
    <td align="right">0.288159E+10</td>
    <td align="right">0.145094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207554E+09</td>
    <td align="right">0.351561E+10</td>
    <td align="right">0.943542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15645526.03</td>
    <td align="right">0.544879E+10</td>
    <td align="right">0.903839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172426E+11</td>
    <td align="right">0.347865E+11</td>
    <td align="right">0.226705E+11</td>
    <td align="right">0.612020E+09</td>
    <td align="right">0.220585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12462225.70</td>
    <td align="right">0.773786E+09</td>
    <td align="right">0.903839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376170E+10</td>
    <td align="right">0.561895E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">0.261757E+09</td>
    <td align="right">0.281324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480568E+09</td>
    <td align="right">0.342470E+10</td>
    <td align="right">0.117813E+10</td>
    <td align="right">0.379894E+09</td>
    <td align="right">0.798238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.782308E+09</td>
    <td align="right">0.292341E+10</td>
    <td align="right">0.156139E+10</td>
    <td align="right">0.468532E+09</td>
    <td align="right">0.109286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202696E+10</td>
    <td align="right">0.233151E+10</td>
    <td align="right">0.248061E+10</td>
    <td align="right">0.103886E+10</td>
    <td align="right">0.144175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307430E+10</td>
    <td align="right">0.166730E+10</td>
    <td align="right">0.317733E+10</td>
    <td align="right">0.140391E+10</td>
    <td align="right">0.177342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407299E+10</td>
    <td align="right">0.118498E+10</td>
    <td align="right">0.367841E+10</td>
    <td align="right">0.162715E+10</td>
    <td align="right">0.205126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488590E+10</td>
    <td align="right">0.761837E+09</td>
    <td align="right">0.397564E+10</td>
    <td align="right">0.175703E+10</td>
    <td align="right">0.221861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.519507E+10</td>
    <td align="right">0.547642E+09</td>
    <td align="right">0.394491E+10</td>
    <td align="right">0.173688E+10</td>
    <td align="right">0.220803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458103E+10</td>
    <td align="right">0.735142E+09</td>
    <td align="right">0.356269E+10</td>
    <td align="right">0.149542E+10</td>
    <td align="right">0.206727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332365E+10</td>
    <td align="right">0.114889E+10</td>
    <td align="right">0.286914E+10</td>
    <td align="right">0.127263E+10</td>
    <td align="right">0.159650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179436E+10</td>
    <td align="right">0.186570E+10</td>
    <td align="right">0.201185E+10</td>
    <td align="right">0.832150E+09</td>
    <td align="right">0.117969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690747E+09</td>
    <td align="right">0.226682E+10</td>
    <td align="right">0.110434E+10</td>
    <td align="right">0.354259E+09</td>
    <td align="right">0.750084E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248820E+09</td>
    <td align="right">0.341772E+10</td>
    <td align="right">0.918688E+09</td>
    <td align="right">0.189820E+09</td>
    <td align="right">0.728868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311567E+11</td>
    <td align="right">0.222756E+11</td>
    <td align="right">0.304631E+11</td>
    <td align="right">0.125565E+11</td>
    <td align="right">0.179066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248820E+09</td>
    <td align="right">0.547642E+09</td>
    <td align="right">0.918688E+09</td>
    <td align="right">0.189820E+09</td>
    <td align="right">0.728868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519507E+10</td>
    <td align="right">0.342470E+10</td>
    <td align="right">0.397564E+10</td>
    <td align="right">0.175703E+10</td>
    <td align="right">0.221861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350465E+10</td>
    <td align="right">0.479601E+10</td>
    <td align="right">0.415233E+10</td>
    <td align="right">0.242383E+10</td>
    <td align="right">0.172850E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.358536E+10</td>
    <td align="right">0.424086E+10</td>
    <td align="right">0.428213E+10</td>
    <td align="right">0.206480E+10</td>
    <td align="right">0.221733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590665E+10</td>
    <td align="right">0.353839E+10</td>
    <td align="right">0.578662E+10</td>
    <td align="right">0.325145E+10</td>
    <td align="right">0.253517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493708E+10</td>
    <td align="right">0.267389E+10</td>
    <td align="right">0.463765E+10</td>
    <td align="right">0.185321E+10</td>
    <td align="right">0.278444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484032E+10</td>
    <td align="right">0.186050E+10</td>
    <td align="right">0.419365E+10</td>
    <td align="right">0.121800E+10</td>
    <td align="right">0.297565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502348E+10</td>
    <td align="right">0.119273E+10</td>
    <td align="right">0.394343E+10</td>
    <td align="right">0.835625E+09</td>
    <td align="right">0.310781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.581035E+10</td>
    <td align="right">0.863589E+09</td>
    <td align="right">0.415979E+10</td>
    <td align="right">0.100929E+10</td>
    <td align="right">0.315050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.638354E+10</td>
    <td align="right">0.116242E+10</td>
    <td align="right">0.467004E+10</td>
    <td align="right">0.151413E+10</td>
    <td align="right">0.315590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660864E+10</td>
    <td align="right">0.183078E+10</td>
    <td align="right">0.525469E+10</td>
    <td align="right">0.255941E+10</td>
    <td align="right">0.269528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.567542E+10</td>
    <td align="right">0.284560E+10</td>
    <td align="right">0.519555E+10</td>
    <td align="right">0.296779E+10</td>
    <td align="right">0.222776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347335E+10</td>
    <td align="right">0.337964E+10</td>
    <td align="right">0.360092E+10</td>
    <td align="right">0.203283E+10</td>
    <td align="right">0.156808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275588E+10</td>
    <td align="right">0.478468E+10</td>
    <td align="right">0.347217E+10</td>
    <td align="right">0.179700E+10</td>
    <td align="right">0.167517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585047E+11</td>
    <td align="right">0.331691E+11</td>
    <td align="right">0.533490E+11</td>
    <td align="right">0.235274E+11</td>
    <td align="right">0.298216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275588E+10</td>
    <td align="right">0.863589E+09</td>
    <td align="right">0.347217E+10</td>
    <td align="right">0.835625E+09</td>
    <td align="right">0.156808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660864E+10</td>
    <td align="right">0.479601E+10</td>
    <td align="right">0.578662E+10</td>
    <td align="right">0.325145E+10</td>
    <td align="right">0.315590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301882E+09</td>
    <td align="right">0.354225E+10</td>
    <td align="right">0.101082E+10</td>
    <td align="right">0.237300E+09</td>
    <td align="right">0.773520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686696E+09</td>
    <td align="right">0.301301E+10</td>
    <td align="right">0.147972E+10</td>
    <td align="right">0.380297E+09</td>
    <td align="right">0.109942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215447E+10</td>
    <td align="right">0.240235E+10</td>
    <td align="right">0.256768E+10</td>
    <td align="right">0.109942E+10</td>
    <td align="right">0.146826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295996E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.304237E+10</td>
    <td align="right">0.124749E+10</td>
    <td align="right">0.179488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414578E+10</td>
    <td align="right">0.126370E+10</td>
    <td align="right">0.370859E+10</td>
    <td align="right">0.167604E+10</td>
    <td align="right">0.203255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.538998E+10</td>
    <td align="right">0.841017E+09</td>
    <td align="right">0.433018E+10</td>
    <td align="right">0.203673E+10</td>
    <td align="right">0.229345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529762E+10</td>
    <td align="right">0.613077E+09</td>
    <td align="right">0.400039E+10</td>
    <td align="right">0.175390E+10</td>
    <td align="right">0.224649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470149E+10</td>
    <td align="right">0.795055E+09</td>
    <td align="right">0.361812E+10</td>
    <td align="right">0.153845E+10</td>
    <td align="right">0.207967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319602E+10</td>
    <td align="right">0.121231E+10</td>
    <td align="right">0.274969E+10</td>
    <td align="right">0.118747E+10</td>
    <td align="right">0.156222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161543E+10</td>
    <td align="right">0.192411E+10</td>
    <td align="right">0.184190E+10</td>
    <td align="right">0.648819E+09</td>
    <td align="right">0.119308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.641896E+09</td>
    <td align="right">0.230542E+10</td>
    <td align="right">0.105630E+10</td>
    <td align="right">0.304388E+09</td>
    <td align="right">0.751916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286977E+09</td>
    <td align="right">0.346676E+10</td>
    <td align="right">0.946246E+09</td>
    <td align="right">0.206176E+09</td>
    <td align="right">0.740070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313782E+11</td>
    <td align="right">0.231185E+11</td>
    <td align="right">0.303520E+11</td>
    <td align="right">0.123165E+11</td>
    <td align="right">0.180355E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286977E+09</td>
    <td align="right">0.613077E+09</td>
    <td align="right">0.946246E+09</td>
    <td align="right">0.206176E+09</td>
    <td align="right">0.740070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538998E+10</td>
    <td align="right">0.354225E+10</td>
    <td align="right">0.433018E+10</td>
    <td align="right">0.203673E+10</td>
    <td align="right">0.229345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11851230.74</td>
    <td align="right">0.569333E+10</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.965694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 90404940.25</td>
    <td align="right">0.481297E+10</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595567E+09</td>
    <td align="right">0.389207E+10</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120263E+10</td>
    <td align="right">0.270942E+10</td>
    <td align="right">0.220027E+10</td>
    <td align="right">  8779947.19</td>
    <td align="right">0.219149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207376E+10</td>
    <td align="right">0.182598E+10</td>
    <td align="right">0.264182E+10</td>
    <td align="right">0.112028E+09</td>
    <td align="right">0.252980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332746E+10</td>
    <td align="right">0.114014E+10</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368948E+10</td>
    <td align="right">0.821908E+09</td>
    <td align="right">0.294761E+10</td>
    <td align="right">0.190275E+09</td>
    <td align="right">0.275733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301263E+10</td>
    <td align="right">0.109500E+10</td>
    <td align="right">0.255050E+10</td>
    <td align="right"> 38800324.88</td>
    <td align="right">0.251170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169555E+10</td>
    <td align="right">0.175392E+10</td>
    <td align="right">0.187837E+10</td>
    <td align="right">   390244.61</td>
    <td align="right">0.187798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.700540E+09</td>
    <td align="right">0.284262E+10</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205268E+09</td>
    <td align="right">0.347560E+10</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15282293.26</td>
    <td align="right">0.543949E+10</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166204E+11</td>
    <td align="right">0.355024E+11</td>
    <td align="right">0.226710E+11</td>
    <td align="right">0.612038E+09</td>
    <td align="right">0.220590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11851230.74</td>
    <td align="right">0.821908E+09</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.903860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368948E+10</td>
    <td align="right">0.569333E+10</td>
    <td align="right">0.307506E+10</td>
    <td align="right">0.261765E+09</td>
    <td align="right">0.281329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469513E+09</td>
    <td align="right">0.344699E+10</td>
    <td align="right">0.117815E+10</td>
    <td align="right">0.379902E+09</td>
    <td align="right">0.798249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.759037E+09</td>
    <td align="right">0.295115E+10</td>
    <td align="right">0.156141E+10</td>
    <td align="right">0.468541E+09</td>
    <td align="right">0.109287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195136E+10</td>
    <td align="right">0.240282E+10</td>
    <td align="right">0.248065E+10</td>
    <td align="right">0.103888E+10</td>
    <td align="right">0.144177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298872E+10</td>
    <td align="right">0.172583E+10</td>
    <td align="right">0.317738E+10</td>
    <td align="right">0.140394E+10</td>
    <td align="right">0.177344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398726E+10</td>
    <td align="right">0.124298E+10</td>
    <td align="right">0.367846E+10</td>
    <td align="right">0.162718E+10</td>
    <td align="right">0.205128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482795E+10</td>
    <td align="right">0.778617E+09</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514815E+10</td>
    <td align="right">0.556526E+09</td>
    <td align="right">0.394497E+10</td>
    <td align="right">0.173692E+10</td>
    <td align="right">0.220806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454739E+10</td>
    <td align="right">0.731078E+09</td>
    <td align="right">0.356274E+10</td>
    <td align="right">0.149545E+10</td>
    <td align="right">0.206730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329937E+10</td>
    <td align="right">0.112707E+10</td>
    <td align="right">0.286918E+10</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.159652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178446E+10</td>
    <td align="right">0.180461E+10</td>
    <td align="right">0.201188E+10</td>
    <td align="right">0.832167E+09</td>
    <td align="right">0.117971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.685527E+09</td>
    <td align="right">0.222059E+10</td>
    <td align="right">0.110436E+10</td>
    <td align="right">0.354266E+09</td>
    <td align="right">0.750094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245388E+09</td>
    <td align="right">0.339901E+10</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306941E+11</td>
    <td align="right">0.223873E+11</td>
    <td align="right">0.304636E+11</td>
    <td align="right">0.125568E+11</td>
    <td align="right">0.179068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245388E+09</td>
    <td align="right">0.556526E+09</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.189824E+09</td>
    <td align="right">0.728878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514815E+10</td>
    <td align="right">0.344699E+10</td>
    <td align="right">0.397570E+10</td>
    <td align="right">0.175706E+10</td>
    <td align="right">0.221864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340137E+10</td>
    <td align="right">0.488779E+10</td>
    <td align="right">0.415250E+10</td>
    <td align="right">0.242393E+10</td>
    <td align="right">0.172856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346306E+10</td>
    <td align="right">0.433690E+10</td>
    <td align="right">0.428229E+10</td>
    <td align="right">0.206488E+10</td>
    <td align="right">0.221741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572268E+10</td>
    <td align="right">0.362712E+10</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.253525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.476976E+10</td>
    <td align="right">0.280975E+10</td>
    <td align="right">0.463782E+10</td>
    <td align="right">0.185329E+10</td>
    <td align="right">0.278453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467256E+10</td>
    <td align="right">0.201543E+10</td>
    <td align="right">0.419379E+10</td>
    <td align="right">0.121805E+10</td>
    <td align="right">0.297573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491416E+10</td>
    <td align="right">0.126019E+10</td>
    <td align="right">0.394356E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.310790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.573689E+10</td>
    <td align="right">0.897630E+09</td>
    <td align="right">0.415992E+10</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.315059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633373E+10</td>
    <td align="right">0.116359E+10</td>
    <td align="right">0.467020E+10</td>
    <td align="right">0.151420E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656616E+10</td>
    <td align="right">0.179185E+10</td>
    <td align="right">0.525489E+10</td>
    <td align="right">0.255952E+10</td>
    <td align="right">0.269537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561917E+10</td>
    <td align="right">0.275888E+10</td>
    <td align="right">0.519575E+10</td>
    <td align="right">0.296792E+10</td>
    <td align="right">0.222784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343266E+10</td>
    <td align="right">0.330240E+10</td>
    <td align="right">0.360106E+10</td>
    <td align="right">0.203292E+10</td>
    <td align="right">0.156814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269269E+10</td>
    <td align="right">0.481425E+10</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.179708E+10</td>
    <td align="right">0.167523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573249E+11</td>
    <td align="right">0.336658E+11</td>
    <td align="right">0.533509E+11</td>
    <td align="right">0.235284E+11</td>
    <td align="right">0.298226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269269E+10</td>
    <td align="right">0.897630E+09</td>
    <td align="right">0.347231E+10</td>
    <td align="right">0.835659E+09</td>
    <td align="right">0.156814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656616E+10</td>
    <td align="right">0.488779E+10</td>
    <td align="right">0.578684E+10</td>
    <td align="right">0.325159E+10</td>
    <td align="right">0.315600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290981E+09</td>
    <td align="right">0.358241E+10</td>
    <td align="right">0.101083E+10</td>
    <td align="right">0.237304E+09</td>
    <td align="right">0.773529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660022E+09</td>
    <td align="right">0.305051E+10</td>
    <td align="right">0.147974E+10</td>
    <td align="right">0.380304E+09</td>
    <td align="right">0.109943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207878E+10</td>
    <td align="right">0.246942E+10</td>
    <td align="right">0.256771E+10</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.146828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287338E+10</td>
    <td align="right">0.180698E+10</td>
    <td align="right">0.304240E+10</td>
    <td align="right">0.124751E+10</td>
    <td align="right">0.179490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406387E+10</td>
    <td align="right">0.132015E+10</td>
    <td align="right">0.370864E+10</td>
    <td align="right">0.167606E+10</td>
    <td align="right">0.203257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.533780E+10</td>
    <td align="right">0.849490E+09</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525708E+10</td>
    <td align="right">0.617412E+09</td>
    <td align="right">0.400044E+10</td>
    <td align="right">0.175393E+10</td>
    <td align="right">0.224651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467707E+10</td>
    <td align="right">0.784086E+09</td>
    <td align="right">0.361817E+10</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.207969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317821E+10</td>
    <td align="right">0.118862E+10</td>
    <td align="right">0.274972E+10</td>
    <td align="right">0.118749E+10</td>
    <td align="right">0.156224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160930E+10</td>
    <td align="right">0.186879E+10</td>
    <td align="right">0.184192E+10</td>
    <td align="right">0.648830E+09</td>
    <td align="right">0.119309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.637161E+09</td>
    <td align="right">0.226145E+10</td>
    <td align="right">0.105632E+10</td>
    <td align="right">0.304393E+09</td>
    <td align="right">0.751925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280185E+09</td>
    <td align="right">0.345835E+10</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309438E+11</td>
    <td align="right">0.232577E+11</td>
    <td align="right">0.303524E+11</td>
    <td align="right">0.123167E+11</td>
    <td align="right">0.180357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280185E+09</td>
    <td align="right">0.617412E+09</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.206179E+09</td>
    <td align="right">0.740079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533780E+10</td>
    <td align="right">0.358241E+10</td>
    <td align="right">0.433024E+10</td>
    <td align="right">0.203677E+10</td>
    <td align="right">0.229347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.9</td>
    <td align="right">        -8.7</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.4</td>
    <td align="right">        -8.1</td>
    <td align="right">        6.66</td>
    <td align="right">       -15.1</td>
    <td align="right">       65.72</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">        0.66</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.20</td>
    <td align="right">        -8.9</td>
    <td align="right">       69.76</td>
    <td align="right">      141.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.47</td>
    <td align="right">        4.95</td>
    <td align="right">        1.92</td>
    <td align="right">        5.29</td>
    <td align="right">        -2.7</td>
    <td align="right">       89.32</td>
    <td align="right">      159.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.73</td>
    <td align="right">        9.66</td>
    <td align="right">        5.81</td>
    <td align="right">        4.79</td>
    <td align="right">        3.34</td>
    <td align="right">       93.75</td>
    <td align="right">      203.34</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.63</td>
    <td align="right">       14.47</td>
    <td align="right">       11.49</td>
    <td align="right">        5.10</td>
    <td align="right">        8.69</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        4.43</td>
    <td align="right">       13.39</td>
    <td align="right">      102.98</td>
    <td align="right">      214.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.69</td>
    <td align="right">       16.39</td>
    <td align="right">       13.72</td>
    <td align="right">        4.23</td>
    <td align="right">       11.88</td>
    <td align="right">       99.24</td>
    <td align="right">      178.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.55</td>
    <td align="right">       13.42</td>
    <td align="right">       11.22</td>
    <td align="right">        4.10</td>
    <td align="right">        7.08</td>
    <td align="right">       75.66</td>
    <td align="right">      154.97</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.73</td>
    <td align="right">        7.36</td>
    <td align="right">        4.97</td>
    <td align="right">        4.79</td>
    <td align="right">        0.13</td>
    <td align="right">       58.70</td>
    <td align="right">      104.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.03</td>
    <td align="right">        3.70</td>
    <td align="right">        0.77</td>
    <td align="right">        5.87</td>
    <td align="right">        -3.2</td>
    <td align="right">       41.19</td>
    <td align="right">       58.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        6.59</td>
    <td align="right">       -12.0</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.05</td>
    <td align="right">        6.33</td>
    <td align="right">        3.49</td>
    <td align="right">        5.24</td>
    <td align="right">        -0.9</td>
    <td align="right">       73.64</td>
    <td align="right">      136.19</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.4</td>
    <td align="right">        -8.7</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.1</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        6.66</td>
    <td align="right">       13.39</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.14</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.80</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        6.18</td>
    <td align="right">        -2.2</td>
    <td align="right">       14.90</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.10</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       16.06</td>
    <td align="right">        9.40</td>
    <td align="right">        6.70</td>
    <td align="right">       14.65</td>
    <td align="right">      249.50</td>
    <td align="right">      400.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       13.43</td>
    <td align="right">        7.80</td>
    <td align="right">        8.20</td>
    <td align="right">       11.46</td>
    <td align="right">      330.00</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.10</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       17.84</td>
    <td align="right">       13.30</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      258.50</td>
    <td align="right">      457.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.60</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       20.23</td>
    <td align="right">       15.00</td>
    <td align="right">        8.20</td>
    <td align="right">       17.93</td>
    <td align="right">      252.00</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.70</td>
    <td align="right">21-JUL-13:00</td>
    <td align="right">       21.73</td>
    <td align="right">       17.20</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       20.24</td>
    <td align="right">       15.00</td>
    <td align="right">        5.70</td>
    <td align="right">       19.70</td>
    <td align="right">      220.50</td>
    <td align="right">      635.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.20</td>
    <td align="right">16-SEP-13:09</td>
    <td align="right">       19.53</td>
    <td align="right">       15.68</td>
    <td align="right">        8.80</td>
    <td align="right">       17.30</td>
    <td align="right">      207.00</td>
    <td align="right">      564.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">11-OCT-12:00</td>
    <td align="right">       14.14</td>
    <td align="right">        8.30</td>
    <td align="right">        6.20</td>
    <td align="right">        6.95</td>
    <td align="right">      121.00</td>
    <td align="right">      665.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">       13.85</td>
    <td align="right">       10.00</td>
    <td align="right">       12.40</td>
    <td align="right">       14.84</td>
    <td align="right">      133.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       12.41</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.18</td>
    <td align="right">        -2.2</td>
    <td align="right">        5.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.73</td>
    <td align="right">       17.20</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      665.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -16.7</td>
    <td align="right">07-FEB-06:00</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.6</td>
    <td align="right">        6.20</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.3</td>
    <td align="right">07-MAR-05:19</td>
    <td align="right">       -13.9</td>
    <td align="right">       -16.7</td>
    <td align="right">        2.43</td>
    <td align="right">       -32.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -4.4</td>
    <td align="right">17-APR-05:00</td>
    <td align="right">        -5.4</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -20.5</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.70</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.70</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        5.40</td>
    <td align="right">        3.90</td>
    <td align="right">        2.10</td>
    <td align="right">        -7.3</td>
    <td align="right">       20.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.70</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">01-AUG-04:00</td>
    <td align="right">       10.75</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.10</td>
    <td align="right">05-SEP-05:00</td>
    <td align="right">        5.59</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -6.2</td>
    <td align="right">       24.50</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -4.0</td>
    <td align="right">        2.18</td>
    <td align="right">       -19.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -4.5</td>
    <td align="right">        -5.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -18.9</td>
    <td align="right">11-DEC-05:00</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -18.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">        -0.8</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.89</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.83</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.90</td>
    <td align="right">        6.20</td>
    <td align="right">       14.10</td>
    <td align="right">      197.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.78</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.90</td>
    <td align="right">       10.30</td>
    <td align="right">        9.72</td>
    <td align="right">      268.50</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.19</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       16.85</td>
    <td align="right">      273.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.75</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.10</td>
    <td align="right">        9.30</td>
    <td align="right">       21.09</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.79</td>
    <td align="right">21-JUL-01:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.30</td>
    <td align="right">        8.80</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.42</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.10</td>
    <td align="right">        9.80</td>
    <td align="right">       19.87</td>
    <td align="right">      212.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">      204.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.23</td>
    <td align="right">12-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.30</td>
    <td align="right">       10.30</td>
    <td align="right">        9.13</td>
    <td align="right">      148.00</td>
    <td align="right">      367.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.96</td>
    <td align="right">05-NOV-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       14.10</td>
    <td align="right">       72.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.41</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.30</td>
    <td align="right">       12.90</td>
    <td align="right">       27.46</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.70</td>
    <td align="right">01-FEB-04:10</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        3.52</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-10:20</td>
    <td align="right">       20.33</td>
    <td align="right">       16.97</td>
    <td align="right">        4.80</td>
    <td align="right">       10.50</td>
    <td align="right">      159.17</td>
    <td align="right">      592.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">08-APR-21:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.23</td>
    <td align="right">       12.90</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.60</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.97</td>
    <td align="right">        6.70</td>
    <td align="right">       13.54</td>
    <td align="right">      184.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        8.20</td>
    <td align="right">       16.85</td>
    <td align="right">      255.50</td>
    <td align="right">      530.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">20-JUL-20:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">        4.60</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.70</td>
    <td align="right">14-AUG-03:20</td>
    <td align="right">       23.70</td>
    <td align="right">       22.19</td>
    <td align="right">        5.00</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">15-SEP-18:00</td>
    <td align="right">       21.70</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.40</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">       14.60</td>
    <td align="right">       14.50</td>
    <td align="right">        3.77</td>
    <td align="right">       10.56</td>
    <td align="right">       67.50</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.14</td>
    <td align="right">        7.20</td>
    <td align="right">        8.74</td>
    <td align="right">       28.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.10</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.22</td>
    <td align="right">       10.30</td>
    <td align="right">        6.35</td>
    <td align="right">      158.00</td>
    <td align="right">       84.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">       12.90</td>
    <td align="right">       24.16</td>
    <td align="right">      255.50</td>
    <td align="right">      592.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       46.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564001E+10</td>
    <td align="right">-0.488012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-759889209.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.518056E+10</td>
    <td align="right">-0.449948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-681080521.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597927E+10</td>
    <td align="right">-0.525361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-725656514.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522779E+10</td>
    <td align="right">-0.454106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-686727782.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529158E+10</td>
    <td align="right">-0.459557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-696011572.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495281E+10</td>
    <td align="right">-0.428195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-670858587.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452731E+10</td>
    <td align="right">-0.383726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-690052813.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485527E+10</td>
    <td align="right">-0.416402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691252817.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.448707E+10</td>
    <td align="right">-0.381719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669879979.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484070E+10</td>
    <td align="right">-0.413958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-701120840.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502852E+10</td>
    <td align="right">-0.433466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-693857447.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529647E+10</td>
    <td align="right">-0.454947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-747006026.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613074E+11</td>
    <td align="right">-0.528940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.841339E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.448707E+10</td>
    <td align="right">-0.525361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-759889209.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597927E+10</td>
    <td align="right">-0.381719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669879979.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4409.99</td>
    <td align="right">       32.57</td>
    <td align="right">      236.00</td>
    <td align="right">      250.83</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      243.00</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:39</td>
    <td align="right">     5535.09</td>
    <td align="right">       32.76</td>
    <td align="right">      245.83</td>
    <td align="right">      256.00</td>
    <td align="right">     1857.02</td>
    <td align="right">       26.99</td>
    <td align="right">      240.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7905.28</td>
    <td align="right">       29.81</td>
    <td align="right">      254.83</td>
    <td align="right">      326.67</td>
    <td align="right">     1499.97</td>
    <td align="right">       21.81</td>
    <td align="right">      189.33</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2070.52</td>
    <td align="right">       18.76</td>
    <td align="right">        3.00</td>
    <td align="right">      345.50</td>
    <td align="right">     1163.89</td>
    <td align="right">       20.95</td>
    <td align="right">      200.33</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1876.12</td>
    <td align="right">       18.83</td>
    <td align="right">        0.17</td>
    <td align="right">      384.00</td>
    <td align="right">     1106.58</td>
    <td align="right">       21.09</td>
    <td align="right">      184.00</td>
    <td align="right">      337.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1690.38</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      973.96</td>
    <td align="right">       20.85</td>
    <td align="right">      222.83</td>
    <td align="right">      353.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     1773.28</td>
    <td align="right">       18.66</td>
    <td align="right">        1.00</td>
    <td align="right">      399.67</td>
    <td align="right">     1007.74</td>
    <td align="right">       20.88</td>
    <td align="right">      219.83</td>
    <td align="right">      354.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     2103.04</td>
    <td align="right">       19.14</td>
    <td align="right">        4.50</td>
    <td align="right">      377.17</td>
    <td align="right">     1170.06</td>
    <td align="right">       21.35</td>
    <td align="right">      252.33</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3000.87</td>
    <td align="right">       20.64</td>
    <td align="right">       32.00</td>
    <td align="right">      324.00</td>
    <td align="right">     1543.80</td>
    <td align="right">       21.98</td>
    <td align="right">      220.00</td>
    <td align="right">      292.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     6397.20</td>
    <td align="right">       32.22</td>
    <td align="right">      277.50</td>
    <td align="right">      298.17</td>
    <td align="right">     1578.78</td>
    <td align="right">       22.39</td>
    <td align="right">      196.33</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     4149.34</td>
    <td align="right">       32.38</td>
    <td align="right">      240.17</td>
    <td align="right">      240.50</td>
    <td align="right">     1687.51</td>
    <td align="right">       27.88</td>
    <td align="right">      219.00</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     3716.76</td>
    <td align="right">       31.19</td>
    <td align="right">      209.00</td>
    <td align="right">      238.67</td>
    <td align="right">     2910.88</td>
    <td align="right">       33.07</td>
    <td align="right">      223.33</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3518.03</td>
    <td align="right">       24.41</td>
    <td align="right">     1504.00</td>
    <td align="right">     3834.33</td>
    <td align="right">     1549.75</td>
    <td align="right">       23.65</td>
    <td align="right">     2611.00</td>
    <td align="right">     3443.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1690.38</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      238.67</td>
    <td align="right">      973.96</td>
    <td align="right">       20.85</td>
    <td align="right">      184.00</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7905.28</td>
    <td align="right">       32.76</td>
    <td align="right">      277.50</td>
    <td align="right">      399.67</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      252.33</td>
    <td align="right">      354.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1514.74</td>
    <td align="right">       20.81</td>
    <td align="right">       70.67</td>
    <td align="right">      236.00</td>
    <td align="right">      758.64</td>
    <td align="right">       21.56</td>
    <td align="right">       83.83</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:39</td>
    <td align="right">     2093.95</td>
    <td align="right">       21.96</td>
    <td align="right">       83.33</td>
    <td align="right">      248.17</td>
    <td align="right">     1088.09</td>
    <td align="right">       22.83</td>
    <td align="right">      111.67</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     2821.96</td>
    <td align="right">       21.66</td>
    <td align="right">      104.33</td>
    <td align="right">      319.67</td>
    <td align="right">     1243.29</td>
    <td align="right">       22.41</td>
    <td align="right">       90.00</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     3064.73</td>
    <td align="right">       21.09</td>
    <td align="right">      104.33</td>
    <td align="right">      350.33</td>
    <td align="right">     1719.67</td>
    <td align="right">       22.35</td>
    <td align="right">       87.33</td>
    <td align="right">      314.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     4094.18</td>
    <td align="right">       22.57</td>
    <td align="right">      103.50</td>
    <td align="right">      391.67</td>
    <td align="right">     1740.29</td>
    <td align="right">       22.33</td>
    <td align="right">       58.83</td>
    <td align="right">      347.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3723.57</td>
    <td align="right">       21.82</td>
    <td align="right">      133.17</td>
    <td align="right">      402.67</td>
    <td align="right">     1640.42</td>
    <td align="right">       22.07</td>
    <td align="right">       78.83</td>
    <td align="right">      372.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3520.87</td>
    <td align="right">       21.96</td>
    <td align="right">      135.17</td>
    <td align="right">      409.33</td>
    <td align="right">     1553.38</td>
    <td align="right">       22.08</td>
    <td align="right">       80.17</td>
    <td align="right">      371.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     3243.51</td>
    <td align="right">       21.35</td>
    <td align="right">      110.33</td>
    <td align="right">      378.33</td>
    <td align="right">     1449.14</td>
    <td align="right">       22.31</td>
    <td align="right">       76.83</td>
    <td align="right">      345.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3305.47</td>
    <td align="right">       22.80</td>
    <td align="right">       85.83</td>
    <td align="right">      323.50</td>
    <td align="right">     1822.47</td>
    <td align="right">       23.77</td>
    <td align="right">      101.17</td>
    <td align="right">      288.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2095.18</td>
    <td align="right">       20.80</td>
    <td align="right">       81.50</td>
    <td align="right">      288.00</td>
    <td align="right">     1134.61</td>
    <td align="right">       22.64</td>
    <td align="right">       94.33</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1525.66</td>
    <td align="right">       21.13</td>
    <td align="right">       87.00</td>
    <td align="right">      229.83</td>
    <td align="right">      837.79</td>
    <td align="right">       21.96</td>
    <td align="right">       91.00</td>
    <td align="right">      178.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1305.58</td>
    <td align="right">       20.08</td>
    <td align="right">       60.33</td>
    <td align="right">      225.83</td>
    <td align="right">      656.02</td>
    <td align="right">       21.04</td>
    <td align="right">       68.83</td>
    <td align="right">      173.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2842.58</td>
    <td align="right">       21.55</td>
    <td align="right">     1159.50</td>
    <td align="right">     3803.33</td>
    <td align="right">     1360.72</td>
    <td align="right">       22.29</td>
    <td align="right">     1022.83</td>
    <td align="right">     3335.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1305.58</td>
    <td align="right">       20.08</td>
    <td align="right">       60.33</td>
    <td align="right">      225.83</td>
    <td align="right">      656.02</td>
    <td align="right">       21.04</td>
    <td align="right">       58.83</td>
    <td align="right">      173.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4094.18</td>
    <td align="right">       22.80</td>
    <td align="right">      135.17</td>
    <td align="right">      409.33</td>
    <td align="right">     1822.47</td>
    <td align="right">       23.77</td>
    <td align="right">      111.67</td>
    <td align="right">      372.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      652.27</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
    <td align="right">      366.45</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      135.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">      857.00</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">      241.83</td>
    <td align="right">      478.49</td>
    <td align="right">       19.13</td>
    <td align="right">        0.50</td>
    <td align="right">      191.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      906.58</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      313.50</td>
    <td align="right">      532.80</td>
    <td align="right">       19.77</td>
    <td align="right">        2.33</td>
    <td align="right">      265.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1045.75</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">      349.83</td>
    <td align="right">      617.56</td>
    <td align="right">       20.21</td>
    <td align="right">       57.00</td>
    <td align="right">      315.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1256.64</td>
    <td align="right">       20.30</td>
    <td align="right">       26.50</td>
    <td align="right">      401.50</td>
    <td align="right">      763.84</td>
    <td align="right">       22.42</td>
    <td align="right">      161.33</td>
    <td align="right">      362.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1406.69</td>
    <td align="right">       21.74</td>
    <td align="right">       80.83</td>
    <td align="right">      412.83</td>
    <td align="right">      826.47</td>
    <td align="right">       22.67</td>
    <td align="right">      234.50</td>
    <td align="right">      389.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     1338.40</td>
    <td align="right">       21.41</td>
    <td align="right">       75.17</td>
    <td align="right">      419.00</td>
    <td align="right">      784.55</td>
    <td align="right">       22.41</td>
    <td align="right">      232.83</td>
    <td align="right">      389.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1184.65</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">      387.00</td>
    <td align="right">      705.91</td>
    <td align="right">       20.97</td>
    <td align="right">      138.50</td>
    <td align="right">      353.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      989.84</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">      320.50</td>
    <td align="right">      614.69</td>
    <td align="right">       20.56</td>
    <td align="right">       40.50</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      795.65</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">      280.83</td>
    <td align="right">      459.56</td>
    <td align="right">       18.97</td>
    <td align="right">        0.33</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      632.64</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      353.64</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      656.75</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">      207.33</td>
    <td align="right">      360.77</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      117.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1025.88</td>
    <td align="right">       18.46</td>
    <td align="right">      182.50</td>
    <td align="right">     3771.67</td>
    <td align="right">      602.41</td>
    <td align="right">       20.37</td>
    <td align="right">      867.83</td>
    <td align="right">     3140.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      632.64</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      207.33</td>
    <td align="right">      353.64</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      117.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1406.69</td>
    <td align="right">       21.74</td>
    <td align="right">       80.83</td>
    <td align="right">      419.00</td>
    <td align="right">      826.47</td>
    <td align="right">       22.67</td>
    <td align="right">      234.50</td>
    <td align="right">      389.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1419.14</td>
    <td align="right">       21.25</td>
    <td align="right">       85.83</td>
    <td align="right">      234.83</td>
    <td align="right">      774.14</td>
    <td align="right">       22.20</td>
    <td align="right">       86.50</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1916.63</td>
    <td align="right">       20.38</td>
    <td align="right">       68.17</td>
    <td align="right">      247.50</td>
    <td align="right">     1037.53</td>
    <td align="right">       22.70</td>
    <td align="right">       96.33</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2770.71</td>
    <td align="right">       21.50</td>
    <td align="right">      101.67</td>
    <td align="right">      321.83</td>
    <td align="right">     1568.08</td>
    <td align="right">       22.73</td>
    <td align="right">       98.33</td>
    <td align="right">      286.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3279.77</td>
    <td align="right">       20.84</td>
    <td align="right">      104.67</td>
    <td align="right">      346.17</td>
    <td align="right">     1392.37</td>
    <td align="right">       20.87</td>
    <td align="right">       55.33</td>
    <td align="right">      312.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3511.46</td>
    <td align="right">       18.14</td>
    <td align="right">       43.00</td>
    <td align="right">      390.33</td>
    <td align="right">     1945.35</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     3713.55</td>
    <td align="right">       17.90</td>
    <td align="right">       52.83</td>
    <td align="right">      400.83</td>
    <td align="right">     1601.45</td>
    <td align="right">       18.85</td>
    <td align="right">        0.17</td>
    <td align="right">      369.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3312.96</td>
    <td align="right">       17.96</td>
    <td align="right">       54.83</td>
    <td align="right">      407.00</td>
    <td align="right">     1508.05</td>
    <td align="right">       19.03</td>
    <td align="right">        5.83</td>
    <td align="right">      370.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3101.20</td>
    <td align="right">       19.90</td>
    <td align="right">       85.50</td>
    <td align="right">      382.67</td>
    <td align="right">     1685.23</td>
    <td align="right">       21.27</td>
    <td align="right">       62.67</td>
    <td align="right">      346.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3388.78</td>
    <td align="right">       22.38</td>
    <td align="right">       83.50</td>
    <td align="right">      321.67</td>
    <td align="right">     1498.52</td>
    <td align="right">       22.17</td>
    <td align="right">       68.50</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1965.70</td>
    <td align="right">       20.48</td>
    <td align="right">       79.67</td>
    <td align="right">      287.50</td>
    <td align="right">     1055.88</td>
    <td align="right">       22.41</td>
    <td align="right">       91.50</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1458.06</td>
    <td align="right">       20.75</td>
    <td align="right">       86.83</td>
    <td align="right">      228.00</td>
    <td align="right">      778.04</td>
    <td align="right">       21.53</td>
    <td align="right">       82.00</td>
    <td align="right">      181.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:39</td>
    <td align="right">     1348.99</td>
    <td align="right">       19.72</td>
    <td align="right">       56.33</td>
    <td align="right">      221.17</td>
    <td align="right">      725.20</td>
    <td align="right">       21.69</td>
    <td align="right">       72.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2745.98</td>
    <td align="right">       19.94</td>
    <td align="right">      902.83</td>
    <td align="right">     3789.50</td>
    <td align="right">     1357.87</td>
    <td align="right">       21.00</td>
    <td align="right">      719.17</td>
    <td align="right">     3341.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1348.99</td>
    <td align="right">       17.90</td>
    <td align="right">       43.00</td>
    <td align="right">      221.17</td>
    <td align="right">      725.20</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3713.55</td>
    <td align="right">       22.38</td>
    <td align="right">      104.67</td>
    <td align="right">      407.00</td>
    <td align="right">     1945.35</td>
    <td align="right">       22.73</td>
    <td align="right">       98.33</td>
    <td align="right">      370.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.44</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">     5389.36</td>
    <td align="right">       32.39</td>
    <td align="right">      241.83</td>
    <td align="right">      254.50</td>
    <td align="right">     1755.52</td>
    <td align="right">       24.97</td>
    <td align="right">      107.00</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7766.52</td>
    <td align="right">       28.70</td>
    <td align="right">      234.67</td>
    <td align="right">      325.67</td>
    <td align="right">     1398.15</td>
    <td align="right">       19.03</td>
    <td align="right">       19.00</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1971.60</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">     1093.86</td>
    <td align="right">       18.40</td>
    <td align="right">       10.83</td>
    <td align="right">      308.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1791.55</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      380.67</td>
    <td align="right">     1048.88</td>
    <td align="right">       18.76</td>
    <td align="right">        3.83</td>
    <td align="right">      333.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1620.29</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      390.33</td>
    <td align="right">      928.82</td>
    <td align="right">       18.53</td>
    <td align="right">        0.17</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1698.13</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">      397.17</td>
    <td align="right">      958.47</td>
    <td align="right">       18.48</td>
    <td align="right">        6.83</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     2007.98</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">      374.17</td>
    <td align="right">     1105.40</td>
    <td align="right">       18.89</td>
    <td align="right">       17.67</td>
    <td align="right">      334.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2860.03</td>
    <td align="right">       17.08</td>
    <td align="right">       17.00</td>
    <td align="right">      321.83</td>
    <td align="right">     1441.02</td>
    <td align="right">       19.51</td>
    <td align="right">       28.17</td>
    <td align="right">      289.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     6263.65</td>
    <td align="right">       31.62</td>
    <td align="right">      270.67</td>
    <td align="right">      297.50</td>
    <td align="right">     1478.04</td>
    <td align="right">       19.50</td>
    <td align="right">       25.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     4030.02</td>
    <td align="right">       32.04</td>
    <td align="right">      237.50</td>
    <td align="right">      239.50</td>
    <td align="right">     1604.13</td>
    <td align="right">       26.20</td>
    <td align="right">      135.33</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     3573.39</td>
    <td align="right">       29.71</td>
    <td align="right">      195.33</td>
    <td align="right">      236.33</td>
    <td align="right">     2823.84</td>
    <td align="right">       32.68</td>
    <td align="right">      216.83</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3407.92</td>
    <td align="right">       21.98</td>
    <td align="right">     1430.33</td>
    <td align="right">     3809.50</td>
    <td align="right">     1473.03</td>
    <td align="right">       21.48</td>
    <td align="right">      803.83</td>
    <td align="right">     3410.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1620.29</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
    <td align="right">      928.82</td>
    <td align="right">       18.40</td>
    <td align="right">        0.17</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7766.52</td>
    <td align="right">       32.39</td>
    <td align="right">      270.67</td>
    <td align="right">      397.17</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      351.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.47</td>
    <td align="right">       20.29</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.47</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">     1994.70</td>
    <td align="right">       20.22</td>
    <td align="right">       69.33</td>
    <td align="right">      246.17</td>
    <td align="right">     1042.95</td>
    <td align="right">       22.61</td>
    <td align="right">       98.00</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2740.95</td>
    <td align="right">       21.10</td>
    <td align="right">      103.17</td>
    <td align="right">      317.17</td>
    <td align="right">     1187.98</td>
    <td align="right">       22.20</td>
    <td align="right">       79.50</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     2981.93</td>
    <td align="right">       20.63</td>
    <td align="right">      104.00</td>
    <td align="right">      348.67</td>
    <td align="right">     1655.21</td>
    <td align="right">       22.16</td>
    <td align="right">       81.83</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3997.94</td>
    <td align="right">       22.12</td>
    <td align="right">      103.50</td>
    <td align="right">      389.17</td>
    <td align="right">     1666.27</td>
    <td align="right">       22.15</td>
    <td align="right">       58.00</td>
    <td align="right">      344.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     3634.38</td>
    <td align="right">       21.38</td>
    <td align="right">      132.83</td>
    <td align="right">      400.33</td>
    <td align="right">     1573.95</td>
    <td align="right">       21.90</td>
    <td align="right">       76.83</td>
    <td align="right">      369.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3432.47</td>
    <td align="right">       21.52</td>
    <td align="right">      135.17</td>
    <td align="right">      406.83</td>
    <td align="right">     1487.26</td>
    <td align="right">       21.91</td>
    <td align="right">       77.50</td>
    <td align="right">      369.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     3156.72</td>
    <td align="right">       20.89</td>
    <td align="right">      110.17</td>
    <td align="right">      376.83</td>
    <td align="right">     1382.38</td>
    <td align="right">       22.14</td>
    <td align="right">       69.33</td>
    <td align="right">      342.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3212.71</td>
    <td align="right">       22.34</td>
    <td align="right">       85.83</td>
    <td align="right">      322.33</td>
    <td align="right">     1749.37</td>
    <td align="right">       23.58</td>
    <td align="right">       87.17</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2033.20</td>
    <td align="right">       20.32</td>
    <td align="right">       81.17</td>
    <td align="right">      286.00</td>
    <td align="right">     1086.18</td>
    <td align="right">       22.42</td>
    <td align="right">       83.50</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1482.13</td>
    <td align="right">       20.68</td>
    <td align="right">       86.83</td>
    <td align="right">      227.83</td>
    <td align="right">      805.93</td>
    <td align="right">       21.73</td>
    <td align="right">       84.67</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1265.44</td>
    <td align="right">       19.58</td>
    <td align="right">       59.67</td>
    <td align="right">      224.33</td>
    <td align="right">      626.96</td>
    <td align="right">       20.78</td>
    <td align="right">       63.67</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2764.42</td>
    <td align="right">       21.00</td>
    <td align="right">     1141.67</td>
    <td align="right">     3780.33</td>
    <td align="right">     1303.73</td>
    <td align="right">       22.09</td>
    <td align="right">      937.50</td>
    <td align="right">     3292.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1265.44</td>
    <td align="right">       19.58</td>
    <td align="right">       59.67</td>
    <td align="right">      224.33</td>
    <td align="right">      626.96</td>
    <td align="right">       20.78</td>
    <td align="right">       58.00</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3997.94</td>
    <td align="right">       22.34</td>
    <td align="right">      135.17</td>
    <td align="right">      406.83</td>
    <td align="right">     1749.37</td>
    <td align="right">       23.58</td>
    <td align="right">       98.00</td>
    <td align="right">      369.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.20</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.78</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">      826.59</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      461.15</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      186.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      874.73</td>
    <td align="right">       14.02</td>
    <td align="right">        0.00</td>
    <td align="right">      311.17</td>
    <td align="right">      515.32</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1014.56</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      597.48</td>
    <td align="right">       18.09</td>
    <td align="right">        0.17</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1213.03</td>
    <td align="right">       17.20</td>
    <td align="right">       26.17</td>
    <td align="right">      399.67</td>
    <td align="right">      740.05</td>
    <td align="right">       20.54</td>
    <td align="right">       40.00</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1357.26</td>
    <td align="right">       18.94</td>
    <td align="right">       74.50</td>
    <td align="right">      411.83</td>
    <td align="right">      798.28</td>
    <td align="right">       20.67</td>
    <td align="right">       69.50</td>
    <td align="right">      386.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     1291.34</td>
    <td align="right">       18.55</td>
    <td align="right">       71.00</td>
    <td align="right">      418.00</td>
    <td align="right">      757.88</td>
    <td align="right">       20.40</td>
    <td align="right">       61.83</td>
    <td align="right">      386.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1142.53</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">      385.33</td>
    <td align="right">      682.64</td>
    <td align="right">       18.90</td>
    <td align="right">       11.33</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      953.81</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">      595.57</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      767.15</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">      277.83</td>
    <td align="right">      443.69</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      609.53</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">      214.17</td>
    <td align="right">      340.49</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      118.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      632.78</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">      346.96</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      990.01</td>
    <td align="right">       15.06</td>
    <td align="right">      171.67</td>
    <td align="right">     3747.50</td>
    <td align="right">      582.12</td>
    <td align="right">       18.16</td>
    <td align="right">      182.83</td>
    <td align="right">     3073.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      609.53</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">      340.49</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1357.26</td>
    <td align="right">       18.94</td>
    <td align="right">       74.50</td>
    <td align="right">      418.00</td>
    <td align="right">      798.28</td>
    <td align="right">       20.67</td>
    <td align="right">       69.50</td>
    <td align="right">      386.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.95</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.46</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     1858.71</td>
    <td align="right">       19.97</td>
    <td align="right">       68.17</td>
    <td align="right">      246.83</td>
    <td align="right">      994.48</td>
    <td align="right">       22.60</td>
    <td align="right">       95.00</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2698.14</td>
    <td align="right">       21.09</td>
    <td align="right">      101.50</td>
    <td align="right">      320.50</td>
    <td align="right">     1509.44</td>
    <td align="right">       22.60</td>
    <td align="right">       94.83</td>
    <td align="right">      284.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3142.96</td>
    <td align="right">       20.41</td>
    <td align="right">      104.33</td>
    <td align="right">      343.83</td>
    <td align="right">     1332.74</td>
    <td align="right">       20.72</td>
    <td align="right">       53.50</td>
    <td align="right">      309.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3405.90</td>
    <td align="right">       17.65</td>
    <td align="right">       43.00</td>
    <td align="right">      388.83</td>
    <td align="right">     1853.04</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">      348.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     3567.43</td>
    <td align="right">       17.41</td>
    <td align="right">       52.67</td>
    <td align="right">      399.17</td>
    <td align="right">     1525.89</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3186.66</td>
    <td align="right">       17.47</td>
    <td align="right">       54.67</td>
    <td align="right">      404.00</td>
    <td align="right">     1439.77</td>
    <td align="right">       18.86</td>
    <td align="right">        3.67</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3015.25</td>
    <td align="right">       19.45</td>
    <td align="right">       85.50</td>
    <td align="right">      379.83</td>
    <td align="right">     1618.30</td>
    <td align="right">       21.12</td>
    <td align="right">       59.50</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3302.57</td>
    <td align="right">       21.95</td>
    <td align="right">       83.50</td>
    <td align="right">      320.17</td>
    <td align="right">     1428.94</td>
    <td align="right">       22.04</td>
    <td align="right">       65.17</td>
    <td align="right">      287.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1907.40</td>
    <td align="right">       20.06</td>
    <td align="right">       78.67</td>
    <td align="right">      286.17</td>
    <td align="right">     1011.40</td>
    <td align="right">       22.30</td>
    <td align="right">       89.33</td>
    <td align="right">      250.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1417.04</td>
    <td align="right">       20.38</td>
    <td align="right">       86.50</td>
    <td align="right">      226.00</td>
    <td align="right">      748.18</td>
    <td align="right">       21.42</td>
    <td align="right">       81.17</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:50</td>
    <td align="right">     1306.76</td>
    <td align="right">       19.14</td>
    <td align="right">       53.67</td>
    <td align="right">      219.33</td>
    <td align="right">      695.59</td>
    <td align="right">       21.58</td>
    <td align="right">       71.17</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2656.24</td>
    <td align="right">       19.49</td>
    <td align="right">      897.17</td>
    <td align="right">     3768.00</td>
    <td align="right">     1299.41</td>
    <td align="right">       20.86</td>
    <td align="right">      698.33</td>
    <td align="right">     3297.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.76</td>
    <td align="right">       17.41</td>
    <td align="right">       43.00</td>
    <td align="right">      219.33</td>
    <td align="right">      695.59</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3567.43</td>
    <td align="right">       21.95</td>
    <td align="right">      104.33</td>
    <td align="right">      404.00</td>
    <td align="right">     1853.04</td>
    <td align="right">       22.60</td>
    <td align="right">       95.00</td>
    <td align="right">      369.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.41</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">     5389.27</td>
    <td align="right">       32.39</td>
    <td align="right">      241.83</td>
    <td align="right">      254.50</td>
    <td align="right">     1755.39</td>
    <td align="right">       24.97</td>
    <td align="right">      107.00</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7766.41</td>
    <td align="right">       28.70</td>
    <td align="right">      234.67</td>
    <td align="right">      325.67</td>
    <td align="right">     1398.05</td>
    <td align="right">       19.03</td>
    <td align="right">       19.00</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1971.48</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">     1093.77</td>
    <td align="right">       18.40</td>
    <td align="right">       10.83</td>
    <td align="right">      308.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1791.46</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">      380.67</td>
    <td align="right">     1048.81</td>
    <td align="right">       18.77</td>
    <td align="right">        3.83</td>
    <td align="right">      333.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1620.20</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      390.33</td>
    <td align="right">      928.75</td>
    <td align="right">       18.53</td>
    <td align="right">        0.17</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1698.03</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">      397.17</td>
    <td align="right">      958.40</td>
    <td align="right">       18.48</td>
    <td align="right">        6.83</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     2007.86</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">      374.17</td>
    <td align="right">     1105.31</td>
    <td align="right">       18.89</td>
    <td align="right">       17.67</td>
    <td align="right">      334.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2859.89</td>
    <td align="right">       17.08</td>
    <td align="right">       17.00</td>
    <td align="right">      321.83</td>
    <td align="right">     1440.91</td>
    <td align="right">       19.51</td>
    <td align="right">       28.17</td>
    <td align="right">      289.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     6263.56</td>
    <td align="right">       31.62</td>
    <td align="right">      270.67</td>
    <td align="right">      297.50</td>
    <td align="right">     1477.93</td>
    <td align="right">       19.50</td>
    <td align="right">       25.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     4029.97</td>
    <td align="right">       32.04</td>
    <td align="right">      237.50</td>
    <td align="right">      239.50</td>
    <td align="right">     1604.03</td>
    <td align="right">       26.20</td>
    <td align="right">      135.33</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     3573.35</td>
    <td align="right">       29.71</td>
    <td align="right">      195.33</td>
    <td align="right">      236.33</td>
    <td align="right">     2823.74</td>
    <td align="right">       32.68</td>
    <td align="right">      216.83</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3407.83</td>
    <td align="right">       21.98</td>
    <td align="right">     1430.33</td>
    <td align="right">     3809.50</td>
    <td align="right">     1472.94</td>
    <td align="right">       21.48</td>
    <td align="right">      803.83</td>
    <td align="right">     3410.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1620.20</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
    <td align="right">      928.75</td>
    <td align="right">       18.40</td>
    <td align="right">        0.17</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7766.41</td>
    <td align="right">       32.39</td>
    <td align="right">      270.67</td>
    <td align="right">      397.17</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      351.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.43</td>
    <td align="right">       20.30</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.42</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">     1994.64</td>
    <td align="right">       20.22</td>
    <td align="right">       69.33</td>
    <td align="right">      246.17</td>
    <td align="right">     1042.88</td>
    <td align="right">       22.61</td>
    <td align="right">       98.00</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2740.90</td>
    <td align="right">       21.10</td>
    <td align="right">      103.17</td>
    <td align="right">      317.17</td>
    <td align="right">     1187.91</td>
    <td align="right">       22.20</td>
    <td align="right">       79.50</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     2981.86</td>
    <td align="right">       20.63</td>
    <td align="right">      104.00</td>
    <td align="right">      348.67</td>
    <td align="right">     1655.14</td>
    <td align="right">       22.16</td>
    <td align="right">       82.17</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3997.88</td>
    <td align="right">       22.13</td>
    <td align="right">      103.50</td>
    <td align="right">      389.17</td>
    <td align="right">     1666.19</td>
    <td align="right">       22.15</td>
    <td align="right">       58.17</td>
    <td align="right">      344.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     3634.32</td>
    <td align="right">       21.38</td>
    <td align="right">      132.83</td>
    <td align="right">      400.33</td>
    <td align="right">     1573.87</td>
    <td align="right">       21.90</td>
    <td align="right">       76.83</td>
    <td align="right">      369.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3432.40</td>
    <td align="right">       21.52</td>
    <td align="right">      135.17</td>
    <td align="right">      406.83</td>
    <td align="right">     1487.18</td>
    <td align="right">       21.91</td>
    <td align="right">       77.50</td>
    <td align="right">      369.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     3156.66</td>
    <td align="right">       20.89</td>
    <td align="right">      110.17</td>
    <td align="right">      376.83</td>
    <td align="right">     1382.30</td>
    <td align="right">       22.14</td>
    <td align="right">       69.33</td>
    <td align="right">      342.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3212.67</td>
    <td align="right">       22.34</td>
    <td align="right">       85.83</td>
    <td align="right">      322.33</td>
    <td align="right">     1749.29</td>
    <td align="right">       23.58</td>
    <td align="right">       87.17</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2033.15</td>
    <td align="right">       20.32</td>
    <td align="right">       81.17</td>
    <td align="right">      286.00</td>
    <td align="right">     1086.12</td>
    <td align="right">       22.42</td>
    <td align="right">       83.67</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1482.09</td>
    <td align="right">       20.68</td>
    <td align="right">       86.83</td>
    <td align="right">      227.83</td>
    <td align="right">      805.88</td>
    <td align="right">       21.73</td>
    <td align="right">       84.67</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1265.40</td>
    <td align="right">       19.58</td>
    <td align="right">       59.67</td>
    <td align="right">      224.33</td>
    <td align="right">      626.91</td>
    <td align="right">       20.78</td>
    <td align="right">       63.83</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2764.36</td>
    <td align="right">       21.00</td>
    <td align="right">     1141.67</td>
    <td align="right">     3780.33</td>
    <td align="right">     1303.66</td>
    <td align="right">       22.09</td>
    <td align="right">      938.33</td>
    <td align="right">     3291.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1265.40</td>
    <td align="right">       19.58</td>
    <td align="right">       59.67</td>
    <td align="right">      224.33</td>
    <td align="right">      626.91</td>
    <td align="right">       20.78</td>
    <td align="right">       58.17</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3997.88</td>
    <td align="right">       22.34</td>
    <td align="right">      135.17</td>
    <td align="right">      406.83</td>
    <td align="right">     1749.29</td>
    <td align="right">       23.58</td>
    <td align="right">       98.00</td>
    <td align="right">      369.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.17</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.76</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">      826.55</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      461.11</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">      186.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      874.69</td>
    <td align="right">       14.02</td>
    <td align="right">        0.00</td>
    <td align="right">      311.17</td>
    <td align="right">      515.28</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1014.52</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      597.44</td>
    <td align="right">       18.09</td>
    <td align="right">        0.17</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1213.01</td>
    <td align="right">       17.20</td>
    <td align="right">       26.17</td>
    <td align="right">      399.67</td>
    <td align="right">      740.01</td>
    <td align="right">       20.54</td>
    <td align="right">       40.00</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1357.21</td>
    <td align="right">       18.94</td>
    <td align="right">       74.50</td>
    <td align="right">      411.83</td>
    <td align="right">      798.23</td>
    <td align="right">       20.67</td>
    <td align="right">       69.67</td>
    <td align="right">      386.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     1291.29</td>
    <td align="right">       18.56</td>
    <td align="right">       71.00</td>
    <td align="right">      418.00</td>
    <td align="right">      757.83</td>
    <td align="right">       20.40</td>
    <td align="right">       61.83</td>
    <td align="right">      386.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1142.48</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">      385.33</td>
    <td align="right">      682.59</td>
    <td align="right">       18.91</td>
    <td align="right">       11.33</td>
    <td align="right">      349.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      953.79</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">      595.53</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      767.12</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">      277.83</td>
    <td align="right">      443.65</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      609.50</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">      214.17</td>
    <td align="right">      340.46</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      118.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      632.74</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">      346.93</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.98</td>
    <td align="right">       15.06</td>
    <td align="right">      171.67</td>
    <td align="right">     3747.50</td>
    <td align="right">      582.08</td>
    <td align="right">       18.16</td>
    <td align="right">      183.00</td>
    <td align="right">     3072.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      609.50</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">      340.46</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1357.21</td>
    <td align="right">       18.94</td>
    <td align="right">       74.50</td>
    <td align="right">      418.00</td>
    <td align="right">      798.23</td>
    <td align="right">       20.67</td>
    <td align="right">       69.67</td>
    <td align="right">      386.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.90</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.41</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     1858.65</td>
    <td align="right">       19.97</td>
    <td align="right">       68.17</td>
    <td align="right">      246.83</td>
    <td align="right">      994.42</td>
    <td align="right">       22.60</td>
    <td align="right">       95.00</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2698.09</td>
    <td align="right">       21.09</td>
    <td align="right">      101.50</td>
    <td align="right">      320.50</td>
    <td align="right">     1509.37</td>
    <td align="right">       22.61</td>
    <td align="right">       94.83</td>
    <td align="right">      284.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3142.89</td>
    <td align="right">       20.41</td>
    <td align="right">      104.33</td>
    <td align="right">      343.83</td>
    <td align="right">     1332.66</td>
    <td align="right">       20.72</td>
    <td align="right">       53.67</td>
    <td align="right">      309.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3405.85</td>
    <td align="right">       17.65</td>
    <td align="right">       43.00</td>
    <td align="right">      388.83</td>
    <td align="right">     1852.97</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">      348.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     3567.36</td>
    <td align="right">       17.41</td>
    <td align="right">       52.67</td>
    <td align="right">      399.17</td>
    <td align="right">     1525.81</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3186.59</td>
    <td align="right">       17.47</td>
    <td align="right">       54.67</td>
    <td align="right">      404.00</td>
    <td align="right">     1439.69</td>
    <td align="right">       18.86</td>
    <td align="right">        3.67</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3015.17</td>
    <td align="right">       19.45</td>
    <td align="right">       85.50</td>
    <td align="right">      379.83</td>
    <td align="right">     1618.22</td>
    <td align="right">       21.12</td>
    <td align="right">       59.50</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3302.53</td>
    <td align="right">       21.96</td>
    <td align="right">       83.50</td>
    <td align="right">      320.17</td>
    <td align="right">     1428.87</td>
    <td align="right">       22.04</td>
    <td align="right">       65.33</td>
    <td align="right">      287.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1907.35</td>
    <td align="right">       20.06</td>
    <td align="right">       78.67</td>
    <td align="right">      286.17</td>
    <td align="right">     1011.34</td>
    <td align="right">       22.30</td>
    <td align="right">       89.50</td>
    <td align="right">      250.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1416.99</td>
    <td align="right">       20.38</td>
    <td align="right">       86.50</td>
    <td align="right">      226.00</td>
    <td align="right">      748.13</td>
    <td align="right">       21.42</td>
    <td align="right">       81.33</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-11:50</td>
    <td align="right">     1306.72</td>
    <td align="right">       19.14</td>
    <td align="right">       53.67</td>
    <td align="right">      219.33</td>
    <td align="right">      695.54</td>
    <td align="right">       21.58</td>
    <td align="right">       71.17</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2656.18</td>
    <td align="right">       19.49</td>
    <td align="right">      897.17</td>
    <td align="right">     3768.00</td>
    <td align="right">     1299.34</td>
    <td align="right">       20.86</td>
    <td align="right">      699.00</td>
    <td align="right">     3297.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.72</td>
    <td align="right">       17.41</td>
    <td align="right">       43.00</td>
    <td align="right">      219.33</td>
    <td align="right">      695.54</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3567.36</td>
    <td align="right">       21.96</td>
    <td align="right">      104.33</td>
    <td align="right">      404.00</td>
    <td align="right">     1852.97</td>
    <td align="right">       22.61</td>
    <td align="right">       95.00</td>
    <td align="right">      369.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110598E+10</td>
    <td align="right">    20717.81</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220101E+09</td>
    <td align="right">    20717.81</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1243068.72</td>
    <td align="right">    20717.81</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115014E+09</td>
    <td align="right">    20717.81</td>
    <td align="right">11-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144234E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110598E+10</td>
    <td align="right">    20717.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.825983E+10</td>
    <td align="right">    10997.33</td>
    <td align="right">11-JAN-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.713197E+10</td>
    <td align="right">    11402.02</td>
    <td align="right">07-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400155E+10</td>
    <td align="right">    11006.48</td>
    <td align="right">14-MAR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214195E+10</td>
    <td align="right">    10957.51</td>
    <td align="right">25-APR-11:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.746971E+09</td>
    <td align="right">    10952.94</td>
    <td align="right">12-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160262E+09</td>
    <td align="right">    11128.92</td>
    <td align="right">14-JUN-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9588266.99</td>
    <td align="right">     4122.63</td>
    <td align="right">07-JUL-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31308479.03</td>
    <td align="right">     6375.10</td>
    <td align="right">31-AUG-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196829E+09</td>
    <td align="right">    10963.09</td>
    <td align="right">05-SEP-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107561E+10</td>
    <td align="right">    10963.24</td>
    <td align="right">26-OCT-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287179E+10</td>
    <td align="right">    10955.27</td>
    <td align="right">27-NOV-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.698805E+10</td>
    <td align="right">    11622.25</td>
    <td align="right">11-DEC-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336157E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9588266.99</td>
    <td align="right">     4122.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.825983E+10</td>
    <td align="right">    11622.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320300E+10</td>
    <td align="right">     9123.64</td>
    <td align="right">06-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258405E+10</td>
    <td align="right">     9127.39</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.827241E+09</td>
    <td align="right">     9087.56</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107716E+09</td>
    <td align="right">     9087.49</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10362246.58</td>
    <td align="right">     9065.78</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296245E+09</td>
    <td align="right">     9083.83</td>
    <td align="right">20-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241563E+10</td>
    <td align="right">     9121.13</td>
    <td align="right">28-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.944424E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320300E+10</td>
    <td align="right">     9127.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.549035E+10</td>
    <td align="right">     7364.67</td>
    <td align="right">02-JAN-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.466593E+10</td>
    <td align="right">     7641.81</td>
    <td align="right">07-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233412E+10</td>
    <td align="right">     7348.03</td>
    <td align="right">14-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.473406E+09</td>
    <td align="right">     7323.03</td>
    <td align="right">03-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3203899.22</td>
    <td align="right">     4391.83</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 37237180.54</td>
    <td align="right">     7287.81</td>
    <td align="right">18-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601917E+09</td>
    <td align="right">     7314.06</td>
    <td align="right">25-NOV-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394534E+10</td>
    <td align="right">     7791.33</td>
    <td align="right">11-DEC-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175515E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.549035E+10</td>
    <td align="right">     7791.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343617E+10</td>
    <td align="right">     9520.46</td>
    <td align="right">06-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.279823E+10</td>
    <td align="right">     9524.34</td>
    <td align="right">28-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923237E+09</td>
    <td align="right">     9482.77</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152743E+09</td>
    <td align="right">     9462.88</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   472157.46</td>
    <td align="right">     1445.99</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12670657.56</td>
    <td align="right">     9460.04</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314812E+09</td>
    <td align="right">     9471.07</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245059E+10</td>
    <td align="right">     9517.80</td>
    <td align="right">28-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100889E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343617E+10</td>
    <td align="right">     9524.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
