    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_TOP_ZN_3_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_TOP_ZN_2_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_TOP_ZN_1_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_4_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_BOT_ZN_3_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.538E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_2_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.577E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_1_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.538E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_1_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">0.679</td>
    <td align="right">3.273E-003</td>
    <td align="right">4.819E-003</td>
    <td align="right">4.296</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_4_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.577E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_3_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_2_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_1_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">7.798E-002</td>
    <td align="right">3.761E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.494</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_4_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">5.199E-002</td>
    <td align="right">3.961E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">FIRSTFLOOR_PLENUM_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MIDFLOOR_PLENUM_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">TOPFLOOR_PLENUM_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">0.116</td>
    <td align="right">6.957E-005</td>
    <td align="right">6.199E-005</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">1.3672E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">1.3743E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">1.5390E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">1.5452E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">8.5484E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">8.5975E-003</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">4.5854E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">4.6108E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1817</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1063</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">0.2089</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1235</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1196</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">5.2513E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">5.0713E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">1.9024E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">1.3674E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">1.3757E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">1.5392E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">1.5468E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">8.5501E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">8.6066E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">4.5851E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">4.6105E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">8.5228E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">4.9848E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">8.2276E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">4.7321E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">7.9908E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">4.0429E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">5.9534E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">2.8051E-002</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">7.5518E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">7.5813E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">7.2868E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">7.3083E-004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">6.6456E-004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">6.6530E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">5.3517E-004</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">5.3604E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">5.1268E-003</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">5.1900E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">4.2770E-003</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">4.3286E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">3.6759E-003</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">3.7140E-003</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">4.5851E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">4.6105E-003</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">5.0086E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">2.8703E-002</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">3.8702E-002</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">2.1954E-002</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">3.5223E-002</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">1.4798E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">5.0713E-002</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">1.9024E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">5.1265E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">5.1909E-003</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">4.2762E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">4.3272E-003</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">3.6742E-003</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">3.7075E-003</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">4.5854E-003</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">4.6108E-003</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">7.2148E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">4.3233E-002</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">6.5493E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">3.8792E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">7.0395E-002</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">3.5859E-002</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">5.9535E-002</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">2.8051E-002</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">6.7247E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">6.8175E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">6.2212E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">6.3269E-004</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">6.0670E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">6.0995E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">5.3519E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">5.3606E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1824</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1271</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">0.2064</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1468</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1289</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">6.6338E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">5.7810E-002</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">2.6977E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">8.2342E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">4.8194E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">7.9604E-002</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">4.5787E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">7.7982E-002</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">3.9284E-002</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">5.8428E-002</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">2.7387E-002</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">5.6803E-002</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">3.7145E-002</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">4.4658E-002</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">2.9195E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">4.1166E-002</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">2.1369E-002</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">5.7810E-002</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">2.6977E-002</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">6.9709E-002</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">4.1881E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">6.3398E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">3.7650E-002</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">6.8761E-002</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">3.4910E-002</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">5.8429E-002</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">2.7387E-002</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1824</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1271</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">0.2064</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">0.1468</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">0.1289</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">6.6330E-002</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">5.7804E-002</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">2.6974E-002</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">8.2342E-002</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">4.8191E-002</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">7.9603E-002</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">4.5784E-002</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">7.7978E-002</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">3.9280E-002</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">5.8423E-002</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">2.7384E-002</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">5.6805E-002</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">3.7143E-002</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">4.4659E-002</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">2.9194E-002</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">4.1164E-002</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">2.1367E-002</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">5.7804E-002</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">2.6974E-002</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">6.9709E-002</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">4.1879E-002</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">6.3398E-002</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">3.7647E-002</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">6.8757E-002</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">3.4906E-002</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">5.8423E-002</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">2.7384E-002</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">Cooling</td>
    <td align="right">32497.51870</td>
    <td align="right">32497.51870</td>
    <td align="right">2.44228</td>
    <td align="right">2.44228</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.92400</td>
    <td align="right">1.27099E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">Heating</td>
    <td align="right">10447.38908</td>
    <td align="right">10447.38908</td>
    <td align="right">0.46730</td>
    <td align="right">0.46730</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID</td>
    <td align="right">Cooling</td>
    <td align="right">27234.69471</td>
    <td align="right">27234.69471</td>
    <td align="right">2.04501</td>
    <td align="right">2.04501</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.92400</td>
    <td align="right">1.27099E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_MID</td>
    <td align="right">Heating</td>
    <td align="right">17490.30482</td>
    <td align="right">17490.30482</td>
    <td align="right">0.77369</td>
    <td align="right">0.77369</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_TOP</td>
    <td align="right">Cooling</td>
    <td align="right">27364.04579</td>
    <td align="right">27364.04579</td>
    <td align="right">2.07473</td>
    <td align="right">2.07473</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">29.85200</td>
    <td align="right">1.27254E-002</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">Heating</td>
    <td align="right">31487.52439</td>
    <td align="right">31487.52439</td>
    <td align="right">1.39822</td>
    <td align="right">1.39822</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">983.53657</td>
    <td align="right">52.93867</td>
    <td align="right">0.42469</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">8403.68559</td>
    <td align="right">8403.68559</td>
    <td align="right">0.63720</td>
    <td align="right">0.63720</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">29.97600</td>
    <td align="right">1.27256E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">14670.47580</td>
    <td align="right">14670.47580</td>
    <td align="right">0.65303</td>
    <td align="right">0.65303</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">10798.84659</td>
    <td align="right">10798.84659</td>
    <td align="right">0.81880</td>
    <td align="right">0.81880</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">23.28000</td>
    <td align="right">1.27140E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">9595.62928</td>
    <td align="right">9595.62928</td>
    <td align="right">0.42716</td>
    <td align="right">0.42716</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">13982.01466</td>
    <td align="right">13982.01466</td>
    <td align="right">1.06016</td>
    <td align="right">1.06016</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">29.79000</td>
    <td align="right">1.27253E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">14759.89640</td>
    <td align="right">14759.89640</td>
    <td align="right">0.65702</td>
    <td align="right">0.65702</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">11762.62445</td>
    <td align="right">11762.62445</td>
    <td align="right">0.89188</td>
    <td align="right">0.89188</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.95067</td>
    <td align="right">1.27221E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">9661.89532</td>
    <td align="right">9661.89532</td>
    <td align="right">0.43012</td>
    <td align="right">0.43012</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">6488.58680</td>
    <td align="right">6488.58680</td>
    <td align="right">0.49198</td>
    <td align="right">0.49198</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.10000</td>
    <td align="right">1.27259E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">11392.79154</td>
    <td align="right">11392.79154</td>
    <td align="right">0.50689</td>
    <td align="right">0.50689</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">8650.32253</td>
    <td align="right">8650.32253</td>
    <td align="right">0.65588</td>
    <td align="right">0.65588</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">23.98267</td>
    <td align="right">1.27152E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">7511.28209</td>
    <td align="right">7511.28209</td>
    <td align="right">0.33423</td>
    <td align="right">0.33423</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">11048.34435</td>
    <td align="right">11048.34435</td>
    <td align="right">0.83770</td>
    <td align="right">0.83770</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">29.99667</td>
    <td align="right">1.27257E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">11482.53374</td>
    <td align="right">11482.53374</td>
    <td align="right">0.51089</td>
    <td align="right">0.51089</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">9254.03373</td>
    <td align="right">9254.03373</td>
    <td align="right">0.70165</td>
    <td align="right">0.70165</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">26.50400</td>
    <td align="right">1.27196E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">7570.80085</td>
    <td align="right">7570.80085</td>
    <td align="right">0.33688</td>
    <td align="right">0.33688</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">7464.98031</td>
    <td align="right">7464.98031</td>
    <td align="right">0.56602</td>
    <td align="right">0.56602</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">30.10000</td>
    <td align="right">1.27259E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">11447.46282</td>
    <td align="right">11447.46282</td>
    <td align="right">0.50929</td>
    <td align="right">0.50929</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">10778.64172</td>
    <td align="right">10778.64172</td>
    <td align="right">0.81726</td>
    <td align="right">0.81726</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">22.88733</td>
    <td align="right">1.27133E-002</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">7537.28723</td>
    <td align="right">7537.28723</td>
    <td align="right">0.33536</td>
    <td align="right">0.33536</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.26219</td>
    <td align="right">7.06516</td>
    <td align="right">5.66790E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">13044.87663</td>
    <td align="right">13044.87663</td>
    <td align="right">0.98909</td>
    <td align="right">0.98909</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">29.68667</td>
    <td align="right">1.27251E-002</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">11525.84952</td>
    <td align="right">11525.84952</td>
    <td align="right">0.51279</td>
    <td align="right">0.51279</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">207.33814</td>
    <td align="right">11.15994</td>
    <td align="right">8.95286E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">11081.70959</td>
    <td align="right">11081.70959</td>
    <td align="right">0.84024</td>
    <td align="right">0.84024</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">27.95067</td>
    <td align="right">1.27221E-002</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">7598.22697</td>
    <td align="right">7598.22697</td>
    <td align="right">0.33808</td>
    <td align="right">0.33808</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-32.70000</td>
    <td align="right">1.83376E-004</td>
    <td align="right">131.25358</td>
    <td align="right">7.06470</td>
    <td align="right">5.66753E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">64605.11</td>
    <td align="right">4.45478</td>
    <td align="right">4.45478</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">50044.51</td>
    <td align="right">2.14341</td>
    <td align="right">2.14341</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:40:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">62760.98</td>
    <td align="right">4.31452</td>
    <td align="right">4.31452</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">50160.85</td>
    <td align="right">2.46921</td>
    <td align="right">2.46921</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:20:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">69813.86</td>
    <td align="right">4.86381</td>
    <td align="right">4.86381</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">50435.43</td>
    <td align="right">3.56555</td>
    <td align="right">3.56555</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:50:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.44228</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30687</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26100</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.63743</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.81831</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24158E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20401.35489</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.04501</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.36648</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31200</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.63804</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.97728</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.03962E-003</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24762.37280</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.07473</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.36123</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30700</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.63694</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.96328</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.05473E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">44750.65888</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65303</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.24193</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21100</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13779</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.64516</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.57480E-003</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20900.63567</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81880</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12216</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10400</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.51553E-002</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32575</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.11895E-003</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13671.47817</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06016</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14903</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12700</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13464</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.39740</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.55659E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21028.29758</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.89188</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11214</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">9.50000E-002</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.47282E-002</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.39753E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13766.08313</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50689</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.31169</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27300</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13838</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.83117</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.22237E-003</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16223.20131</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65588</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15250</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.52638E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.40667</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.49834E-003</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10697.05848</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83770</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18860</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13403</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50294</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.02012E-003</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16351.33457</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.70165</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14254</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12100</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.48994E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.38012</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.67287E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10782.04067</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.56602</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.27913</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23700</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13415</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74434</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.36496E-003</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16300.03827</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81726</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32636</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.11308E-003</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10733.39194</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.98909</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15973</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.13600</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13452</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.42596</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.38522E-003</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16411.95544</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.84024</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.11903</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10100</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.48641E-002</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.31742</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.20082E-003</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10820.39882</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.57219</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.08001</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.14439</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.14341</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.48115</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.62881</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.07656</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.25762</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46921</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.57230</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.74930</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.07926</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.49860</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.56555</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.73308</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PACU_VAV_BOT OA HEAT RECOVERY</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.95610</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">87866.09564</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78156</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.48478</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">29285.76968</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78156</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">47904.79757</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.45478</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PACU_VAV_MID OA HEAT RECOVERY</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.95610</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">85917.11752</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.77762</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.43803</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28636.17527</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77762</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">48284.06856</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.31452</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PACU_VAV_TOP OA HEAT RECOVERY</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.95610</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">94632.85246</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78680</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.62111</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">31541.12972</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78680</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">47412.77055</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.86381</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43520E-003</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.85023</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">87013.93</td>
    <td align="right">296903.84</td>
    <td align="right">11.74</td>
    <td align="right">3.01</td>
    <td align="right">3.36</td>
    <td align="right">3.54</td>
    <td align="right">3.73</td>
    <td align="right">10.26</td>
    <td align="right">11.47</td>
    <td align="right">12.06</td>
    <td align="right">12.71</td>
    <td align="right">4.9375</td>
    <td align="right">3.9457</td>
    <td align="right">2.6576</td>
    <td align="right">1.0637</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">85115.90</td>
    <td align="right">290427.51</td>
    <td align="right">11.76</td>
    <td align="right">3.01</td>
    <td align="right">3.37</td>
    <td align="right">3.54</td>
    <td align="right">3.73</td>
    <td align="right">10.27</td>
    <td align="right">11.49</td>
    <td align="right">12.09</td>
    <td align="right">12.73</td>
    <td align="right">4.7820</td>
    <td align="right">3.8200</td>
    <td align="right">2.5727</td>
    <td align="right">1.0333</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">93664.05</td>
    <td align="right">319595.01</td>
    <td align="right">11.71</td>
    <td align="right">3.00</td>
    <td align="right">3.35</td>
    <td align="right">3.52</td>
    <td align="right">3.72</td>
    <td align="right">10.23</td>
    <td align="right">11.43</td>
    <td align="right">12.03</td>
    <td align="right">12.69</td>
    <td align="right">5.3908</td>
    <td align="right">4.3092</td>
    <td align="right">2.9025</td>
    <td align="right">1.1566</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">5.650E-003</td>
    <td align="right">5.642E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">135.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">315.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.163</td>
    <td align="right">0.158</td>
    <td align="right">&nbsp;</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">71.65</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_NORTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.77</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_EAST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">315.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">71.65</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_SOUTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">0.606</td>
    <td align="right">0.556</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.77</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_WEST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">135.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">67.75</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_NORTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_NORTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_NORTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">0.220</td>
    <td align="right">0.209</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">45.82</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_EAST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">41.85</td>
    <td align="right">41.85</td>
    <td align="right">41.85</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_EAST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">0.232</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">67.75</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_SOUTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_SOUTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_SOUTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">21.75</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.37</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">0.220</td>
    <td align="right">0.209</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.496</td>
    <td align="right">0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">45.82</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_WEST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">41.85</td>
    <td align="right">41.85</td>
    <td align="right">41.85</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_WEST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.36</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">0.232</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">71.65</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_NORTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.77</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_EAST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">71.65</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_SOUTH_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">65.26</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">0.491</td>
    <td align="right">0.457</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.77</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.292_SHGC_WEST_0.399</td>
    <td align="right">N/A</td>
    <td align="right">1.658</td>
    <td align="right">No</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">43.51</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.31</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1Environment:Special Days</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2515275491E-002</td>
    <td align="right">1.5451084341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4995670516</td>
    <td align="right">0.5017032154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2379764389</td>
    <td align="right">0.1811060576</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5275366402</td>
    <td align="right">0.5071609066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1046078457</td>
    <td align="right">6.8132627257E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5203074508</td>
    <td align="right">0.4984145522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.8660913954E-002</td>
    <td align="right">5.4908850587E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4989716391</td>
    <td align="right">0.4965693084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2004081310E-002</td>
    <td align="right">3.8923466721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2724221693</td>
    <td align="right">6.0561497255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1925133931</td>
    <td align="right">0.2055323049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6381381720</td>
    <td align="right">0.6277156426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9308081544</td>
    <td align="right">0.7522561887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5885226819</td>
    <td align="right">0.5398650794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.8436940397</td>
    <td align="right">0.8411522901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6108304646</td>
    <td align="right">0.5597695198</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.5987536244</td>
    <td align="right">0.7051551187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6171719206</td>
    <td align="right">22.3553546976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.8667044904</td>
    <td align="right">0.8714178906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6099115685</td>
    <td align="right">0.5672776285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.6986298096</td>
    <td align="right">0.5803833503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6035995687</td>
    <td align="right">0.5487555480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.5908970573</td>
    <td align="right">0.6041048637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6288220739</td>
    <td align="right">0.6151445103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.3137104209</td>
    <td align="right">0.3845327944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8749028891</td>
    <td align="right">15.2310825496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.6134511504</td>
    <td align="right">0.6296784498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6462794895</td>
    <td align="right">0.6897684939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.7216476918</td>
    <td align="right">0.6062699314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6322001529</td>
    <td align="right">0.5536225755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.6369299895</td>
    <td align="right">0.6615011652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6337283824</td>
    <td align="right">0.5786541151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.4456575088</td>
    <td align="right">0.5203014417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6642414228</td>
    <td align="right">0.7373777074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.6585117264</td>
    <td align="right">0.6788996465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6360952116</td>
    <td align="right">0.5903747496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     3249.44</td>
    <td align="right">      210.27</td>
    <td align="right">        0.00</td>
    <td align="right">     2035.93</td>
    <td align="right">      528.78</td>
    <td align="right">     6024.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -32.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.10</td>
    <td align="right">      12.40</td>
    <td align="right">      21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.70</td>
    <td align="right">     200.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      12.00</td>
    <td align="right">          13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      16.00</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     190.00</td>
    <td align="right">          53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">     136.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      87.00</td>
    <td align="right">          42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      60.85</td>
    <td align="right">      60.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      40.57</td>
    <td align="right">      40.57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">     136.92</td>
    <td align="right">      71.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      91.28</td>
    <td align="right">      47.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">     136.92</td>
    <td align="right">      71.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">       0.30</td>
    <td align="right">      0.556</td>
    <td align="right">      0.606</td>
    <td align="right">      91.28</td>
    <td align="right">      47.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">     136.92</td>
    <td align="right">      67.75</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">       1.00</td>
    <td align="right">      0.212</td>
    <td align="right">      0.220</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      91.28</td>
    <td align="right">      45.82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">       1.00</td>
    <td align="right">      0.223</td>
    <td align="right">      0.232</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">     136.92</td>
    <td align="right">      67.75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">       1.00</td>
    <td align="right">      0.212</td>
    <td align="right">      0.220</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.462</td>
    <td align="right">      0.496</td>
    <td align="right">      91.28</td>
    <td align="right">      45.82</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">       1.00</td>
    <td align="right">      0.223</td>
    <td align="right">      0.232</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">     136.92</td>
    <td align="right">      71.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      91.28</td>
    <td align="right">      47.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">     136.92</td>
    <td align="right">      71.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">      91.28</td>
    <td align="right">      47.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     225.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     135.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     225.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">      45.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">     135.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      66.19</td>
    <td align="right">      66.19</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     111.82</td>
    <td align="right">     111.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">DROPCEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      2.031</td>
    <td align="right">      4.488</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">INT_WALL</td>
    <td align="right">       0.30</td>
