    <td align="right">       0.00</td>
    <td align="right">   -3461.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -736.46</td>
    <td align="right">   -3951.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9735.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     244.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2321.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -500.00</td>
    <td align="right">   -7184.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17313.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     209.50</td>
    <td align="right">     245.15</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25284.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -4762.95</td>
    <td align="right">       0.00</td>
    <td align="right">  -38927.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10378.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     244.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2368.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -501.18</td>
    <td align="right">   -7778.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8623.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     386.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3493.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -1153.65</td>
    <td align="right">   -4403.90</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11372.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     244.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2332.87</td>
    <td align="right">       0.00</td>
    <td align="right">    -783.10</td>
    <td align="right">   -8526.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14612.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.85</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3782.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -919.81</td>
    <td align="right">  -10466.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11459.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">     244.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2388.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -783.87</td>
    <td align="right">   -8557.64</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-JAN-06:13</td>
    <td align="right">   17120.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17120.59</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-07:04</td>
    <td align="right">   10607.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -253.24</td>
    <td align="right">  -10354.44</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    8506.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -104.78</td>
    <td align="right">   -8402.14</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">   20699.93</td>
    <td align="right">       0.00</td>
    <td align="right">  200355.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1963.59</td>
    <td align="right">   13392.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -31011.53</td>
    <td align="right">       0.00</td>
    <td align="right">  -13898.24</td>
    <td align="right"> -191501.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.1444</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.4548</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.2576</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3145</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.4986</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.8638</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.5722</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.6288</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.7493</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0793</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.4423</td>
    <td align="right">     2.4423</td>
    <td align="right">     0.6374</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.0450</td>
    <td align="right">     2.0450</td>
    <td align="right">     0.6380</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.0747</td>
    <td align="right">     2.0747</td>
    <td align="right">     0.6369</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6530</td>
    <td align="right">     0.6530</td>
    <td align="right">     0.1378</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8188</td>
    <td align="right">     0.8188</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0602</td>
    <td align="right">     1.0602</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8919</td>
    <td align="right">     0.8919</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5069</td>
    <td align="right">     0.5069</td>
    <td align="right">     0.1384</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6559</td>
    <td align="right">     0.6559</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8377</td>
    <td align="right">     0.8377</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7016</td>
    <td align="right">     0.7016</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5660</td>
    <td align="right">     0.5660</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8173</td>
    <td align="right">     0.8173</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9891</td>
    <td align="right">     0.9891</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8402</td>
    <td align="right">     0.8402</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.1444</td>
    <td align="right">     4.4548</td>
    <td align="right">     5.1444</td>
    <td align="right">     1.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.2576</td>
    <td align="right">     4.3145</td>
    <td align="right">     5.2576</td>
    <td align="right">     1.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.4986</td>
    <td align="right">     4.8638</td>
    <td align="right">     5.4986</td>
    <td align="right">     1.0793</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2211</td>
    <td align="right">     1.2211</td>
    <td align="right">     0.6374</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0225</td>
    <td align="right">     1.0225</td>
    <td align="right">     0.6380</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0374</td>
    <td align="right">     1.0374</td>
    <td align="right">     0.6369</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3265</td>
    <td align="right">     0.3265</td>
    <td align="right">     0.1378</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4094</td>
    <td align="right">     0.4094</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5301</td>
    <td align="right">     0.5301</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4459</td>
    <td align="right">     0.4459</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2534</td>
    <td align="right">     0.2534</td>
    <td align="right">     0.1384</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3279</td>
    <td align="right">     0.3279</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4188</td>
    <td align="right">     0.4188</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3508</td>
    <td align="right">     0.3508</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2830</td>
    <td align="right">     0.2830</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4086</td>
    <td align="right">     0.4086</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4945</td>
    <td align="right">     0.4945</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4201</td>
    <td align="right">     0.4201</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.5722</td>
    <td align="right">     1.0800</td>
    <td align="right">     1.0800</td>
    <td align="right">     1.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.6288</td>
    <td align="right">     1.0766</td>
    <td align="right">     1.0766</td>
    <td align="right">     1.0766</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.7493</td>
    <td align="right">     1.0793</td>
    <td align="right">     1.0793</td>
    <td align="right">     1.0793</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** International Falls Intl Ap MN USA TMY3 WMO#=727470</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      597.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       87.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      685.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     360.24</td>
    <td align="right">  203268.66</td>
    <td align="right">     110.05</td>
    <td align="right">  170954.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      97.01</td>
    <td align="right">   67628.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     167.13</td>
    <td align="right">   17672.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      34.69</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.62</td>
    <td align="right">     829.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      80.66</td>
    <td align="right">   31453.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">      21.50</td>
    <td align="right">    2208.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     143.45</td>
    <td align="right">   13904.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1420.74</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     253.49</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1674.23</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     133.68</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      33.54</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      72.31</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      19.47</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      16.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     285.16</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     285.16</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      22.09</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      28.79</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      50.88</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      50.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       9.98</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      28.09</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.79</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       8.57</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      38.69</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       4.06</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       1996.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        823.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8758.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8749.17</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8703.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8710.67</td>
    <td align="right">       49.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8684.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8723.50</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8734.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8714.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8754.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8708.17</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8715.83</td>
    <td align="right">       44.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8690.33</td>
    <td align="right">       69.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8706.67</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8759.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8684.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8730.51</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157149.17</td>
    <td align="right">      530.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8356.83</td>
    <td align="right">      403.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8449.00</td>
    <td align="right">      311.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8537.83</td>
    <td align="right">      222.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8491.50</td>
    <td align="right">      268.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8459.50</td>
    <td align="right">      300.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8447.17</td>
    <td align="right">      312.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8409.50</td>
    <td align="right">      350.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8573.83</td>
    <td align="right">      186.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8460.33</td>
    <td align="right">      299.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8415.00</td>
    <td align="right">      345.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8409.83</td>
    <td align="right">      350.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8460.67</td>
    <td align="right">      299.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8415.50</td>
    <td align="right">      344.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8410.17</td>
    <td align="right">      349.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8374.50</td>
    <td align="right">      385.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8286.33</td>
    <td align="right">      473.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8448.33</td>
    <td align="right">      311.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8453.67</td>
    <td align="right">      306.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8286.33</td>
    <td align="right">      186.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8573.83</td>
    <td align="right">      473.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8436.64</td>
    <td align="right">      323.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   151859.50</td>
    <td align="right">     5820.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128023.33</td>
    <td align="right">      280.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128053.67</td>
    <td align="right">      250.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128093.83</td>
    <td align="right">      210.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24857.33</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13986.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24857.33</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13987.00</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24862.83</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    13992.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24555.00</td>
    <td align="right">      354.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    13996.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24868.83</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10121.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24876.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    13990.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128093.83</td>
    <td align="right">      354.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34062.30</td>
    <td align="right">       81.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   613121.33</td>
    <td align="right">     1458.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE7::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 7</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 7_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_MN_INTERNATIONALFALLS::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MN_INTERNATIONALFALLS</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MN_INTERNATIONALFALLS_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      -11.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -6.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       3.968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.029</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19.667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      12.293</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5.424</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      -14.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       3.363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      -16.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19.667</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.561546E+10</td>
    <td align="right">     6298.48</td>
    <td align="right">06-JAN-08:57</td>
    <td align="right">       -35.6</td>
    <td align="right">       -35.7</td>
    <td align="right">0.157624E+10</td>
    <td align="right">     2357.98</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634266E+10</td>
    <td align="right">     5960.54</td>
    <td align="right">10-FEB-17:00</td>
    <td align="right">       -12.8</td>
    <td align="right">       -14.1</td>
    <td align="right">0.152354E+10</td>
    <td align="right">     2462.27</td>
    <td align="right">09-FEB-14:09</td>
    <td align="right">       -12.8</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.818089E+10</td>
    <td align="right">     9259.79</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
    <td align="right">0.194896E+10</td>
    <td align="right">     2608.22</td>
    <td align="right">30-MAR-13:20</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101656E+11</td>
    <td align="right">    15203.00</td>
    <td align="right">20-APR-07:03</td>
    <td align="right">        -0.4</td>
    <td align="right">        -4.2</td>
    <td align="right">0.186669E+10</td>
    <td align="right">     2608.31</td>
    <td align="right">28-APR-13:20</td>
    <td align="right">        4.07</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163523E+11</td>
    <td align="right">    31949.44</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">       10.63</td>
    <td align="right">        8.28</td>
    <td align="right">0.207323E+10</td>
    <td align="right">     2608.19</td>
    <td align="right">09-MAY-09:00</td>
    <td align="right">       10.63</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190988E+11</td>
    <td align="right">    31939.18</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
    <td align="right">0.206856E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">06-JUN-09:20</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201662E+11</td>
    <td align="right">    34904.42</td>
    <td align="right">05-JUL-05:12</td>
    <td align="right">       19.80</td>
    <td align="right">       19.00</td>
    <td align="right">0.192538E+10</td>
    <td align="right">     2711.97</td>
    <td align="right">05-JUL-10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211133E+11</td>
    <td align="right">    32539.98</td>
    <td align="right">28-AUG-06:02</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
    <td align="right">0.215825E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167311E+11</td>
    <td align="right">    34605.23</td>
    <td align="right">06-SEP-05:03</td>
    <td align="right">        1.28</td>
    <td align="right">        1.24</td>
    <td align="right">0.191544E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117396E+11</td>
    <td align="right">    15064.69</td>
    <td align="right">05-OCT-07:03</td>
    <td align="right">        2.30</td>
    <td align="right">        0.26</td>
    <td align="right">0.197207E+10</td>
    <td align="right">     2608.36</td>
    <td align="right">06-OCT-13:20</td>
    <td align="right">        5.97</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742335E+10</td>
    <td align="right">     8980.41</td>
    <td align="right">02-NOV-07:40</td>
    <td align="right">        3.90</td>
    <td align="right">        2.94</td>
    <td align="right">0.182343E+10</td>
    <td align="right">     2608.21</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">        1.50</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.645114E+10</td>
    <td align="right">     5816.20</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.2</td>
    <td align="right">0.156541E+10</td>
    <td align="right">     2440.35</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149380E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.224172E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.561546E+10</td>
    <td align="right">     5816.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.6</td>
    <td align="right">       -35.7</td>
    <td align="right">0.152354E+10</td>
    <td align="right">     2357.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211133E+11</td>
    <td align="right">    34904.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.80</td>
    <td align="right">       19.00</td>
    <td align="right">0.215825E+10</td>
    <td align="right">     2711.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       23.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   158733.96</td>
    <td align="right">      193.94</td>
    <td align="right">04-FEB-17:25</td>
    <td align="right">        6.10</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.10</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44141242.57</td>
    <td align="right">     1073.88</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">        8.90</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.90</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706822E+09</td>
    <td align="right">     4178.25</td>
    <td align="right">13-APR-14:50</td>
    <td align="right">       19.82</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       19.82</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281861E+10</td>
    <td align="right">     8356.86</td>
    <td align="right">18-MAY-14:05</td>
    <td align="right">       28.57</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.57</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424600E+10</td>
    <td align="right">     9549.41</td>
    <td align="right">30-JUN-14:40</td>
    <td align="right">       31.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.83</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496813E+10</td>
    <td align="right">     9194.24</td>
    <td align="right">24-JUL-14:30</td>
    <td align="right">       29.40</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352129E+10</td>
    <td align="right">     8260.44</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140521E+10</td>
    <td align="right">     6979.27</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240546E+09</td>
    <td align="right">     2959.45</td>
    <td align="right">20-OCT-14:05</td>
    <td align="right">       18.90</td>
    <td align="right">       10.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.90</td>
    <td align="right">       10.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3726343.04</td>
    <td align="right">      537.01</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.70</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.8</td>
    <td align="right">        -9.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.8</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179546E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496813E+10</td>
    <td align="right">     9549.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.83</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11134064.20</td>
    <td align="right">     3620.76</td>
    <td align="right">13-JAN-05:01</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6869347.12</td>
    <td align="right">     3651.12</td>
    <td align="right">25-FEB-05:01</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27060544.92</td>
    <td align="right">     2879.45</td>
    <td align="right">16-MAR-04:01</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212039E+09</td>
    <td align="right">     1906.55</td>
    <td align="right">05-APR-05:01</td>
    <td align="right">       -13.4</td>
    <td align="right">       -13.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -13.4</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143828E+10</td>
    <td align="right">     3460.90</td>
    <td align="right">18-MAY-15:40</td>
    <td align="right">       28.63</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.63</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249695E+10</td>
    <td align="right">     4311.35</td>
    <td align="right">30-JUN-14:20</td>
    <td align="right">       31.47</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.47</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310139E+10</td>
    <td align="right">     6322.96</td>
    <td align="right">24-JUL-06:15</td>
    <td align="right">       19.07</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.07</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236690E+10</td>
    <td align="right">     3671.13</td>
    <td align="right">08-AUG-15:50</td>
    <td align="right">       30.60</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.916557E+09</td>
    <td align="right">     3509.41</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133615E+09</td>
    <td align="right">     2321.86</td>
    <td align="right">06-OCT-06:01</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7508429.20</td>
    <td align="right">     2691.35</td>
    <td align="right">29-NOV-05:01</td>
    <td align="right">       -19.6</td>
    <td align="right">       -19.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -19.6</td>
    <td align="right">       -19.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10865219.91</td>
    <td align="right">     3330.53</td>
    <td align="right">02-DEC-05:01</td>
    <td align="right">       -27.3</td>
    <td align="right">       -27.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -27.3</td>
    <td align="right">       -27.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107292E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6869347.12</td>
    <td align="right">     1906.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310139E+10</td>
    <td align="right">     6322.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.47</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.47</td>
    <td align="right">       24.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139875E+09</td>
    <td align="right">     3370.70</td>
    <td align="right">13-JAN-05:01</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135510E+09</td>
    <td align="right">     3575.30</td>
    <td align="right">25-FEB-05:01</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185471E+09</td>
    <td align="right">     3461.53</td>
    <td align="right">16-MAR-04:01</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -26.3</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475201E+09</td>
    <td align="right">     3111.08</td>
    <td align="right">05-APR-05:01</td>
    <td align="right">       -13.4</td>
    <td align="right">       -13.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -13.4</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163691E+10</td>
    <td align="right">     3223.48</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">       28.50</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.50</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255017E+10</td>
    <td align="right">     4151.59</td>
    <td align="right">30-JUN-12:10</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329072E+10</td>
    <td align="right">     5282.18</td>
    <td align="right">24-JUL-06:15</td>
    <td align="right">       19.07</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.07</td>
    <td align="right">       17.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.285053E+10</td>
    <td align="right">     3833.71</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149804E+10</td>
    <td align="right">     3488.90</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.386616E+09</td>
    <td align="right">     2310.77</td>
    <td align="right">25-OCT-06:08</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 67642090.51</td>
    <td align="right">     1958.98</td>
    <td align="right">29-NOV-05:01</td>
    <td align="right">       -19.6</td>
    <td align="right">       -19.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -19.6</td>
    <td align="right">       -19.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120692E+09</td>
    <td align="right">     2880.56</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133374E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67642090.51</td>
    <td align="right">     1958.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.2</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329072E+10</td>
    <td align="right">     5282.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308821E+10</td>
    <td align="right">     4975.60</td>
    <td align="right">27-JAN-16:33</td>
    <td align="right">       -15.9</td>
    <td align="right">       -16.8</td>
    <td align="right">0.148192E+10</td>
    <td align="right">     2162.23</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       -15.9</td>
    <td align="right">       -16.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390615E+10</td>
    <td align="right">     5385.27</td>
    <td align="right">08-FEB-16:50</td>
    <td align="right">        3.48</td>
    <td align="right">        -1.2</td>
    <td align="right">0.138475E+10</td>
    <td align="right">     2244.47</td>
    <td align="right">08-FEB-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627004E+10</td>
    <td align="right">     6178.77</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.34</td>
    <td align="right">0.177166E+10</td>
    <td align="right">     2531.52</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.806379E+10</td>
    <td align="right">    10460.72</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.89</td>
    <td align="right">0.176644E+10</td>
    <td align="right">     2607.86</td>
    <td align="right">20-APR-09:39</td>
    <td align="right">        8.90</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132155E+11</td>
    <td align="right">    24677.95</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">       10.63</td>
    <td align="right">        8.28</td>
    <td align="right">0.205792E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       10.63</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155156E+11</td>
    <td align="right">    26196.69</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
    <td align="right">0.206451E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">06-JUN-09:20</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164636E+11</td>
    <td align="right">    29468.96</td>
    <td align="right">31-JUL-05:12</td>
    <td align="right">       14.97</td>
    <td align="right">       13.44</td>
    <td align="right">0.192293E+10</td>
    <td align="right">     2700.65</td>
    <td align="right">05-JUL-10:00</td>
    <td align="right">       14.97</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163928E+11</td>
    <td align="right">    27197.83</td>
    <td align="right">28-AUG-06:02</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
    <td align="right">0.215460E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120848E+11</td>
    <td align="right">    26910.95</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">        6.05</td>
    <td align="right">        5.72</td>
    <td align="right">0.190239E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       13.73</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.831245E+10</td>
    <td align="right">    10533.33</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.93</td>
    <td align="right">0.184902E+10</td>
    <td align="right">     2608.05</td>
    <td align="right">03-OCT-13:50</td>
    <td align="right">       18.30</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.522908E+10</td>
    <td align="right">     5959.27</td>
    <td align="right">17-NOV-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        3.24</td>
    <td align="right">0.160358E+10</td>
    <td align="right">     2462.75</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       10.10</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350227E+10</td>
    <td align="right">     4961.42</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       -19.2</td>
    <td align="right">       -19.8</td>
    <td align="right">0.144072E+10</td>
    <td align="right">     2193.86</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       -19.2</td>
    <td align="right">       -19.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112044E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214004E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308821E+10</td>
    <td align="right">     4961.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.2</td>
    <td align="right">       -19.8</td>
    <td align="right">0.138475E+10</td>
    <td align="right">     2162.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.2</td>
    <td align="right">       -19.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164636E+11</td>
    <td align="right">    29468.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       15.84</td>
    <td align="right">0.215460E+10</td>
    <td align="right">     2700.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       15.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163944E+10</td>
    <td align="right">     4603.87</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
    <td align="right">0.145664E+10</td>
    <td align="right">     2055.47</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240656E+10</td>
    <td align="right">     5261.20</td>
    <td align="right">08-FEB-16:30</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.1</td>
    <td align="right">0.134205E+10</td>
    <td align="right">     2226.86</td>
    <td align="right">08-FEB-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.447487E+10</td>
    <td align="right">     6068.63</td>
    <td align="right">29-MAR-16:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.34</td>
    <td align="right">0.168566E+10</td>
    <td align="right">     2483.82</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714890E+10</td>
    <td align="right">    10422.96</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.77</td>
    <td align="right">0.169495E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">        9.60</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128399E+11</td>
    <td align="right">    16155.59</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">       28.70</td>
    <td align="right">       16.46</td>
    <td align="right">0.204007E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156248E+11</td>
    <td align="right">    26484.79</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
    <td align="right">0.205872E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">06-JUN-09:20</td>
    <td align="right">       17.30</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165045E+11</td>
    <td align="right">    29758.95</td>
    <td align="right">05-JUL-05:12</td>
    <td align="right">       19.80</td>
    <td align="right">       19.00</td>
    <td align="right">0.191916E+10</td>
    <td align="right">     2668.55</td>
    <td align="right">05-JUL-10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156766E+11</td>
    <td align="right">    19560.38</td>
    <td align="right">28-AUG-06:02</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
    <td align="right">0.214850E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       14.08</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106239E+11</td>
    <td align="right">    15779.92</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">0.187086E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       13.73</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671573E+10</td>
    <td align="right">    10124.71</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.93</td>
    <td align="right">0.172754E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       18.30</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364280E+10</td>
    <td align="right">     5614.02</td>
    <td align="right">17-NOV-16:40</td>
    <td align="right">        7.80</td>
    <td align="right">        1.96</td>
    <td align="right">0.151718E+10</td>
    <td align="right">     2360.89</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173564E+10</td>
    <td align="right">     4476.85</td>
    <td align="right">28-DEC-16:10</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.9</td>
    <td align="right">0.140479E+10</td>
    <td align="right">     2046.10</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.990337E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.208661E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163944E+10</td>
    <td align="right">     4476.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
    <td align="right">0.134205E+10</td>
    <td align="right">     2046.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -16.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165045E+11</td>
    <td align="right">    29758.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.70</td>
    <td align="right">       19.00</td>
    <td align="right">0.214850E+10</td>
    <td align="right">     2668.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       23.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6177144.80</td>
    <td align="right">      798.05</td>
    <td align="right">28-JAN-17:02</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.301240E+09</td>
    <td align="right">      406.70</td>
    <td align="right">05-JAN-14:50</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35707988.00</td>
    <td align="right">      902.79</td>
    <td align="right">08-FEB-16:30</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.1</td>
    <td align="right">0.275672E+09</td>
    <td align="right">      413.40</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266794E+09</td>
    <td align="right">     1156.98</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
    <td align="right">0.336681E+09</td>
    <td align="right">      475.24</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108489E+10</td>
    <td align="right">     2508.16</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.49</td>
    <td align="right">0.332350E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       17.80</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330295E+10</td>
    <td align="right">     5319.77</td>
    <td align="right">18-MAY-14:50</td>
    <td align="right">       28.83</td>
    <td align="right">       16.63</td>
    <td align="right">0.422684E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465649E+10</td>
    <td align="right">     7997.79</td>
    <td align="right">28-JUN-06:03</td>
    <td align="right">       19.55</td>
    <td align="right">       18.20</td>
    <td align="right">0.433550E+09</td>
    <td align="right">      549.51</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       19.55</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.499336E+10</td>
    <td align="right">     9970.83</td>
    <td align="right">23-JUL-15:32</td>
    <td align="right">       30.00</td>
    <td align="right">       22.71</td>
    <td align="right">0.404623E+09</td>
    <td align="right">      568.08</td>
    <td align="right">05-JUL-10:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407045E+10</td>
    <td align="right">     5530.81</td>
    <td align="right">08-AUG-15:20</td>
    <td align="right">       30.60</td>
    <td align="right">       23.24</td>
    <td align="right">0.450579E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219531E+10</td>
    <td align="right">     4619.95</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">0.379292E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.952935E+09</td>
    <td align="right">     1805.37</td>
    <td align="right">20-OCT-15:20</td>
    <td align="right">       18.70</td>
    <td align="right">       10.02</td>
    <td align="right">0.334482E+09</td>
    <td align="right">      549.46</td>
    <td align="right">20-OCT-13:00</td>
    <td align="right">       18.70</td>
    <td align="right">       10.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171531E+09</td>
    <td align="right">     1135.07</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       17.88</td>
    <td align="right">       13.29</td>
    <td align="right">0.304018E+09</td>
    <td align="right">      472.42</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.88</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7861521.18</td>
    <td align="right">      804.63</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
    <td align="right">0.291505E+09</td>
    <td align="right">      406.69</td>
    <td align="right">19-DEC-10:00</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217445E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.426667E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6177144.80</td>
    <td align="right">      798.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.275672E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.499336E+10</td>
    <td align="right">     9970.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.24</td>
    <td align="right">0.450579E+09</td>
    <td align="right">      568.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5287527.10</td>
    <td align="right">      492.15</td>
    <td align="right">28-JAN-17:02</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.192771E+09</td>
    <td align="right">      257.49</td>
    <td align="right">05-JAN-14:39</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 91236810.60</td>
    <td align="right">      720.64</td>
    <td align="right">28-FEB-10:30</td>
    <td align="right">        -4.4</td>
    <td align="right">        -6.4</td>
    <td align="right">0.177046E+09</td>
    <td align="right">      310.91</td>
    <td align="right">28-FEB-10:39</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409538E+09</td>
    <td align="right">     2360.10</td>
    <td align="right">31-MAR-09:50</td>
    <td align="right">        1.42</td>
    <td align="right">        -1.1</td>
    <td align="right">0.227316E+09</td>
    <td align="right">      347.88</td>
    <td align="right">27-MAR-09:20</td>
    <td align="right">        1.42</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154417E+10</td>
    <td align="right">     6107.20</td>
    <td align="right">18-APR-09:20</td>
    <td align="right">       17.97</td>
    <td align="right">       10.84</td>
    <td align="right">0.232459E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-APR-09:09</td>
    <td align="right">        6.47</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340008E+10</td>
    <td align="right">    10164.44</td>
    <td align="right">21-MAY-10:02</td>
    <td align="right">       14.40</td>
    <td align="right">        8.55</td>
    <td align="right">0.274016E+09</td>
    <td align="right">      347.90</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.481479E+10</td>
    <td align="right">    13805.62</td>
    <td align="right">25-JUN-08:22</td>
    <td align="right">       24.45</td>
    <td align="right">       20.92</td>
    <td align="right">0.275533E+09</td>
    <td align="right">      348.33</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">       25.73</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524340E+10</td>
    <td align="right">    13712.16</td>
    <td align="right">23-JUL-09:32</td>
    <td align="right">       26.13</td>
    <td align="right">       22.79</td>
    <td align="right">0.256657E+09</td>
    <td align="right">      348.54</td>
    <td align="right">31-JUL-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       13.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.398400E+10</td>
    <td align="right">    10315.70</td>
    <td align="right">20-AUG-10:53</td>
    <td align="right">       23.90</td>
    <td align="right">       15.75</td>
    <td align="right">0.286826E+09</td>
    <td align="right">      347.89</td>
    <td align="right">04-AUG-09:50</td>
    <td align="right">       23.90</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225625E+10</td>
    <td align="right">     7770.97</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.77</td>
    <td align="right">0.245916E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-SEP-09:09</td>
    <td align="right">       13.27</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781216E+09</td>
    <td align="right">     3549.58</td>
    <td align="right">19-OCT-09:20</td>
    <td align="right">       12.03</td>
    <td align="right">        8.67</td>
    <td align="right">0.220208E+09</td>
    <td align="right">      347.87</td>
    <td align="right">19-OCT-13:20</td>
    <td align="right">       20.97</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184368E+09</td>
    <td align="right">      743.49</td>
    <td align="right">16-NOV-10:10</td>
    <td align="right">        2.15</td>
    <td align="right">        -0.3</td>
    <td align="right">0.195549E+09</td>
    <td align="right">      316.62</td>
    <td align="right">16-NOV-10:20</td>
    <td align="right">        2.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10320237.14</td>
    <td align="right">      496.81</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
    <td align="right">0.185923E+09</td>
    <td align="right">      257.48</td>
    <td align="right">21-DEC-10:00</td>
    <td align="right">       -23.4</td>
    <td align="right">       -23.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227247E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277022E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5287527.10</td>
    <td align="right">      492.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.177046E+09</td>
    <td align="right">      257.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.4</td>
    <td align="right">       -23.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.524340E+10</td>
    <td align="right">    13805.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       22.79</td>
    <td align="right">0.286826E+09</td>
    <td align="right">      348.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
    <td align="right">       19.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526456E+09</td>
    <td align="right">     5524.57</td>
    <td align="right">27-JAN-13:40</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
    <td align="right">0.325743E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-JAN-14:20</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100142E+10</td>
    <td align="right">     7931.05</td>
    <td align="right">28-FEB-13:35</td>
    <td align="right">        3.33</td>
    <td align="right">        -0.5</td>
    <td align="right">0.309182E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">        3.33</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144613E+10</td>
    <td align="right">     8919.93</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.10</td>
    <td align="right">0.376880E+09</td>
    <td align="right">      550.11</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">        8.30</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294620E+10</td>
    <td align="right">    17547.25</td>
    <td align="right">23-APR-12:53</td>
    <td align="right">       22.80</td>
    <td align="right">       15.30</td>
    <td align="right">0.360908E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-APR-13:20</td>
    <td align="right">       22.80</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505186E+10</td>
    <td align="right">    14516.23</td>
    <td align="right">21-MAY-13:23</td>
    <td align="right">       20.30</td>
    <td align="right">       10.93</td>
    <td align="right">0.426631E+09</td>
    <td align="right">      550.23</td>
    <td align="right">17-MAY-13:50</td>
    <td align="right">       20.30</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.596624E+10</td>
    <td align="right">    13339.78</td>
    <td align="right">25-JUN-11:02</td>
    <td align="right">       27.62</td>
    <td align="right">       22.13</td>
    <td align="right">0.432967E+09</td>
    <td align="right">      550.00</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.684368E+10</td>
    <td align="right">    17609.21</td>
    <td align="right">23-JUL-12:52</td>
    <td align="right">       30.00</td>
    <td align="right">       22.84</td>
    <td align="right">0.404471E+09</td>
    <td align="right">      575.03</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       30.00</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.651716E+10</td>
    <td align="right">    17468.45</td>
    <td align="right">27-AUG-13:53</td>
    <td align="right">       22.20</td>
    <td align="right">       17.84</td>
    <td align="right">0.451890E+09</td>
    <td align="right">      549.93</td>
    <td align="right">25-AUG-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459422E+10</td>
    <td align="right">    17600.74</td>
    <td align="right">03-SEP-13:23</td>
    <td align="right">       20.55</td>
    <td align="right">       15.69</td>
    <td align="right">0.387683E+09</td>
    <td align="right">      550.24</td>
    <td align="right">07-SEP-13:50</td>
    <td align="right">       23.90</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238920E+10</td>
    <td align="right">    17783.71</td>
    <td align="right">22-OCT-13:22</td>
    <td align="right">       18.85</td>
    <td align="right">       12.94</td>
    <td align="right">0.357329E+09</td>
    <td align="right">      549.74</td>
    <td align="right">20-OCT-13:00</td>
    <td align="right">       18.85</td>
    <td align="right">       12.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.918392E+09</td>
    <td align="right">     7318.25</td>
    <td align="right">17-NOV-13:03</td>
    <td align="right">       10.10</td>
    <td align="right">        3.25</td>
    <td align="right">0.331189E+09</td>
    <td align="right">      549.94</td>
    <td align="right">07-NOV-14:09</td>
    <td align="right">       10.10</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278923E+09</td>
    <td align="right">     3026.52</td>
    <td align="right">02-DEC-13:30</td>
    <td align="right">       -18.6</td>
    <td align="right">       -19.3</td>
    <td align="right">0.305674E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-DEC-14:20</td>
    <td align="right">       -19.3</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384799E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.447055E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278923E+09</td>
    <td align="right">     3026.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.6</td>
    <td align="right">       -19.3</td>
    <td align="right">0.305674E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.3</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684368E+10</td>
    <td align="right">    17783.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.84</td>
    <td align="right">0.451890E+09</td>
    <td align="right">      575.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       23.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45021903.77</td>
    <td align="right">      740.04</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.194058E+09</td>
    <td align="right">      310.38</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160365E+09</td>
    <td align="right">     2005.88</td>
    <td align="right">08-FEB-16:30</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.1</td>
    <td align="right">0.180439E+09</td>
    <td align="right">      342.20</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491453E+09</td>
    <td align="right">     4448.39</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
    <td align="right">0.221983E+09</td>
    <td align="right">      347.71</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157161E+10</td>
    <td align="right">    14721.28</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">       26.50</td>
    <td align="right">       16.86</td>
    <td align="right">0.217071E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367644E+10</td>
    <td align="right">    15541.63</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">       22.15</td>
    <td align="right">       11.20</td>
    <td align="right">0.268874E+09</td>
    <td align="right">      347.86</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445170E+10</td>
    <td align="right">    14783.39</td>
    <td align="right">04-JUN-15:42</td>
    <td align="right">       21.10</td>
    <td align="right">       11.66</td>
    <td align="right">0.274284E+09</td>
    <td align="right">      347.86</td>
    <td align="right">26-JUN-13:09</td>
    <td align="right">       25.78</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496222E+10</td>
    <td align="right">    15232.25</td>
    <td align="right">16-JUL-16:22</td>
    <td align="right">       21.95</td>
    <td align="right">       16.03</td>
    <td align="right">0.256193E+09</td>
    <td align="right">      348.10</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       21.95</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406284E+10</td>
    <td align="right">    14297.41</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">       22.70</td>
    <td align="right">       14.24</td>
    <td align="right">0.285872E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223409E+10</td>
    <td align="right">    12626.83</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">       21.70</td>
    <td align="right">       15.87</td>
    <td align="right">0.242192E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.899854E+09</td>
    <td align="right">     5042.94</td>
    <td align="right">19-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       13.55</td>
    <td align="right">0.217768E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       21.70</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181199E+09</td>
    <td align="right">     1249.62</td>
    <td align="right">17-NOV-15:40</td>
    <td align="right">       10.20</td>
    <td align="right">        3.28</td>
    <td align="right">0.196908E+09</td>
    <td align="right">      340.35</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       10.20</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19868294.08</td>
    <td align="right">      570.86</td>
    <td align="right">20-DEC-15:40</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
    <td align="right">0.185959E+09</td>
    <td align="right">      262.06</td>
    <td align="right">28-DEC-14:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227567E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.274160E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19868294.08</td>
    <td align="right">      570.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
    <td align="right">0.180439E+09</td>
    <td align="right">      262.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496222E+10</td>
    <td align="right">    15541.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       16.86</td>
    <td align="right">0.285872E+09</td>
    <td align="right">      348.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6816304.59</td>
    <td align="right">      804.84</td>
    <td align="right">28-JAN-17:02</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.298173E+09</td>
    <td align="right">      406.70</td>
    <td align="right">05-JAN-14:09</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8922070.27</td>
    <td align="right">      806.80</td>
    <td align="right">11-FEB-17:03</td>
    <td align="right">        -7.1</td>
    <td align="right">        -8.6</td>
    <td align="right">0.275845E+09</td>
    <td align="right">      406.68</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">        -7.1</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98793147.23</td>
    <td align="right">      948.53</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
    <td align="right">0.332207E+09</td>
    <td align="right">      421.05</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.690107E+09</td>
    <td align="right">     1413.78</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">       25.93</td>
    <td align="right">       16.61</td>
    <td align="right">0.308986E+09</td>
    <td align="right">      490.25</td>
    <td align="right">14-APR-13:09</td>
    <td align="right">       25.93</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202389E+10</td>
    <td align="right">     3188.49</td>
    <td align="right">26-MAY-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">       17.44</td>
    <td align="right">0.407079E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.50</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304776E+10</td>
    <td align="right">     4558.62</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.01</td>
    <td align="right">0.430939E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-JUN-09:20</td>
    <td align="right">       34.40</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380358E+10</td>
    <td align="right">     6347.93</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">       18.68</td>
    <td align="right">       16.82</td>
    <td align="right">0.404160E+09</td>
    <td align="right">      565.87</td>
    <td align="right">05-JUL-10:00</td>
    <td align="right">       18.68</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356727E+10</td>
    <td align="right">     4425.04</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">       27.25</td>
    <td align="right">       21.19</td>
    <td align="right">0.452000E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-AUG-09:20</td>
    <td align="right">       21.33</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221118E+10</td>
    <td align="right">     3716.49</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">0.391000E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134012E+10</td>
    <td align="right">     1679.40</td>
    <td align="right">22-OCT-14:53</td>
    <td align="right">       19.40</td>
    <td align="right">       12.77</td>
    <td align="right">0.352366E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       19.40</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336003E+09</td>
    <td align="right">     1149.28</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">       18.05</td>
    <td align="right">       13.35</td>
    <td align="right">0.307995E+09</td>
    <td align="right">      481.69</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       18.05</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9495330.06</td>
    <td align="right">      819.47</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
    <td align="right">0.291373E+09</td>
    <td align="right">      406.69</td>
    <td align="right">18-DEC-14:30</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171439E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425212E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6816304.59</td>
    <td align="right">      804.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.275845E+09</td>
    <td align="right">      406.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380358E+10</td>
    <td align="right">     6347.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       24.01</td>
    <td align="right">0.452000E+09</td>
    <td align="right">      565.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       24.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5131781.30</td>
    <td align="right">      544.29</td>
    <td align="right">20-JAN-07:03</td>
    <td align="right">        -7.3</td>
    <td align="right">        -7.9</td>
    <td align="right">0.193003E+09</td>
    <td align="right">      257.49</td>
    <td align="right">05-JAN-14:09</td>
    <td align="right">        -7.3</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53322712.76</td>
    <td align="right">      612.32</td>
    <td align="right">28-FEB-10:25</td>
    <td align="right">        -4.4</td>
    <td align="right">        -6.4</td>
    <td align="right">0.175982E+09</td>
    <td align="right">      278.86</td>
    <td align="right">28-FEB-10:39</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250614E+09</td>
    <td align="right">      829.80</td>
    <td align="right">31-MAR-10:05</td>
    <td align="right">        2.07</td>
    <td align="right">        -0.7</td>
    <td align="right">0.219899E+09</td>
    <td align="right">      344.75</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">        2.07</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102349E+10</td>
    <td align="right">     3341.08</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">       18.05</td>
    <td align="right">       10.95</td>
    <td align="right">0.225343E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-APR-09:20</td>
    <td align="right">       18.05</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230319E+10</td>
    <td align="right">     6870.16</td>
    <td align="right">17-MAY-06:02</td>
    <td align="right">       11.65</td>
    <td align="right">        8.33</td>
    <td align="right">0.272568E+09</td>
    <td align="right">      347.89</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365408E+10</td>
    <td align="right">    11245.09</td>
    <td align="right">25-JUN-08:51</td>
    <td align="right">       25.00</td>
    <td align="right">       21.06</td>
    <td align="right">0.275372E+09</td>
    <td align="right">      347.88</td>
    <td align="right">06-JUN-09:09</td>
    <td align="right">       25.00</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446392E+10</td>
    <td align="right">     8417.70</td>
    <td align="right">18-JUL-06:02</td>
    <td align="right">       11.23</td>
    <td align="right">       10.70</td>
    <td align="right">0.256831E+09</td>
    <td align="right">      350.12</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       11.23</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376346E+10</td>
    <td align="right">     8371.41</td>
    <td align="right">21-AUG-06:02</td>
    <td align="right">       12.77</td>
    <td align="right">       12.43</td>
    <td align="right">0.287706E+09</td>
    <td align="right">      347.88</td>
    <td align="right">04-AUG-09:00</td>
    <td align="right">       12.77</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236595E+10</td>
    <td align="right">     5848.92</td>
    <td align="right">05-SEP-08:30</td>
    <td align="right">       11.65</td>
    <td align="right">        8.65</td>
    <td align="right">0.251762E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-SEP-09:09</td>
    <td align="right">       13.27</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102788E+10</td>
    <td align="right">     2750.36</td>
    <td align="right">19-OCT-08:40</td>
    <td align="right">       10.37</td>
    <td align="right">        7.57</td>
    <td align="right">0.235201E+09</td>
    <td align="right">      347.88</td>
    <td align="right">25-OCT-09:50</td>
    <td align="right">        2.75</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314294E+09</td>
    <td align="right">      756.16</td>
    <td align="right">17-NOV-10:10</td>
    <td align="right">        3.87</td>
    <td align="right">        0.38</td>
    <td align="right">0.199848E+09</td>
    <td align="right">      321.96</td>
    <td align="right">17-NOV-10:30</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13279046.59</td>
    <td align="right">      549.56</td>
    <td align="right">01-DEC-09:45</td>
    <td align="right">       -21.0</td>
    <td align="right">       -21.2</td>
    <td align="right">0.186342E+09</td>
    <td align="right">      260.54</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       -20.6</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192386E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277986E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5131781.30</td>
    <td align="right">      544.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.0</td>
    <td align="right">       -21.2</td>
    <td align="right">0.175982E+09</td>
    <td align="right">      257.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.6</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446392E+10</td>
    <td align="right">    11245.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       21.06</td>
    <td align="right">0.287706E+09</td>
    <td align="right">      350.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       21.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42109428.90</td>
    <td align="right">      999.70</td>
    <td align="right">21-JAN-12:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.7</td>
    <td align="right">0.270606E+09</td>
    <td align="right">      428.41</td>
    <td align="right">27-JAN-14:50</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195530E+09</td>
    <td align="right">     1293.96</td>
    <td align="right">28-FEB-15:10</td>
    <td align="right">        6.10</td>
    <td align="right">        1.55</td>
    <td align="right">0.262081E+09</td>
    <td align="right">      541.09</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293295E+09</td>
    <td align="right">     2159.79</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">        8.30</td>
    <td align="right">        2.87</td>
    <td align="right">0.326076E+09</td>
    <td align="right">      549.51</td>
    <td align="right">31-MAR-13:50</td>
    <td align="right">        8.30</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113774E+10</td>
    <td align="right">     6191.31</td>
    <td align="right">23-APR-14:32</td>
    <td align="right">       25.20</td>
    <td align="right">       16.35</td>
    <td align="right">0.324974E+09</td>
    <td align="right">      549.51</td>
    <td align="right">19-APR-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280613E+10</td>
    <td align="right">     9506.80</td>
    <td align="right">18-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       16.87</td>
    <td align="right">0.402495E+09</td>
    <td align="right">      549.52</td>
    <td align="right">16-MAY-13:20</td>
    <td align="right">       27.80</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.392907E+10</td>
    <td align="right">    12042.47</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">       34.90</td>
    <td align="right">       24.48</td>
    <td align="right">0.422106E+09</td>
    <td align="right">      563.96</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533745E+10</td>
    <td align="right">    11243.36</td>
    <td align="right">24-JUL-12:00</td>
    <td align="right">       28.30</td>
    <td align="right">       19.76</td>
    <td align="right">0.401379E+09</td>
    <td align="right">      567.05</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       28.30</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545889E+10</td>
    <td align="right">    13254.48</td>
    <td align="right">27-AUG-14:32</td>
    <td align="right">       22.93</td>
    <td align="right">       18.30</td>
    <td align="right">0.445923E+09</td>
    <td align="right">      549.94</td>
    <td align="right">22-AUG-13:50</td>
    <td align="right">       22.93</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374539E+10</td>
    <td align="right">    14041.27</td>
    <td align="right">03-SEP-13:52</td>
    <td align="right">       21.10</td>
    <td align="right">       15.89</td>
    <td align="right">0.378498E+09</td>
    <td align="right">      549.90</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179657E+10</td>
    <td align="right">    14213.91</td>
    <td align="right">22-OCT-14:53</td>
    <td align="right">       19.40</td>
    <td align="right">       12.77</td>
    <td align="right">0.349573E+09</td>
    <td align="right">      549.58</td>
    <td align="right">20-OCT-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368495E+09</td>
    <td align="right">     4211.26</td>
    <td align="right">17-NOV-13:30</td>
    <td align="right">       10.30</td>
    <td align="right">        3.32</td>
    <td align="right">0.308644E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-NOV-14:09</td>
    <td align="right">       10.60</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 86077008.98</td>
    <td align="right">     1737.97</td>
    <td align="right">02-DEC-13:40</td>
    <td align="right">       -18.4</td>
    <td align="right">       -19.2</td>
    <td align="right">0.266563E+09</td>
    <td align="right">      406.65</td>
    <td align="right">19-DEC-10:00</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.415892E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42109428.90</td>
    <td align="right">      999.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.4</td>
    <td align="right">       -19.2</td>
    <td align="right">0.262081E+09</td>
    <td align="right">      406.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545889E+10</td>
    <td align="right">    14213.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.90</td>
    <td align="right">       24.48</td>
    <td align="right">0.445923E+09</td>
    <td align="right">      567.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30745839.31</td>
    <td align="right">      661.09</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.193565E+09</td>
    <td align="right">      286.17</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87089401.59</td>
    <td align="right">      813.74</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">        3.67</td>
    <td align="right">        -1.2</td>
    <td align="right">0.177968E+09</td>
    <td align="right">      332.55</td>
    <td align="right">08-FEB-16:49</td>
    <td align="right">        3.48</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267087E+09</td>
    <td align="right">     2282.65</td>
    <td align="right">28-MAR-17:20</td>
    <td align="right">        7.20</td>
    <td align="right">        3.26</td>
    <td align="right">0.216584E+09</td>
    <td align="right">      338.67</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">        8.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.951026E+09</td>
    <td align="right">    10674.00</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">       25.93</td>
    <td align="right">       16.61</td>
    <td align="right">0.211839E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-APR-13:00</td>
    <td align="right">        8.30</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.244654E+10</td>
    <td align="right">    11461.30</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">       22.15</td>
    <td align="right">       11.20</td>
    <td align="right">0.267411E+09</td>
    <td align="right">      347.86</td>
    <td align="right">24-MAY-09:20</td>
    <td align="right">       22.57</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321009E+10</td>
    <td align="right">     9496.52</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">       23.05</td>
    <td align="right">       13.03</td>
    <td align="right">0.273895E+09</td>
    <td align="right">      347.86</td>
    <td align="right">06-JUN-09:20</td>
    <td align="right">       23.05</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415911E+10</td>
    <td align="right">    11542.28</td>
    <td align="right">16-JUL-16:41</td>
    <td align="right">       21.38</td>
    <td align="right">       15.74</td>
    <td align="right">0.256790E+09</td>
    <td align="right">      350.47</td>
    <td align="right">05-JUL-13:39</td>
    <td align="right">       21.38</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378884E+10</td>
    <td align="right">    10593.73</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">       22.70</td>
    <td align="right">       14.24</td>
    <td align="right">0.287399E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226688E+10</td>
    <td align="right">    12371.74</td>
    <td align="right">03-SEP-17:12</td>
    <td align="right">       21.33</td>
    <td align="right">       15.90</td>
    <td align="right">0.250980E+09</td>
    <td align="right">      347.85</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       13.73</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110818E+10</td>
    <td align="right">     4149.15</td>
    <td align="right">19-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       13.55</td>
    <td align="right">0.233160E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       21.70</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296238E+09</td>
    <td align="right">     1019.68</td>
    <td align="right">17-NOV-15:40</td>
    <td align="right">       10.20</td>
    <td align="right">        3.28</td>
    <td align="right">0.199285E+09</td>
    <td align="right">      338.66</td>
    <td align="right">17-NOV-15:50</td>
    <td align="right">       10.10</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16958101.47</td>
    <td align="right">      557.00</td>
    <td align="right">08-DEC-15:30</td>
    <td align="right">       -10.9</td>
    <td align="right">       -12.0</td>
    <td align="right">0.186358E+09</td>
    <td align="right">      258.05</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       -10.9</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275523E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16958101.47</td>
    <td align="right">      557.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.177968E+09</td>
    <td align="right">      258.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415911E+10</td>
    <td align="right">    12371.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.93</td>
    <td align="right">       16.61</td>
    <td align="right">0.287399E+09</td>
    <td align="right">      350.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.05</td>
    <td align="right">       16.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7449432.86</td>
    <td align="right">      790.05</td>
    <td align="right">28-JAN-17:02</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.302984E+09</td>
    <td align="right">      406.70</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53435458.45</td>
    <td align="right">      905.06</td>
    <td align="right">08-FEB-15:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.6</td>
    <td align="right">0.277075E+09</td>
    <td align="right">      420.18</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409608E+09</td>
    <td align="right">     1155.82</td>
    <td align="right">29-MAR-15:40</td>
    <td align="right">        4.80</td>
    <td align="right">        1.35</td>
    <td align="right">0.340751E+09</td>
    <td align="right">      487.16</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        4.80</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128108E+10</td>
    <td align="right">     2420.57</td>
    <td align="right">14-APR-15:30</td>
    <td align="right">       15.00</td>
    <td align="right">        6.90</td>
    <td align="right">0.343282E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       15.00</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336310E+10</td>
    <td align="right">     4922.36</td>
    <td align="right">26-MAY-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">       17.44</td>
    <td align="right">0.428632E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.50</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463041E+10</td>
    <td align="right">     7504.68</td>
    <td align="right">28-JUN-06:03</td>
    <td align="right">       19.55</td>
    <td align="right">       18.20</td>
    <td align="right">0.435024E+09</td>
    <td align="right">      550.47</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       30.00</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496013E+10</td>
    <td align="right">     8845.50</td>
    <td align="right">23-JUL-16:41</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
    <td align="right">0.405715E+09</td>
    <td align="right">      587.23</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419896E+10</td>
    <td align="right">     5099.93</td>
    <td align="right">08-AUG-15:30</td>
    <td align="right">       30.60</td>
    <td align="right">       23.17</td>
    <td align="right">0.452975E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242496E+10</td>
    <td align="right">     4303.28</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">       26.10</td>
    <td align="right">       17.70</td>
    <td align="right">0.391878E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-SEP-13:20</td>
    <td align="right">       18.90</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128830E+10</td>
    <td align="right">     1973.32</td>
    <td align="right">02-OCT-13:10</td>
    <td align="right">       10.92</td>
    <td align="right">        9.77</td>
    <td align="right">0.353981E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       10.73</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339500E+09</td>
    <td align="right">     1152.48</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       17.97</td>
    <td align="right">       13.32</td>
    <td align="right">0.308204E+09</td>
    <td align="right">      491.26</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.97</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9351300.54</td>
    <td align="right">      794.50</td>
    <td align="right">16-DEC-17:02</td>
    <td align="right">        -5.9</td>
    <td align="right">        -6.6</td>
    <td align="right">0.292927E+09</td>
    <td align="right">      406.68</td>
    <td align="right">19-DEC-10:00</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.433343E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7449432.86</td>
    <td align="right">      790.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.277075E+09</td>
    <td align="right">      406.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.2</td>
    <td align="right">       -24.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496013E+10</td>
    <td align="right">     8845.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.17</td>
    <td align="right">0.452975E+09</td>
    <td align="right">      587.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18119064.96</td>
    <td align="right">      569.19</td>
    <td align="right">19-JAN-13:03</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
    <td align="right">0.141326E+09</td>
    <td align="right">      256.27</td>
    <td align="right">25-JAN-09:00</td>
    <td align="right">       -23.3</td>
    <td align="right">       -23.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103765E+09</td>
    <td align="right">      777.01</td>
    <td align="right">28-FEB-10:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.7</td>
    <td align="right">0.131036E+09</td>
    <td align="right">      326.95</td>
    <td align="right">28-FEB-11:09</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455294E+09</td>
    <td align="right">     4174.15</td>
    <td align="right">31-MAR-10:05</td>
    <td align="right">        2.07</td>
    <td align="right">        -0.7</td>
    <td align="right">0.170108E+09</td>
    <td align="right">      356.60</td>
    <td align="right">23-MAR-10:09</td>
    <td align="right">        2.07</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161129E+10</td>
    <td align="right">     6789.58</td>
    <td align="right">18-APR-10:05</td>
    <td align="right">       18.12</td>
    <td align="right">       11.26</td>
    <td align="right">0.175248E+09</td>
    <td align="right">      356.46</td>
    <td align="right">18-APR-10:09</td>
    <td align="right">       18.12</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333242E+10</td>
    <td align="right">    11206.84</td>
    <td align="right">14-MAY-08:43</td>
    <td align="right">       10.07</td>
    <td align="right">        3.57</td>
    <td align="right">0.204120E+09</td>
    <td align="right">      356.47</td>
    <td align="right">25-MAY-10:09</td>
    <td align="right">       21.83</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463680E+10</td>
    <td align="right">    15163.94</td>
    <td align="right">25-JUN-08:11</td>
    <td align="right">       24.27</td>
    <td align="right">       20.87</td>
    <td align="right">0.204605E+09</td>
    <td align="right">      356.47</td>
    <td align="right">13-JUN-10:09</td>
    <td align="right">       24.27</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503650E+10</td>
    <td align="right">    14684.83</td>
    <td align="right">23-JUL-10:01</td>
    <td align="right">       26.97</td>
    <td align="right">       23.13</td>
    <td align="right">0.191175E+09</td>
    <td align="right">      357.66</td>
    <td align="right">05-JUL-12:09</td>
    <td align="right">       26.97</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390899E+10</td>
    <td align="right">    12118.59</td>
    <td align="right">06-AUG-08:42</td>
    <td align="right">       17.93</td>
    <td align="right">       13.93</td>
    <td align="right">0.213021E+09</td>
    <td align="right">      356.47</td>
    <td align="right">04-AUG-10:09</td>
    <td align="right">       17.93</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233610E+10</td>
    <td align="right">     7960.08</td>
    <td align="right">01-SEP-10:05</td>
    <td align="right">       21.97</td>
    <td align="right">       17.75</td>
    <td align="right">0.185389E+09</td>
    <td align="right">      356.46</td>
    <td align="right">06-SEP-10:09</td>
    <td align="right">       14.78</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.884813E+09</td>
    <td align="right">     5542.27</td>
    <td align="right">25-OCT-12:01</td>
    <td align="right">       10.10</td>
    <td align="right">        6.54</td>
    <td align="right">0.170925E+09</td>
    <td align="right">      356.46</td>
    <td align="right">19-OCT-10:09</td>
    <td align="right">       10.10</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232755E+09</td>
    <td align="right">      820.52</td>
    <td align="right">16-NOV-09:45</td>
    <td align="right">        1.32</td>
    <td align="right">        -0.7</td>
    <td align="right">0.147378E+09</td>
    <td align="right">      339.62</td>
    <td align="right">17-NOV-11:09</td>
    <td align="right">        7.07</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21057497.97</td>
    <td align="right">      582.78</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -21.1</td>
    <td align="right">0.136446E+09</td>
    <td align="right">      262.10</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225779E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.207078E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18119064.96</td>
    <td align="right">      569.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.8</td>
    <td align="right">       -21.1</td>
    <td align="right">0.131036E+09</td>
    <td align="right">      256.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.3</td>
    <td align="right">       -23.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503650E+10</td>
    <td align="right">    15163.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       23.13</td>
    <td align="right">0.213021E+09</td>
    <td align="right">      357.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       23.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670357E+09</td>
    <td align="right">     6304.43</td>
    <td align="right">27-JAN-13:40</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
    <td align="right">0.330484E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-JAN-14:20</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119160E+10</td>
    <td align="right">     8217.52</td>
    <td align="right">28-FEB-13:35</td>
    <td align="right">        3.33</td>
    <td align="right">        -0.5</td>
    <td align="right">0.315006E+09</td>
    <td align="right">      550.02</td>
    <td align="right">28-FEB-10:50</td>
    <td align="right">        3.33</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176254E+10</td>
    <td align="right">     9248.92</td>
    <td align="right">31-MAR-13:40</td>
    <td align="right">        7.77</td>
    <td align="right">        2.77</td>
    <td align="right">0.384613E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        7.77</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323419E+10</td>
    <td align="right">    17048.02</td>
    <td align="right">23-APR-13:22</td>
    <td align="right">       23.60</td>
    <td align="right">       15.70</td>
    <td align="right">0.370238E+09</td>
    <td align="right">      550.12</td>
    <td align="right">13-APR-13:20</td>
    <td align="right">       23.60</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.513870E+10</td>
    <td align="right">    11245.80</td>
    <td align="right">21-MAY-12:13</td>
    <td align="right">       18.37</td>
    <td align="right">       10.32</td>
    <td align="right">0.431507E+09</td>
    <td align="right">      550.84</td>
    <td align="right">25-MAY-13:20</td>
    <td align="right">       27.07</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.590737E+10</td>
    <td align="right">    16574.01</td>
    <td align="right">25-JUN-11:32</td>
    <td align="right">       27.07</td>
    <td align="right">       21.57</td>
    <td align="right">0.434717E+09</td>
    <td align="right">      551.02</td>
    <td align="right">26-JUN-13:20</td>
    <td align="right">       25.97</td>
    <td align="right">       17.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676408E+10</td>
    <td align="right">    17311.35</td>
    <td align="right">23-JUL-12:42</td>
    <td align="right">       29.72</td>
    <td align="right">       22.78</td>
    <td align="right">0.405703E+09</td>
    <td align="right">      590.52</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       29.72</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665287E+10</td>
    <td align="right">    16350.90</td>
    <td align="right">27-AUG-13:43</td>
    <td align="right">       22.02</td>
    <td align="right">       17.72</td>
    <td align="right">0.453911E+09</td>
    <td align="right">      550.78</td>
    <td align="right">22-AUG-13:20</td>
    <td align="right">       22.02</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.498471E+10</td>
    <td align="right">    17101.72</td>
    <td align="right">03-SEP-13:52</td>
    <td align="right">       21.10</td>
    <td align="right">       15.89</td>
    <td align="right">0.396340E+09</td>
    <td align="right">      557.88</td>
    <td align="right">01-SEP-13:20</td>
    <td align="right">       21.10</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288755E+10</td>
    <td align="right">    16829.43</td>
    <td align="right">22-OCT-13:22</td>
    <td align="right">       18.85</td>
    <td align="right">       12.94</td>
    <td align="right">0.374859E+09</td>
    <td align="right">      550.44</td>
    <td align="right">26-OCT-13:39</td>
    <td align="right">       14.23</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121722E+10</td>
    <td align="right">     8125.35</td>
    <td align="right">17-NOV-13:03</td>
    <td align="right">       10.10</td>
    <td align="right">        3.25</td>
    <td align="right">0.340478E+09</td>
    <td align="right">      550.04</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       10.10</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385494E+09</td>
    <td align="right">     3963.26</td>
    <td align="right">02-DEC-13:30</td>
    <td align="right">       -18.6</td>
    <td align="right">       -19.3</td>
    <td align="right">0.309974E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.454783E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385494E+09</td>
    <td align="right">     3963.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.6</td>
    <td align="right">       -19.3</td>
    <td align="right">0.309974E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676408E+10</td>
    <td align="right">    17311.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
    <td align="right">       22.78</td>
    <td align="right">0.453911E+09</td>
    <td align="right">      590.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
    <td align="right">       22.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59453581.65</td>
    <td align="right">      777.79</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.6</td>
    <td align="right">0.194912E+09</td>
    <td align="right">      321.26</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189614E+09</td>
    <td align="right">     2060.44</td>
    <td align="right">08-FEB-16:30</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.1</td>
    <td align="right">0.181817E+09</td>
    <td align="right">      345.11</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605601E+09</td>
    <td align="right">     4554.05</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
    <td align="right">0.225276E+09</td>
    <td align="right">      347.83</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171201E+10</td>
    <td align="right">    15279.68</td>
    <td align="right">23-APR-16:41</td>
    <td align="right">       26.20</td>
    <td align="right">       16.72</td>
    <td align="right">0.223839E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       26.20</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370906E+10</td>
    <td align="right">    15138.96</td>
    <td align="right">14-MAY-17:11</td>
    <td align="right">       20.00</td>
    <td align="right">        8.46</td>
    <td align="right">0.272354E+09</td>
    <td align="right">      347.86</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       22.38</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440423E+10</td>
    <td align="right">    13518.76</td>
    <td align="right">17-JUN-17:04</td>
    <td align="right">       23.90</td>
    <td align="right">       13.28</td>
    <td align="right">0.275319E+09</td>
    <td align="right">      347.86</td>
    <td align="right">06-JUN-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       13.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490855E+10</td>
    <td align="right">    15133.65</td>
    <td align="right">23-JUL-16:41</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
    <td align="right">0.256870E+09</td>
    <td align="right">      351.93</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414249E+10</td>
    <td align="right">    14207.74</td>
    <td align="right">27-AUG-17:42</td>
    <td align="right">       22.80</td>
    <td align="right">       19.07</td>
    <td align="right">0.287181E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243585E+10</td>
    <td align="right">    14875.83</td>
    <td align="right">03-SEP-17:12</td>
    <td align="right">       21.33</td>
    <td align="right">       15.90</td>
    <td align="right">0.249205E+09</td>
    <td align="right">      347.86</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       13.73</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115114E+10</td>
    <td align="right">     6204.11</td>
    <td align="right">22-OCT-15:23</td>
    <td align="right">       19.15</td>
    <td align="right">       12.57</td>
    <td align="right">0.229063E+09</td>
    <td align="right">      348.00</td>
    <td align="right">03-OCT-13:50</td>
    <td align="right">       19.15</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299467E+09</td>
    <td align="right">     1513.43</td>
    <td align="right">17-NOV-15:40</td>
    <td align="right">       10.20</td>
    <td align="right">        3.28</td>
    <td align="right">0.200475E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       10.20</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31478847.88</td>
    <td align="right">      617.49</td>
    <td align="right">20-DEC-15:40</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
    <td align="right">0.186442E+09</td>
    <td align="right">      274.10</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236489E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.278275E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31478847.88</td>
    <td align="right">      617.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.5</td>
    <td align="right">0.181817E+09</td>
    <td align="right">      274.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490855E+10</td>
    <td align="right">    15279.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
    <td align="right">0.287181E+09</td>
    <td align="right">      351.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
    <td align="right">       21.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.853578E+09</td>
    <td align="right">    19281.67</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 39951267.07</td>
    <td align="right">    16371.30</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12562923.13</td>
    <td align="right">    15078.24</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9964234.75</td>
    <td align="right">    15697.97</td>
    <td align="right">27-NOV-07:11</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225222E+09</td>
    <td align="right">    16766.44</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114128E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.853578E+09</td>
    <td align="right">    19281.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.993506E+10</td>
    <td align="right">    17120.58</td>
    <td align="right">06-JAN-06:13</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.635742E+10</td>
    <td align="right">    16629.44</td>
    <td align="right">14-FEB-06:13</td>
    <td align="right">       -32.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410470E+10</td>
    <td align="right">    15068.97</td>
    <td align="right">06-MAR-06:13</td>
    <td align="right">       -19.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137040E+10</td>
    <td align="right">    10447.46</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.384784E+09</td>
    <td align="right">     5135.70</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149403E+09</td>
    <td align="right">     3363.73</td>
    <td align="right">04-JUN-08:22</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113955E+09</td>
    <td align="right">     3357.15</td>
    <td align="right">02-JUL-06:30</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168291E+09</td>
    <td align="right">     3298.11</td>
    <td align="right">06-AUG-08:23</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489369E+09</td>
    <td align="right">     3592.57</td>
    <td align="right">10-SEP-08:13</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144520E+10</td>
    <td align="right">    11337.90</td>
    <td align="right">30-OCT-05:13</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.404525E+10</td>
    <td align="right">    13764.89</td>
    <td align="right">25-NOV-06:13</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.906348E+10</td>
    <td align="right">    16750.00</td>
    <td align="right">20-DEC-06:13</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376273E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113955E+09</td>
    <td align="right">     3298.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.993506E+10</td>
    <td align="right">    17120.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.409587E+10</td>
    <td align="right">    10607.65</td>
    <td align="right">02-JAN-07:04</td>
    <td align="right">       -18.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260806E+10</td>
    <td align="right">     7802.78</td>
    <td align="right">13-FEB-06:05</td>
    <td align="right">       -24.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190996E+10</td>
    <td align="right">     7310.11</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">       -19.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.787386E+09</td>
    <td align="right">     6339.24</td>
    <td align="right">23-APR-16:01</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124517E+09</td>
    <td align="right">     4502.66</td>
    <td align="right">14-MAY-15:13</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 22897458.64</td>
    <td align="right">     3846.30</td>
    <td align="right">04-JUN-15:13</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 28128594.73</td>
    <td align="right">     3930.80</td>
    <td align="right">23-JUL-16:01</td>
    <td align="right">       29.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31195353.51</td>
    <td align="right">     3812.43</td>
    <td align="right">27-AUG-15:02</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122674E+09</td>
    <td align="right">     4945.71</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797407E+09</td>
    <td align="right">     6170.27</td>
    <td align="right">09-OCT-13:13</td>
    <td align="right">        5.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194030E+10</td>
    <td align="right">     8045.25</td>
    <td align="right">27-NOV-07:11</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364391E+10</td>
    <td align="right">    10606.25</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161123E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22897458.64</td>
    <td align="right">     3812.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409587E+10</td>
    <td align="right">    10607.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301640E+10</td>
    <td align="right">     8506.66</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174561E+10</td>
    <td align="right">     4170.81</td>
    <td align="right">27-FEB-07:01</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125980E+10</td>
    <td align="right">     4097.37</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">       -19.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402113E+09</td>
    <td align="right">     2136.87</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 38040468.10</td>
    <td align="right">     1764.61</td>
    <td align="right">21-MAY-16:02</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8296149.50</td>
    <td align="right">     1749.84</td>
    <td align="right">25-JUN-11:32</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14469405.60</td>
    <td align="right">     1663.79</td>
    <td align="right">09-JUL-14:43</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18303290.16</td>
    <td align="right">     2049.27</td>
    <td align="right">27-AUG-14:32</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 23023719.35</td>
    <td align="right">     3008.14</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385103E+09</td>
    <td align="right">     2951.69</td>
    <td align="right">22-OCT-12:13</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128042E+10</td>
    <td align="right">     4491.78</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260053E+10</td>
    <td align="right">     7173.99</td>
    <td align="right">26-DEC-06:07</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107921E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8296149.50</td>
    <td align="right">     1663.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301640E+10</td>
    <td align="right">     8506.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244501E+10</td>
    <td align="right">    24512.39</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.632795E+09</td>
    <td align="right">    21878.82</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226437E+09</td>
    <td align="right">    21951.58</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15239189.51</td>
    <td align="right">    19600.59</td>
    <td align="right">10-APR-06:01</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5122744.13</td>
    <td align="right">    19135.07</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439966E+09</td>
    <td align="right">    21967.88</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -7.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165749E+10</td>
    <td align="right">    24102.50</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">       -25.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.542206E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244501E+10</td>
    <td align="right">    24512.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.740355E+10</td>
    <td align="right">    29796.86</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364604E+10</td>
    <td align="right">    28951.70</td>
    <td align="right">13-FEB-05:01</td>
    <td align="right">       -23.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165383E+10</td>
    <td align="right">    28843.85</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272769E+09</td>
    <td align="right">    26223.56</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2554161.12</td>
    <td align="right">    23352.58</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193347E+09</td>
    <td align="right">    26511.58</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215568E+10</td>
    <td align="right">    28828.65</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.623969E+10</td>
    <td align="right">    29693.44</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215675E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.740355E+10</td>
    <td align="right">    29796.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.953689E+10</td>
    <td align="right">    10162.07</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.590879E+10</td>
    <td align="right">    10153.67</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340923E+10</td>
    <td align="right">     9836.47</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.615567E+09</td>
    <td align="right">     9150.90</td>
    <td align="right">03-APR-04:11</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11477261.93</td>
    <td align="right">     7839.20</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1738630.50</td>
    <td align="right">     3616.22</td>
    <td align="right">23-SEP-06:03</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510452E+09</td>
    <td align="right">     9256.25</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.322358E+10</td>
    <td align="right">     9424.38</td>
    <td align="right">26-NOV-21:53</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.879044E+10</td>
    <td align="right">    10178.19</td>
    <td align="right">24-DEC-12:02</td>
    <td align="right">       -26.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320082E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953689E+10</td>
    <td align="right">    10178.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.575849E+10</td>
    <td align="right">    12510.63</td>
    <td align="right">23-JAN-05:11</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317921E+10</td>
    <td align="right">    12449.28</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169820E+10</td>
    <td align="right">    11977.91</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254256E+09</td>
    <td align="right">    11237.71</td>
    <td align="right">03-APR-04:11</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1156978.30</td>
    <td align="right">     7223.80</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1012118.41</td>
    <td align="right">     2053.65</td>
    <td align="right">23-SEP-06:03</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286454E+09</td>
    <td align="right">    11461.04</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191215E+10</td>
    <td align="right">    11614.20</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.542287E+10</td>
    <td align="right">    12425.49</td>
    <td align="right">24-DEC-20:42</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185138E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.575849E+10</td>
    <td align="right">    12510.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659309E+10</td>
    <td align="right">    16205.38</td>
    <td align="right">23-JAN-05:11</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365223E+10</td>
    <td align="right">    16158.45</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221469E+10</td>
    <td align="right">    15567.39</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460981E+09</td>
    <td align="right">    14483.00</td>
    <td align="right">03-APR-04:11</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12320079.19</td>
    <td align="right">    11959.53</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1131190.32</td>
    <td align="right">     2562.49</td>
    <td align="right">23-SEP-06:03</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.383334E+09</td>
    <td align="right">    14804.41</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232941E+10</td>
    <td align="right">    15098.18</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.642887E+10</td>
    <td align="right">    16105.69</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220761E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659309E+10</td>
    <td align="right">    16205.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.592193E+10</td>
    <td align="right">    13571.31</td>
    <td align="right">23-JAN-05:11</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344825E+10</td>
    <td align="right">    13503.35</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191285E+10</td>
    <td align="right">    12993.56</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351100E+09</td>
    <td align="right">    12140.14</td>
    <td align="right">03-APR-04:11</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8785675.49</td>
    <td align="right">     9955.71</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   892461.00</td>
    <td align="right">     1591.62</td>
    <td align="right">23-SEP-06:03</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321019E+09</td>
    <td align="right">    12426.35</td>
    <td align="right">30-OCT-04:01</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198465E+10</td>
    <td align="right">    12602.16</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.551979E+10</td>
    <td align="right">    13477.56</td>
    <td align="right">25-DEC-10:02</td>
    <td align="right">       -23.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194693E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592193E+10</td>
    <td align="right">    13571.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.729433E+10</td>
    <td align="right">     7722.86</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.457508E+10</td>
    <td align="right">     7456.07</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.351708E+10</td>
    <td align="right">     7379.76</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681320E+09</td>
    <td align="right">     6636.42</td>
    <td align="right">10-APR-04:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13656931.05</td>
    <td align="right">     6100.91</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49599251.57</td>
    <td align="right">     6081.10</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140265E+10</td>
    <td align="right">     7018.89</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576037E+10</td>
    <td align="right">     7417.61</td>
    <td align="right">26-DEC-05:11</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232941E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.729433E+10</td>
    <td align="right">     7722.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435695E+10</td>
    <td align="right">     9735.17</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228023E+10</td>
    <td align="right">     9447.48</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150644E+10</td>
    <td align="right">     9325.51</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183945E+09</td>
    <td align="right">     8217.67</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   363741.40</td>
    <td align="right">     3031.18</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25711203.01</td>
    <td align="right">     7761.02</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795125E+09</td>
    <td align="right">     8950.62</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347709E+10</td>
    <td align="right">     9473.39</td>
    <td align="right">26-DEC-05:11</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126258E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435695E+10</td>
    <td align="right">     9735.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106602E+11</td>
    <td align="right">    17313.46</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">       -35.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.668256E+10</td>
    <td align="right">    16788.05</td>
    <td align="right">14-FEB-07:10</td>
    <td align="right">       -33.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.612305E+10</td>
    <td align="right">    14979.03</td>
    <td align="right">15-MAR-07:00</td>
    <td align="right">       -23.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229734E+10</td>
    <td align="right">    13292.51</td>
    <td align="right">05-APR-06:10</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.661264E+09</td>
    <td align="right">    11634.08</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112917E+09</td>
    <td align="right">     8552.79</td>
    <td align="right">02-JUN-06:07</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11499314.56</td>
    <td align="right">     6709.24</td>
    <td align="right">10-JUL-06:06</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46137668.85</td>
    <td align="right">     7743.52</td>
    <td align="right">18-AUG-06:07</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550750E+09</td>
    <td align="right">     9587.42</td>
    <td align="right">21-SEP-06:20</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174387E+10</td>
    <td align="right">    12699.66</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.397877E+10</td>
    <td align="right">    13979.45</td>
    <td align="right">29-NOV-07:10</td>
    <td align="right">       -18.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.947504E+10</td>
    <td align="right">    16280.27</td>
    <td align="right">20-DEC-08:00</td>
    <td align="right">       -29.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423434E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11499314.56</td>
    <td align="right">     6709.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106602E+11</td>
    <td align="right">    17313.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.448268E+10</td>
    <td align="right">    10378.44</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240604E+10</td>
    <td align="right">    10018.73</td>
    <td align="right">13-FEB-03:42</td>
    <td align="right">       -22.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163538E+10</td>
    <td align="right">     9981.02</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255417E+09</td>
    <td align="right">     8767.99</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6307138.90</td>
    <td align="right">     7901.89</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 30044095.04</td>
    <td align="right">     8259.22</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.805258E+09</td>
    <td align="right">     9524.97</td>
    <td align="right">27-NOV-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356445E+10</td>
    <td align="right">    10125.33</td>
    <td align="right">26-DEC-05:11</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131856E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448268E+10</td>
    <td align="right">    10378.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659248E+10</td>
    <td align="right">     8623.89</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355483E+10</td>
    <td align="right">     8399.57</td>
    <td align="right">13-FEB-04:42</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180975E+10</td>
    <td align="right">     8245.17</td>
    <td align="right">06-MAR-04:32</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205436E+09</td>
    <td align="right">     7303.76</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   621072.16</td>
    <td align="right">     6325.50</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110598E+09</td>
    <td align="right">     7189.45</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155838E+10</td>
    <td align="right">     8017.49</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576813E+10</td>
    <td align="right">     8532.68</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196002E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659248E+10</td>
    <td align="right">     8623.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382626E+10</td>
    <td align="right">    11372.51</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178079E+10</td>
    <td align="right">    10978.96</td>
    <td align="right">13-FEB-04:42</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.854771E+09</td>
    <td align="right">    10802.65</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77957837.04</td>
    <td align="right">     9542.79</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64930286.90</td>
    <td align="right">     9445.40</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.927257E+09</td>
    <td align="right">    10586.39</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345674E+10</td>
    <td align="right">    11268.43</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109887E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382626E+10</td>
    <td align="right">    11372.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405267E+10</td>
    <td align="right">    14599.96</td>
    <td align="right">02-JAN-04:02</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187072E+10</td>
    <td align="right">    14314.58</td>
    <td align="right">13-FEB-04:42</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101488E+10</td>
    <td align="right">    14052.94</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136372E+09</td>
    <td align="right">    12480.77</td>
    <td align="right">04-APR-05:01</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1195170.31</td>
    <td align="right">    11037.05</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80968447.52</td>
    <td align="right">    12353.65</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105746E+10</td>
    <td align="right">    13819.29</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.377505E+10</td>
    <td align="right">    14612.84</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119893E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405267E+10</td>
    <td align="right">    14612.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398264E+10</td>
    <td align="right">    11459.58</td>
    <td align="right">01-JAN-22:02</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197901E+10</td>
    <td align="right">    11070.93</td>
    <td align="right">13-FEB-04:42</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.957985E+09</td>
    <td align="right">    10898.22</td>
    <td align="right">06-MAR-05:11</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109695E+09</td>
    <td align="right">     9575.26</td>
    <td align="right">04-APR-05:01</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1143315.94</td>
    <td align="right">     8286.50</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74846178.36</td>
    <td align="right">     9477.06</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.949361E+09</td>
    <td align="right">    10659.91</td>
    <td align="right">27-NOV-05:11</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355094E+10</td>
    <td align="right">    11381.37</td>
    <td align="right">26-DEC-04:42</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116056E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.398264E+10</td>
    <td align="right">    11459.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.475851E+09</td>
    <td align="right">      735.45</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388236E+09</td>
    <td align="right">      636.29</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432976E+09</td>
    <td align="right">      579.40</td>
    <td align="right">03-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367865E+09</td>
    <td align="right">      401.07</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381834E+09</td>
    <td align="right">      350.81</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376210E+09</td>
    <td align="right">      396.82</td>
    <td align="right">30-JUN-07:10</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.355062E+09</td>
    <td align="right">      350.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406151E+09</td>
    <td align="right">      509.98</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376450E+09</td>
    <td align="right">      522.45</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419904E+09</td>
    <td align="right">      725.99</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460436E+09</td>
    <td align="right">      735.45</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473788E+09</td>
    <td align="right">      735.45</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.491476E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.355062E+09</td>
    <td align="right">      350.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475851E+09</td>
    <td align="right">      735.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.293467E+09</td>
    <td align="right">      465.60</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243344E+09</td>
    <td align="right">      411.21</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272205E+09</td>
    <td align="right">      372.74</td>
    <td align="right">03-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232994E+09</td>
    <td align="right">      240.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243447E+09</td>
    <td align="right">      222.09</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240045E+09</td>
    <td align="right">      244.04</td>
    <td align="right">30-JUN-07:10</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226408E+09</td>
    <td align="right">      222.09</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257535E+09</td>
    <td align="right">      300.37</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237806E+09</td>
    <td align="right">      297.69</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262182E+09</td>
    <td align="right">      457.67</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286461E+09</td>
    <td align="right">      465.60</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292806E+09</td>
    <td align="right">      465.60</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308870E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.226408E+09</td>
    <td align="right">      222.09</td>
