  <tr>
    <td align="right">May</td>
    <td align="right">      230.33</td>
    <td align="right">       23.22</td>
    <td align="right">      148.50</td>
    <td align="right">       23.74</td>
    <td align="right">        1.50</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.67</td>
    <td align="right">       23.91</td>
    <td align="right">      327.67</td>
    <td align="right">       24.30</td>
    <td align="right">       15.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       25.98</td>
    <td align="right">      466.00</td>
    <td align="right">       24.60</td>
    <td align="right">       43.50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.50</td>
    <td align="right">       24.62</td>
    <td align="right">      447.83</td>
    <td align="right">       24.37</td>
    <td align="right">       15.50</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.50</td>
    <td align="right">       23.28</td>
    <td align="right">      160.17</td>
    <td align="right">       23.88</td>
    <td align="right">        9.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.00</td>
    <td align="right">       22.15</td>
    <td align="right">       61.00</td>
    <td align="right">       22.09</td>
    <td align="right">       47.50</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.65</td>
    <td align="right">      332.50</td>
    <td align="right">       20.48</td>
    <td align="right">      332.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.17</td>
    <td align="right">       21.15</td>
    <td align="right">     3933.17</td>
    <td align="right">       21.49</td>
    <td align="right">     2454.17</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.50</td>
    <td align="right">       19.85</td>
    <td align="right">       61.00</td>
    <td align="right">       19.85</td>
    <td align="right">        1.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.98</td>
    <td align="right">      502.00</td>
    <td align="right">       24.60</td>
    <td align="right">      502.00</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.66</td>
    <td align="right">      484.50</td>
    <td align="right">       18.62</td>
    <td align="right">      484.50</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.67</td>
    <td align="right">      376.83</td>
    <td align="right">       19.47</td>
    <td align="right">      376.83</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.83</td>
    <td align="right">       20.23</td>
    <td align="right">      372.67</td>
    <td align="right">       19.98</td>
    <td align="right">      372.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.00</td>
    <td align="right">       21.22</td>
    <td align="right">      186.83</td>
    <td align="right">       20.91</td>
    <td align="right">      180.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      307.33</td>
    <td align="right">       22.46</td>
    <td align="right">      120.00</td>
    <td align="right">       22.90</td>
    <td align="right">       12.67</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.00</td>
    <td align="right">       23.02</td>
    <td align="right">      228.50</td>
    <td align="right">       23.64</td>
    <td align="right">       51.50</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.17</td>
    <td align="right">       24.19</td>
    <td align="right">      414.33</td>
    <td align="right">       24.36</td>
    <td align="right">       72.17</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      109.17</td>
    <td align="right">       23.37</td>
    <td align="right">      402.17</td>
    <td align="right">       24.14</td>
    <td align="right">       40.83</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.50</td>
    <td align="right">       22.66</td>
    <td align="right">      191.83</td>
    <td align="right">       23.61</td>
    <td align="right">       20.33</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      413.33</td>
    <td align="right">       21.70</td>
    <td align="right">      116.83</td>
    <td align="right">       21.88</td>
    <td align="right">       65.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.33</td>
    <td align="right">       20.52</td>
    <td align="right">      284.00</td>
    <td align="right">       20.24</td>
    <td align="right">      284.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.06</td>
    <td align="right">      479.00</td>
    <td align="right">       19.01</td>
    <td align="right">      479.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4263.67</td>
    <td align="right">       20.74</td>
    <td align="right">     3657.50</td>
    <td align="right">       20.97</td>
    <td align="right">     2440.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.17</td>
    <td align="right">       18.66</td>
    <td align="right">      116.83</td>
    <td align="right">       18.62</td>
    <td align="right">       12.67</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.83</td>
    <td align="right">       24.19</td>
    <td align="right">      484.50</td>
    <td align="right">       24.36</td>
    <td align="right">      484.50</td>
    <td align="right">       24.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
    <td align="right">      494.67</td>
    <td align="right">       19.85</td>
    <td align="right">      494.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.21</td>
    <td align="right">      427.67</td>
    <td align="right">       20.16</td>
    <td align="right">      427.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.33</td>
    <td align="right">       20.69</td>
    <td align="right">      403.17</td>
    <td align="right">       20.54</td>
    <td align="right">      403.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.67</td>
    <td align="right">       21.58</td>
    <td align="right">      186.67</td>
    <td align="right">       21.28</td>
    <td align="right">      181.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.50</td>
    <td align="right">       23.12</td>
    <td align="right">      143.67</td>
    <td align="right">       23.54</td>
    <td align="right">        7.33</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.33</td>
    <td align="right">       23.41</td>
    <td align="right">      288.67</td>
    <td align="right">       24.06</td>
    <td align="right">        8.83</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.83</td>
    <td align="right">       26.12</td>
    <td align="right">      469.67</td>
    <td align="right">       24.61</td>
    <td align="right">       45.50</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.33</td>
    <td align="right">       24.46</td>
    <td align="right">      439.33</td>
    <td align="right">       24.35</td>
    <td align="right">       13.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      188.83</td>
    <td align="right">       23.37</td>
    <td align="right">      152.83</td>
    <td align="right">       23.91</td>
    <td align="right">       11.67</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.67</td>
    <td align="right">       22.16</td>
    <td align="right">       66.50</td>
    <td align="right">       22.06</td>
    <td align="right">       54.33</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.63</td>
    <td align="right">      337.67</td>
    <td align="right">       20.48</td>
    <td align="right">      337.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.94</td>
    <td align="right">      496.50</td>
    <td align="right">       19.94</td>
    <td align="right">      496.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3988.50</td>
    <td align="right">       21.15</td>
    <td align="right">     3907.00</td>
    <td align="right">       21.46</td>
    <td align="right">     2482.83</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       19.87</td>
    <td align="right">       66.50</td>
    <td align="right">       19.85</td>
    <td align="right">        7.33</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.33</td>
    <td align="right">       26.12</td>
    <td align="right">      496.50</td>
    <td align="right">       24.61</td>
    <td align="right">      496.50</td>
    <td align="right">       24.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.75</td>
    <td align="right">      502.00</td>
    <td align="right">       19.75</td>
    <td align="right">      502.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.05</td>
    <td align="right">      446.67</td>
    <td align="right">       20.04</td>
    <td align="right">      446.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.60</td>
    <td align="right">      389.33</td>
    <td align="right">       20.47</td>
    <td align="right">      389.33</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.67</td>
    <td align="right">       21.82</td>
    <td align="right">      133.83</td>
    <td align="right">       21.51</td>
    <td align="right">      132.50</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.83</td>
    <td align="right">       23.29</td>
    <td align="right">      134.50</td>
    <td align="right">       23.68</td>
    <td align="right">        3.17</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.67</td>
    <td align="right">       23.97</td>
    <td align="right">      292.00</td>
    <td align="right">       24.23</td>
    <td align="right">        8.00</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.00</td>
    <td align="right">       25.61</td>
    <td align="right">      460.00</td>
    <td align="right">       24.50</td>
    <td align="right">       40.67</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.17</td>
    <td align="right">       23.34</td>
    <td align="right">      393.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.33</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      270.33</td>
    <td align="right">       23.13</td>
    <td align="right">       73.67</td>
    <td align="right">       23.37</td>
    <td align="right">        6.83</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      495.00</td>
    <td align="right">       21.79</td>
    <td align="right">       95.17</td>
    <td align="right">       21.54</td>
    <td align="right">       95.17</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.34</td>
    <td align="right">      368.17</td>
    <td align="right">       20.20</td>
    <td align="right">      368.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4057.67</td>
    <td align="right">       21.04</td>
    <td align="right">     3785.67</td>
    <td align="right">       21.28</td>
    <td align="right">     2489.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.17</td>
    <td align="right">       19.75</td>
    <td align="right">       73.67</td>
    <td align="right">       19.75</td>
    <td align="right">        0.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.61</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.07</td>
    <td align="right">      349.50</td>
    <td align="right">       20.00</td>
    <td align="right">      349.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.83</td>
    <td align="right">       20.97</td>
    <td align="right">      260.50</td>
    <td align="right">       20.71</td>
    <td align="right">      260.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      349.50</td>
    <td align="right">       22.17</td>
    <td align="right">       98.33</td>
    <td align="right">       21.95</td>
    <td align="right">       77.83</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      128.83</td>
    <td align="right">       23.53</td>
    <td align="right">      183.50</td>
    <td align="right">       24.26</td>
    <td align="right">        3.67</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.67</td>
    <td align="right">       25.40</td>
    <td align="right">      320.67</td>
    <td align="right">       24.62</td>
    <td align="right">       27.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.83</td>
    <td align="right">       26.29</td>
    <td align="right">      397.83</td>
    <td align="right">       24.80</td>
    <td align="right">       49.67</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.83</td>
    <td align="right">       24.87</td>
    <td align="right">      373.67</td>
    <td align="right">       24.46</td>
    <td align="right">       17.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      183.17</td>
    <td align="right">       23.20</td>
    <td align="right">      127.83</td>
    <td align="right">       23.80</td>
    <td align="right">        8.67</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      380.67</td>
    <td align="right">       21.80</td>
    <td align="right">       88.00</td>
    <td align="right">       21.68</td>
    <td align="right">       72.00</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.35</td>
    <td align="right">      289.17</td>
    <td align="right">       20.14</td>
    <td align="right">      289.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.67</td>
    <td align="right">      418.50</td>
    <td align="right">       19.67</td>
    <td align="right">      418.50</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3260.33</td>
    <td align="right">       21.09</td>
    <td align="right">     3334.50</td>
    <td align="right">       21.49</td>
    <td align="right">     2000.83</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.83</td>
    <td align="right">       19.62</td>
    <td align="right">       88.00</td>
    <td align="right">       19.62</td>
    <td align="right">        3.67</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.83</td>
    <td align="right">       26.29</td>
    <td align="right">      427.00</td>
    <td align="right">       24.80</td>
    <td align="right">      427.00</td>
    <td align="right">       24.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.50</td>
    <td align="right">       20.27</td>
    <td align="right">      405.83</td>
    <td align="right">       20.04</td>
    <td align="right">      405.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.17</td>
    <td align="right">       20.94</td>
    <td align="right">      279.83</td>
    <td align="right">       20.59</td>
    <td align="right">      279.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.83</td>
    <td align="right">       21.32</td>
    <td align="right">      253.50</td>
    <td align="right">       21.11</td>
    <td align="right">      236.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.83</td>
    <td align="right">       22.22</td>
    <td align="right">      108.50</td>
    <td align="right">       22.06</td>
    <td align="right">       84.83</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.17</td>
    <td align="right">       23.24</td>
    <td align="right">      190.50</td>
    <td align="right">       23.94</td>
    <td align="right">        3.17</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       78.50</td>
    <td align="right">       24.09</td>
    <td align="right">      328.33</td>
    <td align="right">       24.29</td>
    <td align="right">       16.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.00</td>
    <td align="right">       25.85</td>
    <td align="right">      446.67</td>
    <td align="right">       24.63</td>
    <td align="right">       53.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.33</td>
    <td align="right">       24.83</td>
    <td align="right">      433.33</td>
    <td align="right">       24.39</td>
    <td align="right">       22.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.83</td>
    <td align="right">       23.44</td>
    <td align="right">      196.50</td>
    <td align="right">       24.04</td>
    <td align="right">       23.50</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.50</td>
    <td align="right">       22.09</td>
    <td align="right">      130.33</td>
    <td align="right">       22.23</td>
    <td align="right">       71.50</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.50</td>
    <td align="right">       20.87</td>
    <td align="right">      255.00</td>
    <td align="right">       20.56</td>
    <td align="right">      255.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.31</td>
    <td align="right">      425.33</td>
    <td align="right">       20.13</td>
    <td align="right">      425.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3646.17</td>
    <td align="right">       21.50</td>
    <td align="right">     3453.67</td>
    <td align="right">       21.85</td>
    <td align="right">     1877.50</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.33</td>
    <td align="right">       20.27</td>
    <td align="right">      108.50</td>
    <td align="right">       20.04</td>
    <td align="right">        3.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       25.85</td>
    <td align="right">      446.67</td>
    <td align="right">       24.63</td>
    <td align="right">      425.33</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.88</td>
    <td align="right">      480.00</td>
    <td align="right">       19.83</td>
    <td align="right">      480.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.35</td>
    <td align="right">      379.67</td>
    <td align="right">       20.20</td>
    <td align="right">      379.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.00</td>
    <td align="right">       20.93</td>
    <td align="right">      313.33</td>
    <td align="right">       20.70</td>
    <td align="right">      309.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      408.33</td>
    <td align="right">       21.98</td>
    <td align="right">      129.17</td>
    <td align="right">       21.78</td>
    <td align="right">      107.17</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.50</td>
    <td align="right">       23.44</td>
    <td align="right">      200.00</td>
    <td align="right">       24.01</td>
    <td align="right">       10.83</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.33</td>
    <td align="right">       24.13</td>
    <td align="right">      347.33</td>
    <td align="right">       24.32</td>
    <td align="right">       16.50</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.67</td>
    <td align="right">       26.09</td>
    <td align="right">      467.50</td>
    <td align="right">       24.67</td>
    <td align="right">       58.50</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.17</td>
    <td align="right">       24.69</td>
    <td align="right">      429.67</td>
    <td align="right">       24.36</td>
    <td align="right">       22.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.83</td>
    <td align="right">       23.20</td>
    <td align="right">      148.50</td>
    <td align="right">       23.75</td>
    <td align="right">       13.50</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.83</td>
    <td align="right">       21.84</td>
    <td align="right">      102.83</td>
    <td align="right">       21.70</td>
    <td align="right">       84.50</td>
    <td align="right">       21.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.51</td>
    <td align="right">      326.50</td>
    <td align="right">       20.30</td>
    <td align="right">      326.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.89</td>
    <td align="right">      485.83</td>
    <td align="right">       19.87</td>
    <td align="right">      485.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3849.67</td>
    <td align="right">       21.18</td>
    <td align="right">     3810.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2294.33</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.17</td>
    <td align="right">       19.88</td>
    <td align="right">      102.83</td>
    <td align="right">       19.83</td>
    <td align="right">       10.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.09</td>
    <td align="right">      485.83</td>
    <td align="right">       24.67</td>
    <td align="right">      485.83</td>
    <td align="right">       24.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.14777</td>
    <td align="right">    14.87573</td>
    <td align="right">     -0.6149</td>
    <td align="right">    14.16441</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.78923</td>
    <td align="right">    17.43196</td>
    <td align="right">     -0.4291</td>
    <td align="right">     9.54120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53103</td>
    <td align="right">    21.31146</td>
    <td align="right">     -0.2205</td>
    <td align="right">     6.96815</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60474</td>
    <td align="right">    20.61488</td>
    <td align="right">     0.06302</td>
    <td align="right">     5.60271</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29982</td>
    <td align="right">    32.28782</td>
    <td align="right">     -0.5245</td>
    <td align="right">    11.57368</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28422</td>
    <td align="right">    44.23226</td>
    <td align="right">     -0.4078</td>
    <td align="right">     8.88378</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40922</td>
    <td align="right">    50.54065</td>
    <td align="right">     -0.3078</td>
    <td align="right">     7.44454</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28304</td>
    <td align="right">    49.96808</td>
    <td align="right">     -0.3539</td>
    <td align="right">     7.91879</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30555</td>
    <td align="right">    37.62671</td>
    <td align="right">     -0.4669</td>
    <td align="right">    10.01414</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90514</td>
    <td align="right">    30.98423</td>
    <td align="right">     0.21793</td>
    <td align="right">     6.34064</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.81604</td>
    <td align="right">    24.39637</td>
    <td align="right">     -0.1319</td>
    <td align="right">     6.39951</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.43910</td>
    <td align="right">    17.08962</td>
    <td align="right">     -0.5183</td>
    <td align="right">    11.52372</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24428</td>
    <td align="right">    30.23795</td>
    <td align="right">     -0.3078</td>
    <td align="right">     8.86651</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.14777</td>
    <td align="right">    14.87573</td>
    <td align="right">     -0.6149</td>
    <td align="right">     5.60271</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40922</td>
    <td align="right">    50.54065</td>
    <td align="right">     0.21793</td>
    <td align="right">    14.16441</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55060</td>
    <td align="right">    16.28423</td>
    <td align="right">     -0.7574</td>
    <td align="right">    18.53061</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93518</td>
    <td align="right">    18.83136</td>
    <td align="right">     -0.6281</td>
    <td align="right">    14.25534</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.61214</td>
    <td align="right">    23.20832</td>
    <td align="right">     -0.4187</td>
    <td align="right">     9.75651</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.89694</td>
    <td align="right">    22.35122</td>
    <td align="right">     -0.0888</td>
    <td align="right">     6.36293</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06643</td>
    <td align="right">    32.93795</td>
    <td align="right">     -0.5980</td>
    <td align="right">    13.60803</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16428</td>
    <td align="right">    45.12955</td>
    <td align="right">     -0.4497</td>
    <td align="right">     9.65855</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31870</td>
    <td align="right">    51.15340</td>
    <td align="right">     -0.3441</td>
    <td align="right">     7.85960</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18672</td>
    <td align="right">    50.72577</td>
    <td align="right">     -0.3999</td>
    <td align="right">     8.64443</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02123</td>
    <td align="right">    39.02146</td>
    <td align="right">     -0.5754</td>
    <td align="right">    12.50658</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96204</td>
    <td align="right">    33.85400</td>
    <td align="right">     0.00242</td>
    <td align="right">     6.09071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.51406</td>
    <td align="right">    27.00138</td>
    <td align="right">     -0.4262</td>
    <td align="right">     9.94495</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.65413</td>
    <td align="right">    18.53974</td>
    <td align="right">     -0.7101</td>
    <td align="right">    16.91661</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66985</td>
    <td align="right">    31.70867</td>
    <td align="right">     -0.4486</td>
    <td align="right">    11.15968</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.55060</td>
    <td align="right">    16.28423</td>
    <td align="right">     -0.7574</td>
    <td align="right">     6.09071</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31870</td>
    <td align="right">    51.15340</td>
    <td align="right">     0.00242</td>
    <td align="right">    18.53061</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.16437</td>
    <td align="right">    16.42465</td>
    <td align="right">     -0.8841</td>
    <td align="right">    23.57856</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46677</td>
    <td align="right">    18.85119</td>
    <td align="right">     -0.7735</td>
    <td align="right">    19.34059</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.07673</td>
    <td align="right">    23.52414</td>
    <td align="right">     -0.5703</td>
    <td align="right">    13.44560</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.34062</td>
    <td align="right">    23.09563</td>
    <td align="right">     -0.2267</td>
    <td align="right">     8.09062</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89669</td>
    <td align="right">    32.96954</td>
    <td align="right">     -0.6587</td>
    <td align="right">    15.76136</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07380</td>
    <td align="right">    45.37436</td>
    <td align="right">     -0.4763</td>
    <td align="right">    10.41173</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25769</td>
    <td align="right">    51.21304</td>
    <td align="right">     -0.3629</td>
    <td align="right">     8.25378</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08997</td>
    <td align="right">    51.01495</td>
    <td align="right">     -0.4376</td>
    <td align="right">     9.39115</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68185</td>
    <td align="right">    40.05677</td>
    <td align="right">     -0.7020</td>
    <td align="right">    16.40801</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12247</td>
    <td align="right">    35.89566</td>
    <td align="right">     -0.2062</td>
    <td align="right">     7.64742</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.76455</td>
    <td align="right">    27.26890</td>
    <td align="right">     -0.6306</td>
    <td align="right">    15.33760</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.19799</td>
    <td align="right">    18.67878</td>
    <td align="right">     -0.8560</td>
    <td align="right">    22.54505</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.27578</td>
    <td align="right">    32.15382</td>
    <td align="right">     -0.5640</td>
    <td align="right">    14.14338</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16437</td>
    <td align="right">    16.42465</td>
    <td align="right">     -0.8841</td>
    <td align="right">     7.64742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25769</td>
    <td align="right">    51.21304</td>
    <td align="right">     -0.2062</td>
    <td align="right">    23.57856</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.59148</td>
    <td align="right">    16.32601</td>
    <td align="right">     -1.1111</td>
    <td align="right">    33.12925</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82181</td>
    <td align="right">    19.26550</td>
    <td align="right">     -0.9906</td>
    <td align="right">    28.09725</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.35590</td>
    <td align="right">    24.20371</td>
    <td align="right">     -0.7865</td>
    <td align="right">    20.25344</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.44911</td>
    <td align="right">    23.87461</td>
    <td align="right">     -0.4371</td>
    <td align="right">    12.21334</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.60507</td>
    <td align="right">    33.51002</td>
    <td align="right">     -0.7288</td>
    <td align="right">    19.23368</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05715</td>
    <td align="right">    45.61726</td>
    <td align="right">     -0.4418</td>
    <td align="right">    10.32081</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28014</td>
    <td align="right">    52.02565</td>
    <td align="right">     -0.3080</td>
    <td align="right">     8.17571</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95702</td>
    <td align="right">    51.97974</td>
    <td align="right">     -0.4603</td>
    <td align="right">    10.41041</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.13141</td>
    <td align="right">    41.97357</td>
    <td align="right">     -0.8738</td>
    <td align="right">    23.50298</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.16883</td>
    <td align="right">    36.10354</td>
    <td align="right">     -0.4427</td>
    <td align="right">    11.65170</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98249</td>
    <td align="right">    27.61799</td>
    <td align="right">     -0.8555</td>
    <td align="right">    23.37742</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.63233</td>
    <td align="right">    18.66574</td>
    <td align="right">     -1.0765</td>
    <td align="right">    31.72039</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76995</td>
    <td align="right">    32.71898</td>
    <td align="right">     -0.7071</td>
    <td align="right">    19.26124</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.59148</td>
    <td align="right">    16.32601</td>
    <td align="right">     -1.1111</td>
    <td align="right">     8.17571</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28014</td>
    <td align="right">    52.02565</td>
    <td align="right">     -0.3080</td>
    <td align="right">    33.12925</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.72649</td>
    <td align="right">    17.28825</td>
    <td align="right">     -1.0575</td>
    <td align="right">    30.92085</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97053</td>
    <td align="right">    20.19276</td>
    <td align="right">     -0.9184</td>
    <td align="right">    25.47823</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83870</td>
    <td align="right">    24.60913</td>
    <td align="right">     -0.6385</td>
    <td align="right">    16.74581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21452</td>
    <td align="right">    22.95824</td>
    <td align="right">     -0.2171</td>
    <td align="right">    10.37346</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02071</td>
    <td align="right">    32.76104</td>
    <td align="right">     -0.5282</td>
    <td align="right">    13.76796</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24621</td>
    <td align="right">    44.93998</td>
    <td align="right">     -0.2919</td>
    <td align="right">     8.78439</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41201</td>
    <td align="right">    51.26782</td>
    <td align="right">     -0.1700</td>
    <td align="right">     7.54563</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18229</td>
    <td align="right">    51.23804</td>
    <td align="right">     -0.3203</td>
    <td align="right">     9.02386</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49978</td>
    <td align="right">    41.13940</td>
    <td align="right">     -0.7071</td>
    <td align="right">    18.86203</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56180</td>
    <td align="right">    36.06548</td>
    <td align="right">     -0.3385</td>
    <td align="right">    10.98244</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.10435</td>
    <td align="right">    28.40236</td>
    <td align="right">     -0.8103</td>
    <td align="right">    22.01614</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.73074</td>
    <td align="right">    19.51012</td>
    <td align="right">     -1.0379</td>
    <td align="right">    30.13520</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06027</td>
    <td align="right">    32.64717</td>
    <td align="right">     -0.5836</td>
    <td align="right">    16.97322</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.72649</td>
    <td align="right">    17.28825</td>
    <td align="right">     -1.0575</td>
    <td align="right">     7.54563</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41201</td>
    <td align="right">    51.26782</td>
    <td align="right">     -0.1700</td>
    <td align="right">    30.92085</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11395</td>
    <td align="right">    16.48860</td>
    <td align="right">     -0.9065</td>
    <td align="right">    26.99632</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76107</td>
    <td align="right">    18.40435</td>
    <td align="right">     -0.6862</td>
    <td align="right">    20.47798</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.40350</td>
    <td align="right">    22.70254</td>
    <td align="right">     -0.4869</td>
    <td align="right">    15.24726</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26028</td>
    <td align="right">    21.94785</td>
    <td align="right">     -0.2026</td>
    <td align="right">    10.94124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79826</td>
    <td align="right">    32.69158</td>
    <td align="right">     -0.6122</td>
    <td align="right">    16.64306</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06288</td>
    <td align="right">    45.37257</td>
    <td align="right">     -0.4015</td>
    <td align="right">    10.52378</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31597</td>
    <td align="right">    51.58322</td>
    <td align="right">     -0.2422</td>
    <td align="right">     8.29898</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11805</td>
    <td align="right">    51.05011</td>
    <td align="right">     -0.3351</td>
    <td align="right">     9.60612</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60539</td>
    <td align="right">    40.08106</td>
    <td align="right">     -0.6424</td>
    <td align="right">    18.48407</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94719</td>
    <td align="right">    34.02995</td>
    <td align="right">     -0.2274</td>
    <td align="right">    11.23031</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.59366</td>
    <td align="right">    26.66968</td>
    <td align="right">     -0.6698</td>
    <td align="right">    19.22210</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.04174</td>
    <td align="right">    18.81338</td>
    <td align="right">     -0.9205</td>
    <td align="right">    26.59292</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.26551</td>
    <td align="right">    31.77679</td>
    <td align="right">     -0.5265</td>
    <td align="right">    16.14471</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04174</td>
    <td align="right">    16.48860</td>
    <td align="right">     -0.9205</td>
    <td align="right">     8.29898</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31597</td>
    <td align="right">    51.58322</td>
    <td align="right">     -0.2026</td>
    <td align="right">    26.99632</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76371</td>
    <td align="right">    17.08989</td>
    <td align="right">     -1.0527</td>
    <td align="right">    30.86804</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11777</td>
    <td align="right">    19.80082</td>
    <td align="right">     -0.8933</td>
    <td align="right">    25.13682</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81907</td>
    <td align="right">    24.35118</td>
    <td align="right">     -0.6503</td>
    <td align="right">    17.92919</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.90453</td>
    <td align="right">    23.43669</td>
    <td align="right">     -0.2953</td>
    <td align="right">    11.86446</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79408</td>
    <td align="right">    33.14494</td>
    <td align="right">     -0.5955</td>
    <td align="right">    16.82549</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09254</td>
    <td align="right">    45.63259</td>
    <td align="right">     -0.3642</td>
    <td align="right">    10.11212</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36527</td>
    <td align="right">    51.76162</td>
    <td align="right">     -0.2023</td>
    <td align="right">     8.20948</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09200</td>
    <td align="right">    51.62879</td>
    <td align="right">     -0.3498</td>
    <td align="right">     9.78509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40406</td>
    <td align="right">    41.55332</td>
    <td align="right">     -0.7404</td>
    <td align="right">    20.51895</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.50106</td>
    <td align="right">    35.93751</td>
    <td align="right">     -0.3503</td>
    <td align="right">    11.39924</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.13964</td>
    <td align="right">    28.35598</td>
    <td align="right">     -0.8055</td>
    <td align="right">    22.02247</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.73405</td>
    <td align="right">    19.40163</td>
    <td align="right">     -1.0398</td>
    <td align="right">    30.22051</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.99399</td>
    <td align="right">    32.79300</td>
    <td align="right">     -0.6092</td>
    <td align="right">    17.83830</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73405</td>
    <td align="right">    17.08989</td>
    <td align="right">     -1.0527</td>
    <td align="right">     8.20948</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36527</td>
    <td align="right">    51.76162</td>
    <td align="right">     -0.2023</td>
    <td align="right">    30.86804</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.63192</td>
    <td align="right">    15.64430</td>
    <td align="right">     -1.0979</td>
    <td align="right">    32.16448</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97475</td>
    <td align="right">    18.90217</td>
    <td align="right">     -0.9661</td>
    <td align="right">    26.40954</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32403</td>
    <td align="right">    23.76736</td>
    <td align="right">     -0.8310</td>
    <td align="right">    21.01470</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.91485</td>
    <td align="right">    24.43637</td>
    <td align="right">     -0.5967</td>
    <td align="right">    13.59464</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07161</td>
    <td align="right">    35.78935</td>
    <td align="right">     -0.9630</td>
    <td align="right">    27.20749</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83840</td>
    <td align="right">    46.94692</td>
    <td align="right">     -0.5791</td>
    <td align="right">    12.97716</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18934</td>
    <td align="right">    52.65715</td>
    <td align="right">     -0.3822</td>
    <td align="right">     8.54167</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99373</td>
    <td align="right">    52.04158</td>
    <td align="right">     -0.4669</td>
    <td align="right">     9.98751</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52468</td>
    <td align="right">    41.12097</td>
    <td align="right">     -0.7487</td>
    <td align="right">    18.00322</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85917</td>
    <td align="right">    34.56960</td>
    <td align="right">     -0.2623</td>
    <td align="right">     7.68610</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.47159</td>
    <td align="right">    26.80867</td>
    <td align="right">     -0.7106</td>
    <td align="right">    17.16423</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82780</td>
    <td align="right">    18.19646</td>
    <td align="right">     -1.0102</td>
    <td align="right">    28.45183</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.81742</td>
    <td align="right">    32.70073</td>
    <td align="right">     -0.7163</td>
    <td align="right">    18.55833</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.63192</td>
    <td align="right">    15.64430</td>
    <td align="right">     -1.0979</td>
    <td align="right">     7.68610</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18934</td>
    <td align="right">    52.65715</td>
    <td align="right">     -0.2623</td>
    <td align="right">    32.16448</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.84719</td>
    <td align="right">    16.59673</td>
    <td align="right">     -1.0304</td>
    <td align="right">    29.29937</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15208</td>
    <td align="right">    19.93683</td>
    <td align="right">     -0.8895</td>
    <td align="right">    23.29634</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71783</td>
    <td align="right">    24.54222</td>
    <td align="right">     -0.6947</td>
    <td align="right">    16.96102</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.99996</td>
    <td align="right">    23.68913</td>
    <td align="right">     -0.2990</td>
    <td align="right">     9.80707</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84178</td>
    <td align="right">    34.32984</td>
    <td align="right">     -0.6489</td>
    <td align="right">    16.19781</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19541</td>
    <td align="right">    45.34524</td>
    <td align="right">     -0.3709</td>
    <td align="right">     9.31517</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42187</td>
    <td align="right">    51.38005</td>
    <td align="right">     -0.2060</td>
    <td align="right">     6.99968</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27551</td>
    <td align="right">    50.88365</td>
    <td align="right">     -0.3015</td>
    <td align="right">     8.02750</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92131</td>
    <td align="right">    40.02066</td>
    <td align="right">     -0.5665</td>
    <td align="right">    13.50347</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.39959</td>
    <td align="right">    34.28878</td>
    <td align="right">     -0.1255</td>
    <td align="right">     7.45015</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64662</td>
    <td align="right">    27.66436</td>
    <td align="right">     -0.6537</td>
    <td align="right">    15.73083</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93322</td>
    <td align="right">    19.12915</td>
    <td align="right">     -0.9709</td>
    <td align="right">    26.82071</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.21244</td>
    <td align="right">    32.43576</td>
    <td align="right">     -0.5610</td>
    <td align="right">    15.23211</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84719</td>
    <td align="right">    16.59673</td>
    <td align="right">     -1.0304</td>
    <td align="right">     6.99968</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42187</td>
    <td align="right">    51.38005</td>
    <td align="right">     -0.1255</td>
    <td align="right">    29.29937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.66131</td>
    <td align="right">    13.22313</td>
    <td align="right">     -1.1916</td>
    <td align="right">    36.29976</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66777</td>
    <td align="right">    15.53850</td>
    <td align="right">     -0.9030</td>
    <td align="right">    25.28317</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.29121</td>
    <td align="right">    19.90569</td>
    <td align="right">     -0.7303</td>
    <td align="right">    19.67419</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.49227</td>
    <td align="right">    20.81802</td>
    <td align="right">     -0.3895</td>
    <td align="right">    11.73294</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18758</td>
    <td align="right">    33.85471</td>
    <td align="right">     -0.8514</td>
    <td align="right">    23.93871</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68702</td>
    <td align="right">    47.26169</td>
    <td align="right">     -0.5714</td>
    <td align="right">    14.20497</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21411</td>
    <td align="right">    52.78888</td>
    <td align="right">     -0.3054</td>
    <td align="right">     8.48238</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03890</td>
    <td align="right">    51.93478</td>
    <td align="right">     -0.3539</td>
    <td align="right">     9.70073</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61707</td>
    <td align="right">    39.14985</td>
    <td align="right">     -0.6064</td>
    <td align="right">    17.06277</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.20858</td>
    <td align="right">    30.85021</td>
    <td align="right">     -0.1237</td>
    <td align="right">     9.05843</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.54994</td>
    <td align="right">    23.30877</td>
    <td align="right">     -0.6305</td>
    <td align="right">    16.22403</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.06080</td>
    <td align="right">    15.58818</td>
    <td align="right">     -1.0940</td>
    <td align="right">    32.32142</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.73888</td>
    <td align="right">    30.49152</td>
    <td align="right">     -0.6445</td>
    <td align="right">    18.63244</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.66131</td>
    <td align="right">    13.22313</td>
    <td align="right">     -1.1916</td>
    <td align="right">     8.48238</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21411</td>
    <td align="right">    52.78888</td>
    <td align="right">     -0.1237</td>
    <td align="right">    36.29976</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.86744</td>
    <td align="right">    16.45961</td>
    <td align="right">     -1.0288</td>
    <td align="right">    29.29524</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21415</td>
    <td align="right">    19.75634</td>
    <td align="right">     -0.8782</td>
    <td align="right">    23.24258</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70455</td>
    <td align="right">    24.41230</td>
    <td align="right">     -0.7023</td>
    <td align="right">    17.66971</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.75414</td>
    <td align="right">    23.99484</td>
    <td align="right">     -0.3646</td>
    <td align="right">    10.94880</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71521</td>
    <td align="right">    34.41567</td>
    <td align="right">     -0.6875</td>
    <td align="right">    17.94827</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03663</td>
    <td align="right">    46.21348</td>
    <td align="right">     -0.4468</td>
    <td align="right">    10.76440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43638</td>
    <td align="right">    51.61449</td>
    <td align="right">     -0.2167</td>
    <td align="right">     7.25862</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25054</td>
    <td align="right">    51.03651</td>
    <td align="right">     -0.3103</td>
    <td align="right">     8.22103</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92253</td>
    <td align="right">    40.14930</td>
    <td align="right">     -0.5719</td>
    <td align="right">    13.76116</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.38712</td>
    <td align="right">    34.05562</td>
    <td align="right">     -0.1264</td>
    <td align="right">     7.50379</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.63458</td>
    <td align="right">    27.68986</td>
    <td align="right">     -0.6579</td>
    <td align="right">    15.86395</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.94325</td>
    <td align="right">    19.04390</td>
    <td align="right">     -0.9717</td>
    <td align="right">    26.84146</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17156</td>
    <td align="right">    32.52250</td>
    <td align="right">     -0.5782</td>
    <td align="right">    15.72934</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86744</td>
    <td align="right">    16.45961</td>
    <td align="right">     -1.0288</td>
    <td align="right">     7.25862</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43638</td>
    <td align="right">    51.61449</td>
    <td align="right">     -0.1264</td>
    <td align="right">    29.29524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.75156</td>
    <td align="right">    16.78457</td>
    <td align="right">     -1.0308</td>
    <td align="right">    29.57479</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.04985</td>
    <td align="right">    19.66254</td>
    <td align="right">     -0.8978</td>
    <td align="right">    23.97796</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.59537</td>
    <td align="right">    24.16079</td>
    <td align="right">     -0.6950</td>
    <td align="right">    16.91461</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.86925</td>
    <td align="right">    23.44825</td>
    <td align="right">     -0.3234</td>
    <td align="right">     9.52653</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82076</td>
    <td align="right">    33.40646</td>
    <td align="right">     -0.6548</td>
    <td align="right">    16.11000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15827</td>
    <td align="right">    45.30792</td>
    <td align="right">     -0.4111</td>
    <td align="right">     9.25856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35899</td>
    <td align="right">    51.80640</td>
    <td align="right">     -0.2843</td>
    <td align="right">     7.50180</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08620</td>
    <td align="right">    51.47680</td>
    <td align="right">     -0.4144</td>
    <td align="right">     9.07674</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56097</td>
    <td align="right">    40.79920</td>
    <td align="right">     -0.7247</td>
    <td align="right">    17.49534</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81775</td>
    <td align="right">    34.92572</td>
    <td align="right">     -0.2687</td>
    <td align="right">     8.41775</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.33601</td>
    <td align="right">    27.32545</td>
    <td align="right">     -0.7325</td>
    <td align="right">    18.49370</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.81966</td>
    <td align="right">    19.08861</td>
    <td align="right">     -0.9873</td>
    <td align="right">    27.83515</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.03516</td>
    <td align="right">    32.46900</td>
    <td align="right">     -0.6167</td>
    <td align="right">    16.12072</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75156</td>
    <td align="right">    16.78457</td>
    <td align="right">     -1.0308</td>
    <td align="right">     7.50180</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35899</td>
    <td align="right">    51.80640</td>
    <td align="right">     -0.2687</td>
    <td align="right">    29.57479</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.62204</td>
    <td align="right">    17.23688</td>
    <td align="right">     -1.0402</td>
    <td align="right">    30.19254</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.06820</td>
    <td align="right">    20.17099</td>
    <td align="right">     -0.8642</td>
    <td align="right">    22.92339</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.00301</td>
    <td align="right">    24.07995</td>
    <td align="right">     -0.5745</td>
    <td align="right">    14.61333</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.50177</td>
    <td align="right">    22.18956</td>
    <td align="right">     -0.1427</td>
    <td align="right">     8.90316</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.19115</td>
    <td align="right">    32.23267</td>
    <td align="right">     -0.4821</td>
    <td align="right">    12.43220</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.38196</td>
    <td align="right">    44.44110</td>
    <td align="right">     -0.2656</td>
    <td align="right">     8.32692</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.56166</td>
    <td align="right">    50.81463</td>
    <td align="right">     -0.1439</td>
    <td align="right">     7.21232</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.32203</td>
    <td align="right">    50.42669</td>
    <td align="right">     -0.2871</td>
    <td align="right">     8.41395</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.81231</td>
    <td align="right">    39.91049</td>
    <td align="right">     -0.6040</td>
    <td align="right">    15.21380</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.10293</td>
    <td align="right">    34.35927</td>
    <td align="right">     -0.1949</td>
    <td align="right">     8.67012</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.34999</td>
    <td align="right">    27.48518</td>
    <td align="right">     -0.7186</td>
    <td align="right">    18.53188</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.67286</td>
    <td align="right">    19.44571</td>
    <td align="right">     -1.0058</td>
    <td align="right">    28.75975</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.22966</td>
    <td align="right">    31.99591</td>
    <td align="right">     -0.5249</td>
    <td align="right">    15.29860</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.62204</td>
    <td align="right">    17.23688</td>
    <td align="right">     -1.0402</td>
    <td align="right">     7.21232</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.56166</td>
    <td align="right">    50.81463</td>
    <td align="right">     -0.1427</td>
    <td align="right">    30.19254</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34536</td>
    <td align="right">    16.61381</td>
    <td align="right">     -0.8140</td>
    <td align="right">    23.46703</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.11502</td>
    <td align="right">    18.45216</td>
    <td align="right">     -0.5704</td>
    <td align="right">    16.65067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.71206</td>
    <td align="right">    22.39185</td>
    <td align="right">     -0.3833</td>
    <td align="right">    12.67124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.66446</td>
    <td align="right">    21.33830</td>
    <td align="right">     -0.0939</td>
    <td align="right">     8.95752</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98822</td>
    <td align="right">    32.57993</td>
    <td align="right">     -0.5458</td>
    <td align="right">    13.88241</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17329</td>
    <td align="right">    44.98881</td>
    <td align="right">     -0.3689</td>
    <td align="right">     9.23965</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40622</td>
    <td align="right">    51.29162</td>
    <td align="right">     -0.2162</td>
    <td align="right">     7.47829</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23356</td>
    <td align="right">    50.58310</td>
    <td align="right">     -0.2938</td>
    <td align="right">     8.40193</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93459</td>
    <td align="right">    39.08910</td>
    <td align="right">     -0.5213</td>
    <td align="right">    14.01536</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55991</td>
    <td align="right">    32.75254</td>
    <td align="right">     -0.0626</td>
    <td align="right">     8.95518</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.06069</td>
    <td align="right">    26.09593</td>
    <td align="right">     -0.5267</td>
    <td align="right">    14.83263</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.31310</td>
    <td align="right">    18.99670</td>
    <td align="right">     -0.8160</td>
    <td align="right">    22.56306</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.55450</td>
    <td align="right">    31.38732</td>
    <td align="right">     -0.4335</td>
    <td align="right">    13.39856</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.31310</td>
    <td align="right">    16.61381</td>
    <td align="right">     -0.8160</td>
    <td align="right">     7.47829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40622</td>
    <td align="right">    51.29162</td>
    <td align="right">     -0.0626</td>
    <td align="right">    23.46703</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.87728</td>
    <td align="right">    17.60430</td>
    <td align="right">     -0.9813</td>
    <td align="right">    27.87450</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34601</td>
    <td align="right">    20.18095</td>
    <td align="right">     -0.8010</td>
    <td align="right">    21.32987</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.07850</td>
    <td align="right">    24.19207</td>
    <td align="right">     -0.5559</td>
    <td align="right">    14.90174</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32560</td>
    <td align="right">    22.87487</td>
    <td align="right">     -0.1826</td>
    <td align="right">     9.42892</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99583</td>
    <td align="right">    32.97771</td>
    <td align="right">     -0.5260</td>
    <td align="right">    13.86798</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19969</td>
    <td align="right">    45.25900</td>
    <td align="right">     -0.3322</td>
    <td align="right">     8.87050</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44984</td>
    <td align="right">    51.48089</td>
    <td align="right">     -0.1774</td>
    <td align="right">     7.43529</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21144</td>
    <td align="right">    51.11886</td>
    <td align="right">     -0.3072</td>
    <td align="right">     8.53897</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78344</td>
    <td align="right">    40.39787</td>
    <td align="right">     -0.6055</td>
    <td align="right">    15.28155</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12392</td>
    <td align="right">    34.62779</td>
    <td align="right">     -0.1831</td>
    <td align="right">     8.53548</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50634</td>
    <td align="right">    28.01429</td>
    <td align="right">     -0.6808</td>
    <td align="right">    17.38151</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.88720</td>
    <td align="right">    19.89381</td>
    <td align="right">     -0.9569</td>
    <td align="right">    26.67505</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24796</td>
    <td align="right">    32.50094</td>
    <td align="right">     -0.5221</td>
    <td align="right">    14.95739</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87728</td>
    <td align="right">    17.60430</td>
    <td align="right">     -0.9813</td>
    <td align="right">     7.43529</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44984</td>
    <td align="right">    51.48089</td>
    <td align="right">     -0.1774</td>
    <td align="right">    27.87450</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3744183.92</td>
    <td align="right">  1025733.10</td>
    <td align="right">        1.13</td>
    <td align="right">  3661567.74</td>
    <td align="right">    82616.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     6618.59</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">     6618.59</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">       68.29</td>
    <td align="right">19-JAN-13:13</td>
    <td align="right">     1753.08</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5850109.38</td>
    <td align="right">  1620844.05</td>
    <td align="right">        2.50</td>
    <td align="right">  5646416.24</td>
    <td align="right">   203693.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     6258.22</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">     6258.22</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">       88.42</td>
    <td align="right">21-FEB-12:10</td>
    <td align="right">     1663.16</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14136669.31</td>
    <td align="right">  3954409.90</td>
    <td align="right">        8.30</td>
    <td align="right"> 13293431.21</td>
    <td align="right">   843238.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     4597.43</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">     4597.43</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">      154.94</td>
    <td align="right">28-MAR-16:04</td>
    <td align="right">     1240.86</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.925297E+09</td>
    <td align="right">0.244714E+09</td>
    <td align="right">       66.63</td>
    <td align="right">0.883459E+09</td>
    <td align="right"> 41837611.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    22858.70</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">    22858.70</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">     3837.09</td>
    <td align="right">23-APR-13:32</td>
    <td align="right">     5534.68</td>
    <td align="right">23-APR-17:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133504E+11</td>
    <td align="right">0.319686E+10</td>
    <td align="right">      226.38</td>
    <td align="right">0.123583E+11</td>
    <td align="right">0.992016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48855.48</td>
    <td align="right">25-MAY-15:40</td>
    <td align="right">    45871.21</td>
    <td align="right">18-MAY-15:10</td>
    <td align="right">    15225.95</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    11995.74</td>
    <td align="right">25-MAY-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312794E+11</td>
    <td align="right">0.741204E+10</td>
    <td align="right">      342.58</td>
    <td align="right">0.241902E+11</td>
    <td align="right">0.708919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    93058.66</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    54555.77</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">    47379.64</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    20251.16</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441895E+11</td>
    <td align="right">0.102001E+11</td>
    <td align="right">      389.65</td>
    <td align="right">0.329476E+11</td>
    <td align="right">0.112419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   103268.25</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    59146.79</td>
    <td align="right">24-JUL-15:40</td>
    <td align="right">    67485.82</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    22138.09</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354525E+11</td>
    <td align="right">0.818510E+10</td>
    <td align="right">      385.44</td>
    <td align="right">0.253001E+11</td>
    <td align="right">0.101524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    83520.06</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    54919.43</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    45615.93</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    18049.20</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.850607E+10</td>
    <td align="right">0.205284E+10</td>
    <td align="right">      207.84</td>
    <td align="right">0.717520E+10</td>
    <td align="right">0.133088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    57123.05</td>
    <td align="right">01-SEP-13:10</td>
    <td align="right">    50562.41</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">    15910.01</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    12707.67</td>
    <td align="right">01-SEP-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123219E+10</td>
    <td align="right">0.314096E+09</td>
    <td align="right">       67.79</td>
    <td align="right">0.116152E+10</td>
    <td align="right"> 70667910.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    22860.15</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">    22860.15</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">     2797.40</td>
    <td align="right">22-OCT-12:53</td>
    <td align="right">     5266.22</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139580E+09</td>
    <td align="right"> 37527773.70</td>
    <td align="right">       15.31</td>
    <td align="right"> 95883258.67</td>
    <td align="right"> 43696717.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7135.39</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">     5604.32</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">     2320.09</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     1881.00</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5002238.48</td>
    <td align="right">  1376796.14</td>
    <td align="right">        1.94</td>
    <td align="right">  4815562.92</td>
    <td align="right">   186675.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     6152.12</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">     6152.12</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">      130.14</td>
    <td align="right">05-DEC-18:12</td>
    <td align="right">     1636.57</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135104E+12</td>
    <td align="right">0.316513E+11</td>
    <td align="right">     1715.50</td>
    <td align="right">0.104140E+12</td>
    <td align="right">0.309639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3744183.92</td>
    <td align="right">  1025733.10</td>
    <td align="right">        1.13</td>
    <td align="right">  3661567.74</td>
    <td align="right">    82616.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4597.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4597.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       68.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1240.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441895E+11</td>
    <td align="right">0.102001E+11</td>
    <td align="right">      389.65</td>
    <td align="right">0.329476E+11</td>
    <td align="right">0.112419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103268.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59146.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67485.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22138.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1932583.20</td>
    <td align="right">   529213.25</td>
    <td align="right">        0.34</td>
    <td align="right">  1922370.11</td>
    <td align="right">    10213.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5898.95</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">     5898.95</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">       82.49</td>
    <td align="right">19-JAN-13:01</td>
    <td align="right">     1570.96</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6616604.09</td>
    <td align="right">  1810188.00</td>
    <td align="right">        3.19</td>
    <td align="right">  6545198.74</td>
    <td align="right">    71405.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     7736.73</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">     7736.73</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">       46.75</td>
    <td align="right">09-FEB-13:01</td>
    <td align="right">     2025.08</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16756157.06</td>
    <td align="right">  4609979.47</td>
    <td align="right">        8.73</td>
    <td align="right"> 16255292.28</td>
    <td align="right">   500864.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     8261.65</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">     8261.65</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">      107.76</td>
    <td align="right">21-MAR-06:03</td>
    <td align="right">     2151.95</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158032E+10</td>
    <td align="right">0.407286E+09</td>
    <td align="right">       83.25</td>
    <td align="right">0.153684E+10</td>
    <td align="right"> 43479075.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    39640.52</td>
    <td align="right">23-APR-16:01</td>
    <td align="right">    39640.52</td>
    <td align="right">23-APR-16:01</td>
    <td align="right">     3611.62</td>
    <td align="right">23-APR-13:26</td>
    <td align="right">     9225.89</td>
    <td align="right">23-APR-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147477E+11</td>
    <td align="right">0.349226E+10</td>
    <td align="right">      225.42</td>
    <td align="right">0.138144E+11</td>
    <td align="right">0.933251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    56903.46</td>
    <td align="right">25-MAY-14:05</td>
    <td align="right">    52427.32</td>
    <td align="right">18-MAY-14:05</td>
    <td align="right">    17645.43</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    13628.51</td>
    <td align="right">25-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334172E+11</td>
    <td align="right">0.785736E+10</td>
    <td align="right">      353.37</td>
    <td align="right">0.262515E+11</td>
    <td align="right">0.716571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    95141.12</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    61000.94</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">    47005.47</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    21388.41</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446761E+11</td>
    <td align="right">0.103003E+11</td>
    <td align="right">      397.31</td>
    <td align="right">0.333407E+11</td>
    <td align="right">0.113354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   100977.63</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">    65462.45</td>
    <td align="right">23-JUL-16:41</td>
    <td align="right">    66015.01</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    21647.04</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333733E+11</td>
    <td align="right">0.772334E+10</td>
    <td align="right">      385.28</td>
    <td align="right">0.240636E+11</td>
    <td align="right">0.930977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    82336.75</td>
    <td align="right">08-AUG-10:05</td>
    <td align="right">    54638.33</td>
    <td align="right">08-AUG-15:10</td>
    <td align="right">    44510.53</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    18028.03</td>
    <td align="right">08-AUG-10:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752252E+10</td>
    <td align="right">0.180789E+10</td>
    <td align="right">      171.84</td>
    <td align="right">0.627652E+10</td>
    <td align="right">0.124600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    59546.81</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    52615.37</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">    18017.70</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    13091.89</td>
    <td align="right">01-SEP-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.999830E+09</td>
    <td align="right">0.252994E+09</td>
    <td align="right">       47.46</td>
    <td align="right">0.938060E+09</td>
    <td align="right"> 61770416.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    22169.00</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    22169.00</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3471.73</td>
    <td align="right">22-OCT-12:02</td>
    <td align="right">     5114.72</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124708E+09</td>
    <td align="right"> 33591105.86</td>
    <td align="right">       13.54</td>
    <td align="right"> 84580346.98</td>
    <td align="right"> 40127452.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7619.02</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">     7619.02</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">     2180.33</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     1996.46</td>
    <td align="right">22-NOV-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5240510.60</td>
    <td align="right">  1427068.15</td>
    <td align="right">        0.63</td>
    <td align="right">  5202969.82</td>
    <td align="right">    37540.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     6449.38</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">     6449.38</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">      123.10</td>
    <td align="right">06-DEC-07:12</td>
    <td align="right">     1708.62</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136472E+12</td>
    <td align="right">0.318834E+11</td>
    <td align="right">     1690.37</td>
    <td align="right">0.106336E+12</td>
    <td align="right">0.301361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1932583.20</td>
    <td align="right">   529213.25</td>
    <td align="right">        0.34</td>
    <td align="right">  1922370.11</td>
    <td align="right">    10213.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5898.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5898.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1570.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446761E+11</td>
    <td align="right">0.103003E+11</td>
    <td align="right">      397.31</td>
    <td align="right">0.333407E+11</td>
    <td align="right">0.113354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100977.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65462.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66015.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21647.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   357983.24</td>
    <td align="right">   100271.39</td>
    <td align="right">        0.19</td>
    <td align="right">   357983.24</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1574.71</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">     1574.71</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">30-JAN-07:11</td>
    <td align="right">      437.92</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4729583.22</td>
    <td align="right">  1330467.30</td>
    <td align="right">        5.35</td>
    <td align="right">  4430885.91</td>
    <td align="right">   298697.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     1831.35</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">     1831.35</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">       36.46</td>
    <td align="right">08-FEB-11:00</td>
    <td align="right">      508.12</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46434034.30</td>
    <td align="right"> 12817639.26</td>
    <td align="right">       17.35</td>
    <td align="right"> 45536706.02</td>
    <td align="right">   897328.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     4885.94</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">     4885.94</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">      104.32</td>
    <td align="right">30-MAR-06:03</td>
    <td align="right">     1319.48</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180037E+10</td>
    <td align="right">0.464133E+09</td>
    <td align="right">       89.34</td>
    <td align="right">0.173003E+10</td>
    <td align="right"> 70339604.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    38086.33</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">    38086.33</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">     4331.70</td>
    <td align="right">23-APR-15:34</td>
    <td align="right">     8848.46</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158851E+11</td>
    <td align="right">0.377174E+10</td>
    <td align="right">      228.12</td>
    <td align="right">0.148501E+11</td>
    <td align="right">0.103505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62459.04</td>
    <td align="right">25-MAY-15:00</td>
    <td align="right">    59386.06</td>
    <td align="right">18-MAY-14:40</td>
    <td align="right">    17028.50</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    15260.37</td>
    <td align="right">25-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352754E+11</td>
    <td align="right">0.833367E+10</td>
    <td align="right">      352.96</td>
    <td align="right">0.277933E+11</td>
    <td align="right">0.748217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    93325.58</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    68314.49</td>
    <td align="right">30-JUN-14:40</td>
    <td align="right">    48705.02</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">    22155.06</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470106E+11</td>
    <td align="right">0.108877E+11</td>
    <td align="right">      396.84</td>
    <td align="right">0.352359E+11</td>
    <td align="right">0.117747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   111221.16</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">    74021.02</td>
    <td align="right">23-JUL-15:32</td>
    <td align="right">    72642.93</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    24755.54</td>
    <td align="right">23-JUL-16:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342867E+11</td>
    <td align="right">0.797850E+10</td>
    <td align="right">      384.07</td>
    <td align="right">0.246382E+11</td>
    <td align="right">0.964847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    88892.85</td>
    <td align="right">29-AUG-15:50</td>
    <td align="right">    62464.18</td>
    <td align="right">08-AUG-15:00</td>
    <td align="right">    41221.09</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    19768.87</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.720917E+10</td>
    <td align="right">0.174862E+10</td>
    <td align="right">      168.11</td>
    <td align="right">0.591937E+10</td>
    <td align="right">0.128979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    65190.65</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    58789.16</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">    16425.06</td>
    <td align="right">01-SEP-12:40</td>
    <td align="right">    14803.45</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938360E+09</td>
    <td align="right">0.240213E+09</td>
    <td align="right">       42.21</td>
    <td align="right">0.866208E+09</td>
    <td align="right"> 72152501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    21627.03</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    21627.03</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3882.66</td>
    <td align="right">22-OCT-12:02</td>
    <td align="right">     5095.76</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130180E+09</td>
    <td align="right"> 35189421.80</td>
    <td align="right">       16.43</td>
    <td align="right"> 86394747.75</td>
    <td align="right"> 43785655.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6576.64</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4241.08</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     2335.56</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     1750.24</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   778819.97</td>
    <td align="right">   216182.79</td>
    <td align="right">        0.15</td>
    <td align="right">   774745.30</td>
    <td align="right">     4074.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2731.05</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">     2731.05</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">       33.96</td>
    <td align="right">06-DEC-07:12</td>
    <td align="right">      751.68</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142588E+12</td>
    <td align="right">0.334742E+11</td>
    <td align="right">     1701.14</td>
    <td align="right">0.111171E+12</td>
    <td align="right">0.314177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   357983.24</td>
    <td align="right">   100271.39</td>
    <td align="right">        0.15</td>
    <td align="right">   357983.24</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1574.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1574.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470106E+11</td>
    <td align="right">0.108877E+11</td>
    <td align="right">      396.84</td>
    <td align="right">0.352359E+11</td>
    <td align="right">0.117747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111221.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74021.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72642.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24755.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      330.24</td>
    <td align="right">        0.00</td>
    <td align="right">      330.24</td>
    <td align="right">        5.37</td>
    <td align="right">     2857.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      507.28</td>
    <td align="right">        0.00</td>
    <td align="right">      507.28</td>
    <td align="right">       51.74</td>
    <td align="right">     2244.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      624.12</td>
    <td align="right">        0.00</td>
    <td align="right">      624.12</td>
    <td align="right">      118.55</td>
    <td align="right">     1739.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      818.09</td>
    <td align="right">        6.29</td>
    <td align="right">      811.80</td>
    <td align="right">      418.04</td>
    <td align="right">     1041.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1150.28</td>
    <td align="right">       61.50</td>
    <td align="right">     1088.78</td>
    <td align="right">     1053.85</td>
    <td align="right">      572.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1283.53</td>
    <td align="right">      140.46</td>
    <td align="right">     1143.08</td>
    <td align="right">     1433.92</td>
    <td align="right">      397.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1226.04</td>
    <td align="right">      104.65</td>
    <td align="right">     1121.39</td>
    <td align="right">     1435.00</td>
    <td align="right">      374.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.51</td>
    <td align="right">       15.82</td>
    <td align="right">      915.69</td>
    <td align="right">      986.29</td>
    <td align="right">      440.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      726.03</td>
    <td align="right">        0.17</td>
    <td align="right">      725.86</td>
    <td align="right">      569.89</td>
    <td align="right">      714.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.12</td>
    <td align="right">        0.00</td>
    <td align="right">      504.12</td>
    <td align="right">      209.14</td>
    <td align="right">     1060.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.79</td>
    <td align="right">        0.00</td>
    <td align="right">      333.79</td>
    <td align="right">       34.36</td>
    <td align="right">     1622.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.84</td>
    <td align="right">     2728.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.34</td>
    <td align="right">       27.53</td>
    <td align="right">      699.80</td>
    <td align="right">      529.36</td>
    <td align="right">     1312.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.84</td>
    <td align="right">      374.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1283.53</td>
    <td align="right">      140.46</td>
    <td align="right">     1143.08</td>
    <td align="right">     1435.00</td>
    <td align="right">     2857.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.53</td>
    <td align="right">      201.33</td>
    <td align="right">      281.20</td>
    <td align="right">      194.43</td>
    <td align="right">     1717.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      758.40</td>
    <td align="right">      323.44</td>
    <td align="right">      434.96</td>
    <td align="right">      470.54</td>
    <td align="right">     1343.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1033.67</td>
    <td align="right">      518.58</td>
    <td align="right">      515.09</td>
    <td align="right">      809.80</td>
    <td align="right">     1064.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1433.05</td>
    <td align="right">      773.09</td>
    <td align="right">      659.96</td>
    <td align="right">     1415.16</td>
    <td align="right">      662.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1550.95</td>
    <td align="right">      681.98</td>
    <td align="right">      868.97</td>
    <td align="right">     1734.22</td>
    <td align="right">      390.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1755.91</td>
    <td align="right">      840.19</td>
    <td align="right">      915.72</td>
    <td align="right">     2143.91</td>
    <td align="right">      274.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1720.12</td>
    <td align="right">      807.88</td>
    <td align="right">      912.24</td>
    <td align="right">     2155.86</td>
    <td align="right">      255.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1326.13</td>
    <td align="right">      579.74</td>
    <td align="right">      746.38</td>
    <td align="right">     1596.23</td>
    <td align="right">      296.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1061.98</td>
    <td align="right">      475.43</td>
    <td align="right">      586.55</td>
    <td align="right">     1134.24</td>
    <td align="right">      461.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.97</td>
    <td align="right">      243.82</td>
    <td align="right">      399.14</td>
    <td align="right">      516.81</td>
    <td align="right">      674.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      409.21</td>
    <td align="right">      136.74</td>
    <td align="right">      272.47</td>
    <td align="right">      208.70</td>
    <td align="right">     1001.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.36</td>
    <td align="right">      137.92</td>
    <td align="right">      235.44</td>
    <td align="right">      120.50</td>
    <td align="right">     1662.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1046.74</td>
    <td align="right">      477.06</td>
    <td align="right">      569.68</td>
    <td align="right">     1044.38</td>
    <td align="right">      815.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.36</td>
    <td align="right">      136.74</td>
    <td align="right">      235.44</td>
    <td align="right">      120.50</td>
    <td align="right">      255.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.91</td>
    <td align="right">      840.19</td>
    <td align="right">      915.72</td>
    <td align="right">     2155.86</td>
    <td align="right">     1717.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2275.90</td>
    <td align="right">     1583.85</td>
    <td align="right">      692.05</td>
    <td align="right">     1974.12</td>
    <td align="right">     2284.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2881.70</td>
    <td align="right">     1947.10</td>
    <td align="right">      934.60</td>
    <td align="right">     2818.04</td>
    <td align="right">     1906.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2537.90</td>
    <td align="right">     1606.39</td>
    <td align="right">      931.51</td>
    <td align="right">     2536.95</td>
    <td align="right">     1591.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2297.23</td>
    <td align="right">     1246.23</td>
    <td align="right">     1051.00</td>
    <td align="right">     2503.94</td>
    <td align="right">     1067.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1930.32</td>
    <td align="right">      658.46</td>
    <td align="right">     1271.86</td>
    <td align="right">     2270.13</td>
    <td align="right">      635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1731.81</td>
    <td align="right">      459.96</td>
    <td align="right">     1271.84</td>
    <td align="right">     2174.02</td>
    <td align="right">      436.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1893.36</td>
    <td align="right">      598.10</td>
    <td align="right">     1295.27</td>
    <td align="right">     2482.76</td>
    <td align="right">      404.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2022.96</td>
    <td align="right">      845.19</td>
    <td align="right">     1177.77</td>
    <td align="right">     2575.13</td>
    <td align="right">      468.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2168.55</td>
    <td align="right">     1154.82</td>
    <td align="right">     1013.72</td>
    <td align="right">     2554.40</td>
    <td align="right">      728.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1852.93</td>
    <td align="right">     1090.21</td>
    <td align="right">      762.72</td>
    <td align="right">     1942.76</td>
    <td align="right">     1024.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1650.88</td>
    <td align="right">     1036.54</td>
    <td align="right">      614.34</td>
    <td align="right">     1540.10</td>
    <td align="right">     1429.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1757.17</td>
    <td align="right">     1152.65</td>
    <td align="right">      604.52</td>
    <td align="right">     1407.45</td>
    <td align="right">     2204.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2078.16</td>
    <td align="right">     1109.66</td>
    <td align="right">      968.50</td>
    <td align="right">     2227.25</td>
    <td align="right">     1178.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1650.88</td>
    <td align="right">      459.96</td>
    <td align="right">      604.52</td>
    <td align="right">     1407.45</td>
    <td align="right">      404.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2881.70</td>
    <td align="right">     1947.10</td>
    <td align="right">     1295.27</td>
    <td align="right">     2818.04</td>
    <td align="right">     2284.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.74</td>
    <td align="right">      204.17</td>
    <td align="right">      283.57</td>
    <td align="right">      215.53</td>
    <td align="right">     1755.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      794.83</td>
    <td align="right">      363.01</td>
    <td align="right">      431.82</td>
    <td align="right">      544.73</td>
    <td align="right">     1396.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1046.15</td>
    <td align="right">      535.39</td>
    <td align="right">      510.76</td>
    <td align="right">      858.45</td>
    <td align="right">     1106.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1336.44</td>
    <td align="right">      677.01</td>
    <td align="right">      659.42</td>
    <td align="right">     1318.65</td>
    <td align="right">      698.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1642.14</td>
    <td align="right">      783.51</td>
    <td align="right">      858.62</td>
    <td align="right">     1888.39</td>
    <td align="right">      417.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1584.64</td>
    <td align="right">      685.41</td>
    <td align="right">      899.23</td>
    <td align="right">     1932.45</td>
    <td align="right">      288.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1691.68</td>
    <td align="right">      786.64</td>
    <td align="right">      905.04</td>
    <td align="right">     2129.97</td>
    <td align="right">      273.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1392.06</td>
    <td align="right">      632.66</td>
    <td align="right">      759.41</td>
    <td align="right">     1700.53</td>
    <td align="right">      312.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.96</td>
    <td align="right">      488.90</td>
    <td align="right">      599.06</td>
    <td align="right">     1181.45</td>
    <td align="right">      481.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.19</td>
    <td align="right">      275.88</td>
    <td align="right">      411.31</td>
    <td align="right">      591.46</td>
    <td align="right">      695.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.26</td>
    <td align="right">      140.62</td>
    <td align="right">      276.64</td>
    <td align="right">      227.06</td>
    <td align="right">     1025.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.92</td>
    <td align="right">      130.09</td>
    <td align="right">      241.83</td>
    <td align="right">      121.47</td>
    <td align="right">     1689.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1046.38</td>
    <td align="right">      475.95</td>
    <td align="right">      570.43</td>
    <td align="right">     1062.25</td>
    <td align="right">      842.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.92</td>
    <td align="right">      130.09</td>
    <td align="right">      241.83</td>
    <td align="right">      121.47</td>
    <td align="right">      273.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1691.68</td>
    <td align="right">      786.64</td>
    <td align="right">      905.04</td>
    <td align="right">     2129.97</td>
    <td align="right">     1755.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.08</td>
    <td align="right">        0.00</td>
    <td align="right">      110.08</td>
    <td align="right">        1.60</td>
    <td align="right">      952.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      169.09</td>
    <td align="right">        0.00</td>
    <td align="right">      169.09</td>
    <td align="right">       17.55</td>
    <td align="right">      749.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.03</td>
    <td align="right">        0.00</td>
    <td align="right">      208.03</td>
    <td align="right">       43.43</td>
    <td align="right">      572.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.68</td>
    <td align="right">        2.10</td>
    <td align="right">      270.59</td>
    <td align="right">      153.49</td>
    <td align="right">      335.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.41</td>
    <td align="right">       20.50</td>
    <td align="right">      362.91</td>
    <td align="right">      370.27</td>
    <td align="right">      179.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.82</td>
    <td align="right">       46.82</td>
    <td align="right">      381.01</td>
    <td align="right">      491.82</td>
    <td align="right">      125.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.66</td>
    <td align="right">       34.88</td>
    <td align="right">      373.78</td>
    <td align="right">      486.86</td>
    <td align="right">      121.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.49</td>
    <td align="right">        5.27</td>
    <td align="right">      305.21</td>
    <td align="right">      332.41</td>
    <td align="right">      148.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.00</td>
    <td align="right">        0.06</td>
    <td align="right">      241.94</td>
    <td align="right">      189.05</td>
    <td align="right">      249.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.03</td>
    <td align="right">        0.00</td>
    <td align="right">      168.03</td>
    <td align="right">       65.20</td>
    <td align="right">      380.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.26</td>
    <td align="right">        0.00</td>
    <td align="right">      111.26</td>
    <td align="right">       10.42</td>
    <td align="right">      568.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      919.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.43</td>
    <td align="right">        9.18</td>
    <td align="right">      233.26</td>
    <td align="right">      181.18</td>
    <td align="right">      440.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      121.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.82</td>
    <td align="right">       46.82</td>
    <td align="right">      381.01</td>
    <td align="right">      491.82</td>
    <td align="right">      952.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.08</td>
    <td align="right">        0.00</td>
    <td align="right">      110.08</td>
    <td align="right">        1.59</td>
    <td align="right">      952.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      169.09</td>
    <td align="right">        0.00</td>
    <td align="right">      169.09</td>
    <td align="right">       17.55</td>
    <td align="right">      749.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.04</td>
    <td align="right">        0.00</td>
    <td align="right">      208.04</td>
    <td align="right">       43.43</td>
    <td align="right">      572.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.69</td>
    <td align="right">        2.10</td>
    <td align="right">      270.60</td>
    <td align="right">      153.49</td>
    <td align="right">      335.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.42</td>
    <td align="right">       20.50</td>
    <td align="right">      362.92</td>
    <td align="right">      370.28</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.84</td>
    <td align="right">       46.82</td>
    <td align="right">      381.02</td>
    <td align="right">      491.84</td>
    <td align="right">      125.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.68</td>
    <td align="right">       34.88</td>
    <td align="right">      373.79</td>
    <td align="right">      486.88</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.50</td>
    <td align="right">        5.27</td>
    <td align="right">      305.23</td>
    <td align="right">      332.42</td>
    <td align="right">      148.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.01</td>
    <td align="right">        0.06</td>
    <td align="right">      241.95</td>
    <td align="right">      189.06</td>
    <td align="right">      249.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.04</td>
    <td align="right">        0.00</td>
    <td align="right">      168.04</td>
    <td align="right">       65.20</td>
    <td align="right">      380.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.26</td>
    <td align="right">        0.00</td>
    <td align="right">      111.26</td>
    <td align="right">       10.42</td>
    <td align="right">      568.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      919.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.44</td>
    <td align="right">        9.18</td>
    <td align="right">      233.27</td>
    <td align="right">      181.19</td>
    <td align="right">      440.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.84</td>
    <td align="right">       46.82</td>
    <td align="right">      381.02</td>
    <td align="right">      491.84</td>
    <td align="right">      952.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.08</td>
    <td align="right">        0.00</td>
    <td align="right">      110.08</td>
    <td align="right">        1.59</td>
    <td align="right">      952.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      169.09</td>
    <td align="right">        0.00</td>
    <td align="right">      169.09</td>
    <td align="right">       17.55</td>
    <td align="right">      749.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.04</td>
    <td align="right">        0.00</td>
    <td align="right">      208.04</td>
    <td align="right">       43.43</td>
    <td align="right">      572.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.69</td>
    <td align="right">        2.10</td>
    <td align="right">      270.60</td>
    <td align="right">      153.49</td>
    <td align="right">      335.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.42</td>
    <td align="right">       20.50</td>
    <td align="right">      362.92</td>
    <td align="right">      370.28</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.84</td>
    <td align="right">       46.82</td>
    <td align="right">      381.02</td>
    <td align="right">      491.84</td>
    <td align="right">      125.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.68</td>
    <td align="right">       34.88</td>
    <td align="right">      373.79</td>
    <td align="right">      486.88</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.50</td>
    <td align="right">        5.27</td>
    <td align="right">      305.23</td>
    <td align="right">      332.42</td>
    <td align="right">      148.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.01</td>
    <td align="right">        0.06</td>
    <td align="right">      241.95</td>
    <td align="right">      189.06</td>
    <td align="right">      249.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.04</td>
    <td align="right">        0.00</td>
    <td align="right">      168.04</td>
    <td align="right">       65.20</td>
    <td align="right">      380.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.26</td>
    <td align="right">        0.00</td>
    <td align="right">      111.26</td>
    <td align="right">       10.42</td>
    <td align="right">      568.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      919.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.44</td>
    <td align="right">        9.18</td>
    <td align="right">      233.27</td>
    <td align="right">      181.19</td>
    <td align="right">      440.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.27</td>
    <td align="right">        0.00</td>
    <td align="right">       93.27</td>
    <td align="right">        0.07</td>
    <td align="right">      121.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.84</td>
    <td align="right">       46.82</td>
    <td align="right">      381.02</td>
    <td align="right">      491.84</td>
    <td align="right">      952.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      464.17</td>
    <td align="right">      193.67</td>
    <td align="right">      270.50</td>
    <td align="right">      189.09</td>
    <td align="right">     1658.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      729.54</td>
    <td align="right">      311.13</td>
    <td align="right">      418.41</td>
    <td align="right">      457.18</td>
    <td align="right">     1303.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      994.34</td>
    <td align="right">      498.85</td>
    <td align="right">      495.49</td>
    <td align="right">      794.06</td>
    <td align="right">     1020.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1378.52</td>
    <td align="right">      743.67</td>
    <td align="right">      634.85</td>
    <td align="right">     1384.45</td>
    <td align="right">      635.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1491.93</td>
    <td align="right">      656.02</td>
    <td align="right">      835.91</td>
    <td align="right">     1694.93</td>
    <td align="right">      366.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1689.10</td>
    <td align="right">      808.22</td>
    <td align="right">      880.88</td>
    <td align="right">     2083.30</td>
    <td align="right">      260.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.67</td>
    <td align="right">      777.14</td>
    <td align="right">      877.53</td>
    <td align="right">     2086.91</td>
    <td align="right">      247.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1275.67</td>
    <td align="right">      557.68</td>
    <td align="right">      717.99</td>
    <td align="right">     1542.06</td>
    <td align="right">      297.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1021.57</td>
    <td align="right">      457.34</td>
    <td align="right">      564.24</td>
    <td align="right">     1088.67</td>
    <td align="right">      472.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      618.50</td>
    <td align="right">      234.54</td>
    <td align="right">      383.96</td>
    <td align="right">      484.37</td>
    <td align="right">      706.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.64</td>
    <td align="right">      131.54</td>
    <td align="right">      262.10</td>
    <td align="right">      196.60</td>
    <td align="right">     1020.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.15</td>
    <td align="right">      132.67</td>
    <td align="right">      226.48</td>
    <td align="right">      115.74</td>
    <td align="right">     1620.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.91</td>
    <td align="right">      458.91</td>
    <td align="right">      548.00</td>
    <td align="right">     1012.37</td>
    <td align="right">      798.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      359.15</td>
    <td align="right">      131.54</td>
    <td align="right">      226.48</td>
    <td align="right">      115.74</td>
    <td align="right">      247.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1689.10</td>
    <td align="right">      808.22</td>
    <td align="right">      880.88</td>
    <td align="right">     2086.91</td>
    <td align="right">     1658.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.35</td>
    <td align="right">        7.66</td>
    <td align="right">       10.70</td>
    <td align="right">        7.48</td>
    <td align="right">       65.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.85</td>
    <td align="right">       12.30</td>
    <td align="right">       16.54</td>
    <td align="right">       18.08</td>
    <td align="right">       51.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.32</td>
    <td align="right">       19.72</td>
    <td align="right">       19.59</td>
    <td align="right">       31.40</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.51</td>
    <td align="right">       29.40</td>
    <td align="right">       25.10</td>
    <td align="right">       54.74</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.99</td>
    <td align="right">       25.94</td>
    <td align="right">       33.05</td>
    <td align="right">       67.02</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.79</td>
    <td align="right">       31.96</td>
    <td align="right">       34.83</td>
    <td align="right">       82.37</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.42</td>
    <td align="right">       30.73</td>
    <td align="right">       34.70</td>
    <td align="right">       82.51</td>
    <td align="right">        9.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.44</td>
    <td align="right">       22.05</td>
    <td align="right">       28.39</td>
    <td align="right">       60.97</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.39</td>
    <td align="right">       18.08</td>
    <td align="right">       22.31</td>
    <td align="right">       43.04</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.46</td>
    <td align="right">        9.27</td>
    <td align="right">       15.18</td>
    <td align="right">       19.15</td>
    <td align="right">       27.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.56</td>
    <td align="right">        5.20</td>
    <td align="right">       10.36</td>
    <td align="right">        7.77</td>
    <td align="right">       40.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.20</td>
    <td align="right">        5.25</td>
    <td align="right">        8.95</td>
    <td align="right">        4.58</td>
    <td align="right">       64.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.81</td>
    <td align="right">       18.14</td>
    <td align="right">       21.67</td>
    <td align="right">       40.03</td>
    <td align="right">       31.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.20</td>
    <td align="right">        5.20</td>
    <td align="right">        8.95</td>
    <td align="right">        4.58</td>
    <td align="right">        9.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.79</td>
    <td align="right">       31.96</td>
    <td align="right">       34.83</td>
    <td align="right">       82.51</td>
    <td align="right">       65.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      758.62</td>
    <td align="right">      527.94</td>
    <td align="right">      230.68</td>
    <td align="right">      673.59</td>
    <td align="right">      753.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      960.55</td>
    <td align="right">      649.02</td>
    <td align="right">      311.53</td>
    <td align="right">      956.82</td>
    <td align="right">      640.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.95</td>
    <td align="right">      535.45</td>
    <td align="right">      310.50</td>
    <td align="right">      864.26</td>
    <td align="right">      529.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      765.73</td>
    <td align="right">      415.40</td>
    <td align="right">      350.33</td>
    <td align="right">      851.60</td>
    <td align="right">      354.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      643.43</td>
    <td align="right">      219.48</td>
    <td align="right">      423.95</td>
    <td align="right">      774.20</td>
    <td align="right">      204.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      577.26</td>
    <td align="right">      153.32</td>
    <td align="right">      423.94</td>
    <td align="right">      739.44</td>
    <td align="right">      139.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.11</td>
    <td align="right">      199.36</td>
    <td align="right">      431.75</td>
    <td align="right">      836.22</td>
    <td align="right">      134.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.31</td>
    <td align="right">      281.72</td>
    <td align="right">      392.59</td>
    <td align="right">      864.33</td>
    <td align="right">      162.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.84</td>
    <td align="right">      384.93</td>
    <td align="right">      337.90</td>
    <td align="right">      855.29</td>
    <td align="right">      258.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.63</td>
    <td align="right">      363.40</td>
    <td align="right">      254.24</td>
    <td align="right">      646.15</td>
    <td align="right">      371.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.28</td>
    <td align="right">      345.51</td>
    <td align="right">      204.78</td>
    <td align="right">      515.00</td>
    <td align="right">      503.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      585.71</td>
    <td align="right">      384.21</td>
    <td align="right">      201.50</td>
    <td align="right">      477.27</td>
    <td align="right">      734.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      692.71</td>
    <td align="right">      369.88</td>
    <td align="right">      322.83</td>
    <td align="right">      753.01</td>
    <td align="right">      397.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      550.28</td>
    <td align="right">      153.32</td>
    <td align="right">      201.50</td>
    <td align="right">      477.27</td>
    <td align="right">      134.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      960.55</td>
    <td align="right">      649.02</td>
    <td align="right">      431.75</td>
    <td align="right">      956.82</td>
    <td align="right">      753.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      758.62</td>
    <td align="right">      527.94</td>
    <td align="right">      230.68</td>
    <td align="right">      673.59</td>
    <td align="right">      753.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      960.55</td>
    <td align="right">      649.02</td>
    <td align="right">      311.53</td>
    <td align="right">      956.82</td>
    <td align="right">      640.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.95</td>
    <td align="right">      535.45</td>
    <td align="right">      310.50</td>
    <td align="right">      864.26</td>
    <td align="right">      529.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      765.73</td>
    <td align="right">      415.40</td>
    <td align="right">      350.33</td>
    <td align="right">      851.60</td>
    <td align="right">      354.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      643.43</td>
    <td align="right">      219.48</td>
    <td align="right">      423.95</td>
    <td align="right">      774.20</td>
    <td align="right">      204.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      577.26</td>
    <td align="right">      153.32</td>
    <td align="right">      423.94</td>
    <td align="right">      739.44</td>
    <td align="right">      139.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.11</td>
    <td align="right">      199.36</td>
    <td align="right">      431.75</td>
    <td align="right">      836.22</td>
    <td align="right">      134.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.31</td>
    <td align="right">      281.72</td>
    <td align="right">      392.59</td>
    <td align="right">      864.33</td>
    <td align="right">      162.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.84</td>
    <td align="right">      384.93</td>
    <td align="right">      337.90</td>
    <td align="right">      855.29</td>
    <td align="right">      258.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.63</td>
    <td align="right">      363.40</td>
    <td align="right">      254.24</td>
    <td align="right">      646.15</td>
    <td align="right">      371.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.28</td>
    <td align="right">      345.51</td>
    <td align="right">      204.78</td>
    <td align="right">      515.00</td>
    <td align="right">      503.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      585.71</td>
    <td align="right">      384.21</td>
    <td align="right">      201.50</td>
    <td align="right">      477.27</td>
    <td align="right">      734.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      692.71</td>
    <td align="right">      369.88</td>
    <td align="right">      322.83</td>
    <td align="right">      753.01</td>
    <td align="right">      397.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      550.28</td>
    <td align="right">      153.32</td>
    <td align="right">      201.50</td>
    <td align="right">      477.27</td>
    <td align="right">      134.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      960.55</td>
    <td align="right">      649.02</td>
    <td align="right">      431.75</td>
    <td align="right">      956.82</td>
    <td align="right">      753.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      758.57</td>
    <td align="right">      527.90</td>
    <td align="right">      230.67</td>
    <td align="right">      673.54</td>
    <td align="right">      753.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      960.49</td>
    <td align="right">      648.98</td>
    <td align="right">      311.51</td>
    <td align="right">      956.76</td>
    <td align="right">      640.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.90</td>
    <td align="right">      535.42</td>
    <td align="right">      310.48</td>
    <td align="right">      864.20</td>
    <td align="right">      529.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      765.68</td>
    <td align="right">      415.38</td>
    <td align="right">      350.31</td>
    <td align="right">      851.54</td>
    <td align="right">      354.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      643.39</td>
    <td align="right">      219.47</td>
    <td align="right">      423.92</td>
    <td align="right">      774.15</td>
    <td align="right">      204.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      577.23</td>
    <td align="right">      153.31</td>
    <td align="right">      423.92</td>
    <td align="right">      739.40</td>
    <td align="right">      139.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      631.07</td>
    <td align="right">      199.35</td>
    <td align="right">      431.72</td>
    <td align="right">      836.17</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.27</td>
    <td align="right">      281.71</td>
    <td align="right">      392.56</td>
    <td align="right">      864.27</td>
    <td align="right">      162.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.79</td>
    <td align="right">      384.91</td>
    <td align="right">      337.88</td>
    <td align="right">      855.24</td>
    <td align="right">      258.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.59</td>
    <td align="right">      363.37</td>
    <td align="right">      254.22</td>
    <td align="right">      646.10</td>
    <td align="right">      371.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.25</td>
    <td align="right">      345.48</td>
    <td align="right">      204.76</td>
    <td align="right">      514.96</td>
    <td align="right">      503.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      585.67</td>
    <td align="right">      384.18</td>
    <td align="right">      201.49</td>
    <td align="right">      477.24</td>
    <td align="right">      734.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      692.67</td>
    <td align="right">      369.86</td>
    <td align="right">      322.81</td>
    <td align="right">      752.96</td>
    <td align="right">      397.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      550.25</td>
    <td align="right">      153.31</td>
    <td align="right">      201.49</td>
    <td align="right">      477.24</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      960.49</td>
    <td align="right">      648.98</td>
    <td align="right">      431.72</td>
    <td align="right">      956.76</td>
    <td align="right">      753.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.18</td>
    <td align="right">      196.40</td>
    <td align="right">      272.78</td>
    <td align="right">      211.52</td>
    <td align="right">     1693.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      764.59</td>
    <td align="right">      349.19</td>
    <td align="right">      415.40</td>
    <td align="right">      533.60</td>
    <td align="right">     1354.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1006.35</td>
    <td align="right">      515.02</td>
    <td align="right">      491.33</td>
    <td align="right">      843.47</td>
    <td align="right">     1063.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.59</td>
    <td align="right">      651.25</td>
    <td align="right">      634.33</td>
    <td align="right">     1293.36</td>
    <td align="right">      671.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1579.66</td>
    <td align="right">      753.70</td>
    <td align="right">      825.96</td>
    <td align="right">     1841.58</td>
    <td align="right">      396.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1524.35</td>
    <td align="right">      659.33</td>
    <td align="right">      865.02</td>
    <td align="right">     1881.23</td>
    <td align="right">      273.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1627.32</td>
    <td align="right">      756.71</td>
    <td align="right">      870.61</td>
    <td align="right">     2061.60</td>
    <td align="right">      268.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1339.10</td>
    <td align="right">      608.58</td>
    <td align="right">      730.51</td>
    <td align="right">     1642.29</td>
    <td align="right">      314.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1046.57</td>
    <td align="right">      470.30</td>
    <td align="right">      576.27</td>
    <td align="right">     1135.04</td>
    <td align="right">      494.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.04</td>
    <td align="right">      265.38</td>
    <td align="right">      395.66</td>
    <td align="right">      558.19</td>
    <td align="right">      729.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.38</td>
    <td align="right">      135.27</td>
    <td align="right">      266.11</td>
    <td align="right">      215.73</td>
    <td align="right">     1041.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.77</td>
    <td align="right">      125.14</td>
    <td align="right">      232.63</td>
    <td align="right">      117.63</td>
    <td align="right">     1644.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.57</td>
    <td align="right">      457.84</td>
    <td align="right">      548.73</td>
    <td align="right">     1030.87</td>
    <td align="right">      826.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.77</td>
    <td align="right">      125.14</td>
    <td align="right">      232.63</td>
    <td align="right">      117.63</td>
    <td align="right">      268.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.32</td>
    <td align="right">      756.71</td>
    <td align="right">      870.61</td>
    <td align="right">     2061.60</td>
    <td align="right">     1693.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.55</td>
    <td align="right">        7.77</td>
    <td align="right">       10.79</td>
    <td align="right">        8.36</td>
    <td align="right">       66.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.23</td>
    <td align="right">       13.81</td>
    <td align="right">       16.42</td>
    <td align="right">       21.10</td>
    <td align="right">       53.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.79</td>
    <td align="right">       20.36</td>
    <td align="right">       19.43</td>
    <td align="right">       33.35</td>
    <td align="right">       42.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.83</td>
    <td align="right">       25.75</td>
    <td align="right">       25.08</td>
    <td align="right">       51.14</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.46</td>
    <td align="right">       29.80</td>
    <td align="right">       32.66</td>
    <td align="right">       72.81</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.27</td>
    <td align="right">       26.07</td>
    <td align="right">       34.20</td>
    <td align="right">       74.38</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.34</td>
    <td align="right">       29.92</td>
    <td align="right">       34.42</td>
    <td align="right">       81.51</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.95</td>
    <td align="right">       24.06</td>
    <td align="right">       28.88</td>
    <td align="right">       64.93</td>
    <td align="right">       12.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.38</td>
    <td align="right">       18.60</td>
    <td align="right">       22.79</td>
    <td align="right">       44.88</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.14</td>
    <td align="right">       10.49</td>
    <td align="right">       15.64</td>
    <td align="right">       22.07</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.87</td>
    <td align="right">        5.35</td>
    <td align="right">       10.52</td>
    <td align="right">        8.53</td>
    <td align="right">       41.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.15</td>
    <td align="right">        4.95</td>
    <td align="right">        9.20</td>
    <td align="right">        4.65</td>
    <td align="right">       65.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.80</td>
    <td align="right">       18.10</td>
    <td align="right">       21.70</td>
    <td align="right">       40.76</td>
    <td align="right">       32.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.15</td>
    <td align="right">        4.95</td>
    <td align="right">        9.20</td>
    <td align="right">        4.65</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.34</td>
    <td align="right">       29.92</td>
    <td align="right">       34.42</td>
    <td align="right">       81.51</td>
    <td align="right">       66.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      330.24</td>
    <td align="right">        0.00</td>
    <td align="right">      330.24</td>
    <td align="right">        4.41</td>
    <td align="right">     2903.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      507.28</td>
    <td align="right">        0.00</td>
    <td align="right">      507.28</td>
    <td align="right">       47.94</td>
    <td align="right">     2297.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      624.12</td>
    <td align="right">        0.00</td>
    <td align="right">      624.12</td>
    <td align="right">      112.49</td>
    <td align="right">     1793.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      818.09</td>
    <td align="right">        6.29</td>
    <td align="right">      811.80</td>
    <td align="right">      404.72</td>
    <td align="right">     1093.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1150.28</td>
    <td align="right">       61.50</td>
    <td align="right">     1088.78</td>
    <td align="right">     1045.82</td>
    <td align="right">      591.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1283.53</td>
    <td align="right">      140.46</td>
    <td align="right">     1143.08</td>
    <td align="right">     1430.73</td>
    <td align="right">      408.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1226.04</td>
    <td align="right">      104.65</td>
    <td align="right">     1121.39</td>
    <td align="right">     1433.29</td>
    <td align="right">      383.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      931.51</td>
    <td align="right">       15.82</td>
    <td align="right">      915.69</td>
    <td align="right">      982.82</td>
    <td align="right">      455.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      726.03</td>
    <td align="right">        0.17</td>
    <td align="right">      725.86</td>
    <td align="right">      557.38</td>
    <td align="right">      752.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.12</td>
    <td align="right">        0.00</td>
    <td align="right">      504.12</td>
    <td align="right">      191.54</td>
    <td align="right">     1134.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.79</td>
    <td align="right">        0.00</td>
    <td align="right">      333.79</td>
    <td align="right">       30.31</td>
    <td align="right">     1697.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.27</td>
    <td align="right">     2780.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.34</td>
    <td align="right">       27.53</td>
    <td align="right">      699.80</td>
    <td align="right">      523.09</td>
    <td align="right">     1353.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">      279.81</td>
    <td align="right">        0.27</td>
    <td align="right">      383.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1283.53</td>
    <td align="right">      140.46</td>
    <td align="right">     1143.08</td>
    <td align="right">     1433.29</td>
    <td align="right">     2903.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.53</td>
    <td align="right">      201.33</td>
    <td align="right">      281.20</td>
    <td align="right">      192.32</td>
    <td align="right">     1741.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      758.40</td>
    <td align="right">      323.44</td>
    <td align="right">      434.96</td>
    <td align="right">      464.08</td>
    <td align="right">     1374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1033.67</td>
    <td align="right">      518.58</td>
    <td align="right">      515.09</td>
    <td align="right">      800.16</td>
    <td align="right">     1099.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1433.05</td>
    <td align="right">      773.09</td>
    <td align="right">      659.96</td>
    <td align="right">     1402.39</td>
    <td align="right">      694.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1550.95</td>
    <td align="right">      681.98</td>
    <td align="right">      868.97</td>
    <td align="right">     1728.35</td>
    <td align="right">      401.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1755.91</td>
    <td align="right">      840.19</td>
    <td align="right">      915.72</td>
    <td align="right">     2140.90</td>
    <td align="right">      281.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1720.12</td>
    <td align="right">      807.88</td>
    <td align="right">      912.24</td>
    <td align="right">     2153.25</td>
    <td align="right">      261.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1326.13</td>
    <td align="right">      579.74</td>
    <td align="right">      746.38</td>
    <td align="right">     1592.90</td>
    <td align="right">      306.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1061.98</td>
    <td align="right">      475.43</td>
    <td align="right">      586.55</td>
    <td align="right">     1124.15</td>
    <td align="right">      483.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.97</td>
    <td align="right">      243.82</td>
    <td align="right">      399.14</td>
    <td align="right">      500.09</td>
    <td align="right">      720.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      409.21</td>
    <td align="right">      136.74</td>
    <td align="right">      272.47</td>
    <td align="right">      201.65</td>
    <td align="right">     1048.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.36</td>
    <td align="right">      137.92</td>
    <td align="right">      235.44</td>
    <td align="right">      118.47</td>
    <td align="right">     1691.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1046.74</td>
    <td align="right">      477.06</td>
    <td align="right">      569.68</td>
    <td align="right">     1037.58</td>
    <td align="right">      840.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.36</td>
    <td align="right">      136.74</td>
    <td align="right">      235.44</td>
    <td align="right">      118.47</td>
    <td align="right">      261.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1755.91</td>
    <td align="right">      840.19</td>
    <td align="right">      915.72</td>
    <td align="right">     2153.25</td>
    <td align="right">     1741.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2275.90</td>
    <td align="right">     1583.85</td>
    <td align="right">      692.05</td>
    <td align="right">     1965.31</td>
    <td align="right">     2327.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2881.70</td>
    <td align="right">     1947.10</td>
    <td align="right">      934.60</td>
    <td align="right">     2805.42</td>
    <td align="right">     1960.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2537.90</td>
    <td align="right">     1606.39</td>
    <td align="right">      931.51</td>
    <td align="right">     2525.14</td>
    <td align="right">     1644.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2297.23</td>
    <td align="right">     1246.23</td>
    <td align="right">     1051.00</td>
    <td align="right">     2491.99</td>
    <td align="right">     1117.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1930.32</td>
    <td align="right">      658.46</td>
    <td align="right">     1271.86</td>
    <td align="right">     2266.93</td>
    <td align="right">      656.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1731.81</td>
    <td align="right">      459.96</td>
    <td align="right">     1271.84</td>
    <td align="right">     2173.54</td>
    <td align="right">      450.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1893.36</td>
    <td align="right">      598.10</td>
    <td align="right">     1295.27</td>
    <td align="right">     2483.39</td>
    <td align="right">      415.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2022.96</td>
    <td align="right">      845.19</td>
    <td align="right">     1177.77</td>
    <td align="right">     2575.04</td>
    <td align="right">      484.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2168.55</td>
    <td align="right">     1154.82</td>
    <td align="right">     1013.72</td>
    <td align="right">     2546.18</td>
    <td align="right">      763.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1852.93</td>
    <td align="right">     1090.21</td>
    <td align="right">      762.72</td>
    <td align="right">     1921.62</td>
    <td align="right">     1090.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1650.88</td>
    <td align="right">     1036.54</td>
    <td align="right">      614.34</td>
    <td align="right">     1523.92</td>
    <td align="right">     1498.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1757.17</td>
    <td align="right">     1152.65</td>
    <td align="right">      604.52</td>
    <td align="right">     1397.20</td>
    <td align="right">     2253.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2078.16</td>
    <td align="right">     1109.66</td>
    <td align="right">      968.50</td>
    <td align="right">     2218.61</td>
    <td align="right">     1218.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1650.88</td>
    <td align="right">      459.96</td>
    <td align="right">      604.52</td>
    <td align="right">     1397.20</td>
    <td align="right">      415.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2881.70</td>
    <td align="right">     1947.10</td>
    <td align="right">     1295.27</td>
    <td align="right">     2805.42</td>
    <td align="right">     2327.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.74</td>
    <td align="right">      204.17</td>
    <td align="right">      283.57</td>
    <td align="right">      214.05</td>
    <td align="right">     1782.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      794.83</td>
    <td align="right">      363.01</td>
    <td align="right">      431.82</td>
    <td align="right">      540.88</td>
    <td align="right">     1429.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1046.15</td>
    <td align="right">      535.39</td>
    <td align="right">      510.76</td>
    <td align="right">      853.30</td>
    <td align="right">     1142.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1336.44</td>
    <td align="right">      677.01</td>
    <td align="right">      659.42</td>
    <td align="right">     1310.32</td>
    <td align="right">      732.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1642.14</td>
    <td align="right">      783.51</td>
    <td align="right">      858.62</td>
    <td align="right">     1885.87</td>
    <td align="right">      431.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1584.64</td>
    <td align="right">      685.41</td>
    <td align="right">      899.23</td>
    <td align="right">     1932.24</td>
    <td align="right">      297.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1691.68</td>
    <td align="right">      786.64</td>
    <td align="right">      905.04</td>
    <td align="right">     2130.72</td>
    <td align="right">      280.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1392.06</td>
    <td align="right">      632.66</td>
    <td align="right">      759.41</td>
    <td align="right">     1700.02</td>
    <td align="right">      323.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.96</td>
    <td align="right">      488.90</td>
    <td align="right">      599.06</td>
    <td align="right">     1174.63</td>
    <td align="right">      505.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.19</td>
    <td align="right">      275.88</td>
    <td align="right">      411.31</td>
    <td align="right">      578.70</td>
    <td align="right">      741.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.26</td>
    <td align="right">      140.62</td>
    <td align="right">      276.64</td>
    <td align="right">      221.08</td>
    <td align="right">     1072.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.92</td>
    <td align="right">      130.09</td>
    <td align="right">      241.83</td>
    <td align="right">      119.54</td>
    <td align="right">     1720.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1046.38</td>
    <td align="right">      475.95</td>
    <td align="right">      570.43</td>
    <td align="right">     1058.19</td>
    <td align="right">      869.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.92</td>
    <td align="right">      130.09</td>
    <td align="right">      241.83</td>
    <td align="right">      119.54</td>
    <td align="right">      280.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1691.68</td>
    <td align="right">      786.64</td>
    <td align="right">      905.04</td>
    <td align="right">     2130.72</td>
    <td align="right">     1782.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.884528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884528E+09</td>
    <td align="right"> 14380272.95</td>
    <td align="right">0.765342E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122722E+10</td>
    <td align="right">0.125173E+09</td>
    <td align="right">0.543076E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167165E+10</td>
    <td align="right">0.317524E+09</td>
    <td align="right">0.465808E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212049E+10</td>
    <td align="right"> 16304275.49</td>
    <td align="right">0.210418E+10</td>
    <td align="right">0.108357E+10</td>
    <td align="right">0.269960E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308091E+10</td>
    <td align="right">0.164719E+09</td>
    <td align="right">0.291619E+10</td>
    <td align="right">0.282263E+10</td>
    <td align="right">0.153257E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332692E+10</td>
    <td align="right">0.364063E+09</td>
    <td align="right">0.296286E+10</td>
    <td align="right">0.371672E+10</td>
    <td align="right">0.103036E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328384E+10</td>
    <td align="right">0.280304E+09</td>
    <td align="right">0.300353E+10</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.100302E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249496E+10</td>
    <td align="right"> 42384900.95</td>
    <td align="right">0.245258E+10</td>
    <td align="right">0.264167E+10</td>
    <td align="right">0.117988E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188188E+10</td>
    <td align="right">   448890.36</td>
    <td align="right">0.188143E+10</td>
    <td align="right">0.147714E+10</td>
    <td align="right">0.185101E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135024E+10</td>
    <td align="right">0.560168E+09</td>
    <td align="right">0.284101E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865193E+09</td>
    <td align="right"> 89048577.30</td>
    <td align="right">0.420479E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749443E+09</td>
    <td align="right">  2243863.03</td>
    <td align="right">0.730760E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229373E+11</td>
    <td align="right">0.868223E+09</td>
    <td align="right">0.220690E+11</td>
    <td align="right">0.166938E+11</td>
    <td align="right">0.413921E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.749443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749443E+09</td>
    <td align="right">  2243863.03</td>
    <td align="right">0.100302E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332692E+10</td>
    <td align="right">0.364063E+09</td>
    <td align="right">0.300353E+10</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.765342E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129240E+10</td>
    <td align="right">0.539233E+09</td>
    <td align="right">0.753172E+09</td>
    <td align="right">0.520775E+09</td>
    <td align="right">0.459885E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183472E+10</td>
    <td align="right">0.782458E+09</td>
    <td align="right">0.105226E+10</td>
    <td align="right">0.113832E+10</td>
    <td align="right">0.325079E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276858E+10</td>
    <td align="right">0.138896E+10</td>
    <td align="right">0.137962E+10</td>
    <td align="right">0.216896E+10</td>
    <td align="right">0.285189E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371446E+10</td>
    <td align="right">0.200386E+10</td>
    <td align="right">0.171060E+10</td>
    <td align="right">0.366809E+10</td>
    <td align="right">0.171837E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415406E+10</td>
    <td align="right">0.182660E+10</td>
    <td align="right">0.232746E+10</td>
    <td align="right">0.464494E+10</td>
    <td align="right">0.104508E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455133E+10</td>
    <td align="right">0.217777E+10</td>
    <td align="right">0.237356E+10</td>
    <td align="right">0.555701E+10</td>
    <td align="right">0.710926E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460717E+10</td>
    <td align="right">0.216383E+10</td>
    <td align="right">0.244334E+10</td>
    <td align="right">0.577425E+10</td>
    <td align="right">0.684134E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355190E+10</td>
    <td align="right">0.155278E+10</td>
    <td align="right">0.199912E+10</td>
    <td align="right">0.427535E+10</td>
    <td align="right">0.795267E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275266E+10</td>
    <td align="right">0.123231E+10</td>
    <td align="right">0.152035E+10</td>
    <td align="right">0.293995E+10</td>
    <td align="right">0.119611E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172212E+10</td>
    <td align="right">0.653057E+09</td>
    <td align="right">0.106907E+10</td>
    <td align="right">0.138422E+10</td>
    <td align="right">0.180722E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106067E+10</td>
    <td align="right">0.354439E+09</td>
    <td align="right">0.706232E+09</td>
    <td align="right">0.540957E+09</td>
    <td align="right">0.259683E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.369395E+09</td>
    <td align="right">0.630606E+09</td>
    <td align="right">0.322758E+09</td>
    <td align="right">0.445253E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330101E+11</td>
    <td align="right">0.150447E+11</td>
    <td align="right">0.179654E+11</td>
    <td align="right">0.329356E+11</td>
    <td align="right">0.257080E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.354439E+09</td>
    <td align="right">0.630606E+09</td>
    <td align="right">0.322758E+09</td>
    <td align="right">0.684134E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460717E+10</td>
    <td align="right">0.217777E+10</td>
    <td align="right">0.244334E+10</td>
    <td align="right">0.577425E+10</td>
    <td align="right">0.459885E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.609577E+10</td>
    <td align="right">0.424217E+10</td>
    <td align="right">0.185360E+10</td>
    <td align="right">0.528749E+10</td>
    <td align="right">0.611866E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697141E+10</td>
    <td align="right">0.471043E+10</td>
    <td align="right">0.226098E+10</td>
    <td align="right">0.681740E+10</td>
    <td align="right">0.461274E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.679752E+10</td>
    <td align="right">0.430256E+10</td>
    <td align="right">0.249496E+10</td>
    <td align="right">0.679497E+10</td>
    <td align="right">0.426216E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595443E+10</td>
    <td align="right">0.323023E+10</td>
    <td align="right">0.272420E+10</td>
    <td align="right">0.649020E+10</td>
    <td align="right">0.276795E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517017E+10</td>
    <td align="right">0.176362E+10</td>
    <td align="right">0.340655E+10</td>
    <td align="right">0.608033E+10</td>
    <td align="right">0.170150E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448884E+10</td>
    <td align="right">0.119222E+10</td>
    <td align="right">0.329662E+10</td>
    <td align="right">0.563506E+10</td>
    <td align="right">0.113206E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.507119E+10</td>
    <td align="right">0.160194E+10</td>
    <td align="right">0.346924E+10</td>
    <td align="right">0.664983E+10</td>
    <td align="right">0.108414E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541830E+10</td>
    <td align="right">0.226376E+10</td>
    <td align="right">0.315454E+10</td>
    <td align="right">0.689722E+10</td>
    <td align="right">0.125526E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562087E+10</td>
    <td align="right">0.299330E+10</td>
    <td align="right">0.262757E+10</td>
    <td align="right">0.662101E+10</td>
    <td align="right">0.188884E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.496290E+10</td>
    <td align="right">0.292002E+10</td>
    <td align="right">0.204288E+10</td>
    <td align="right">0.520348E+10</td>
    <td align="right">0.274330E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.268671E+10</td>
    <td align="right">0.159236E+10</td>
    <td align="right">0.399194E+10</td>
    <td align="right">0.370530E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470640E+10</td>
    <td align="right">0.308724E+10</td>
    <td align="right">0.161916E+10</td>
    <td align="right">0.376971E+10</td>
    <td align="right">0.590465E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655369E+11</td>
    <td align="right">0.349942E+11</td>
    <td align="right">0.305427E+11</td>
    <td align="right">0.702386E+11</td>
    <td align="right">0.371766E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.119222E+10</td>
    <td align="right">0.159236E+10</td>
    <td align="right">0.376971E+10</td>
    <td align="right">0.108414E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697141E+10</td>
    <td align="right">0.471043E+10</td>
    <td align="right">0.346924E+10</td>
    <td align="right">0.689722E+10</td>
    <td align="right">0.611866E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130637E+10</td>
    <td align="right">0.546844E+09</td>
    <td align="right">0.759522E+09</td>
    <td align="right">0.577280E+09</td>
    <td align="right">0.470113E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192286E+10</td>
    <td align="right">0.878187E+09</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.131782E+10</td>
    <td align="right">0.337770E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280201E+10</td>
    <td align="right">0.143399E+10</td>
    <td align="right">0.136802E+10</td>
    <td align="right">0.229927E+10</td>
    <td align="right">0.296469E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.175482E+10</td>
    <td align="right">0.170922E+10</td>
    <td align="right">0.341795E+10</td>
    <td align="right">0.181169E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439830E+10</td>
    <td align="right">0.209856E+10</td>
    <td align="right">0.229974E+10</td>
    <td align="right">0.505786E+10</td>
    <td align="right">0.111761E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410740E+10</td>
    <td align="right">0.177659E+10</td>
    <td align="right">0.233081E+10</td>
    <td align="right">0.500890E+10</td>
    <td align="right">0.748958E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453100E+10</td>
    <td align="right">0.210694E+10</td>
    <td align="right">0.242406E+10</td>
    <td align="right">0.570492E+10</td>
    <td align="right">0.731262E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372850E+10</td>
    <td align="right">0.169451E+10</td>
    <td align="right">0.203399E+10</td>
    <td align="right">0.455470E+10</td>
    <td align="right">0.837566E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282000E+10</td>
    <td align="right">0.126723E+10</td>
    <td align="right">0.155277E+10</td>
    <td align="right">0.306233E+10</td>
    <td align="right">0.124748E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184056E+10</td>
    <td align="right">0.738915E+09</td>
    <td align="right">0.110164E+10</td>
    <td align="right">0.158417E+10</td>
    <td align="right">0.186328E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108154E+10</td>
    <td align="right">0.364498E+09</td>
    <td align="right">0.717039E+09</td>
    <td align="right">0.588542E+09</td>
    <td align="right">0.265793E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.996143E+09</td>
    <td align="right">0.348436E+09</td>
    <td align="right">0.647707E+09</td>
    <td align="right">0.325337E+09</td>
    <td align="right">0.452496E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329987E+11</td>
    <td align="right">0.150095E+11</td>
    <td align="right">0.179892E+11</td>
    <td align="right">0.334991E+11</td>
    <td align="right">0.265843E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.996143E+09</td>
    <td align="right">0.348436E+09</td>
    <td align="right">0.647707E+09</td>
    <td align="right">0.325337E+09</td>
    <td align="right">0.731262E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453100E+10</td>
    <td align="right">0.210694E+10</td>
    <td align="right">0.242406E+10</td>
    <td align="right">0.570492E+10</td>
    <td align="right">0.470113E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294829E+09</td>
    <td align="right">  4272530.22</td>
    <td align="right">0.255066E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.409052E+09</td>
    <td align="right"> 42467313.05</td>
    <td align="right">0.181388E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.557189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.557189E+09</td>
    <td align="right">0.116330E+09</td>
    <td align="right">0.153321E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706795E+09</td>
    <td align="right">  5434501.37</td>
    <td align="right">0.701361E+09</td>
    <td align="right">0.397844E+09</td>
    <td align="right">0.870802E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102692E+10</td>
    <td align="right"> 54903652.56</td>
    <td align="right">0.972017E+09</td>
    <td align="right">0.991737E+09</td>
    <td align="right">0.480000E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110892E+10</td>
    <td align="right">0.121349E+09</td>
    <td align="right">0.987572E+09</td>
    <td align="right">0.127481E+10</td>
    <td align="right">0.326138E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109456E+10</td>
    <td align="right"> 93430121.84</td>
    <td align="right">0.100113E+10</td>
    <td align="right">0.130401E+10</td>
    <td align="right">0.325855E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831615E+09</td>
    <td align="right"> 14127631.88</td>
    <td align="right">0.817487E+09</td>
    <td align="right">0.890328E+09</td>
    <td align="right">0.396841E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.627262E+09</td>
    <td align="right">   149623.04</td>
    <td align="right">0.627113E+09</td>
    <td align="right">0.490023E+09</td>
    <td align="right">0.645627E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450060E+09</td>
    <td align="right">0.174637E+09</td>
    <td align="right">0.101786E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288384E+09</td>
    <td align="right"> 27019483.73</td>
    <td align="right">0.147449E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249802E+09</td>
    <td align="right">   195328.01</td>
    <td align="right">0.246144E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764539E+10</td>
    <td align="right">0.289394E+09</td>
    <td align="right">0.735600E+10</td>
    <td align="right">0.571367E+10</td>
    <td align="right">0.138968E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249802E+09</td>
    <td align="right">   195328.01</td>
    <td align="right">0.325855E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110892E+10</td>
    <td align="right">0.121349E+09</td>
    <td align="right">0.100113E+10</td>
    <td align="right">0.130401E+10</td>
    <td align="right">0.255066E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294840E+09</td>
    <td align="right">  4272003.69</td>
    <td align="right">0.255082E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.409068E+09</td>
    <td align="right"> 42466290.71</td>
    <td align="right">0.181400E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.557212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.557212E+09</td>
    <td align="right">0.116329E+09</td>
    <td align="right">0.153331E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706824E+09</td>
    <td align="right">  5434647.45</td>
    <td align="right">0.701390E+09</td>
    <td align="right">0.397854E+09</td>
    <td align="right">0.870858E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102696E+10</td>
    <td align="right"> 54905128.38</td>
    <td align="right">0.972055E+09</td>
    <td align="right">0.991768E+09</td>
    <td align="right">0.480028E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110896E+10</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.987611E+09</td>
    <td align="right">0.127485E+10</td>
    <td align="right">0.326157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109460E+10</td>
    <td align="right"> 93432633.27</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.130406E+10</td>
    <td align="right">0.325873E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831648E+09</td>
    <td align="right"> 14128011.63</td>
    <td align="right">0.817520E+09</td>
    <td align="right">0.890360E+09</td>
    <td align="right">0.396864E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.627287E+09</td>
    <td align="right">   149627.06</td>
    <td align="right">0.627137E+09</td>
    <td align="right">0.490037E+09</td>
    <td align="right">0.645667E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450077E+09</td>
    <td align="right">0.174638E+09</td>
    <td align="right">0.101792E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288395E+09</td>
    <td align="right"> 27018668.32</td>
    <td align="right">0.147458E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249812E+09</td>
    <td align="right">   195215.54</td>
    <td align="right">0.246160E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764569E+10</td>
    <td align="right">0.289402E+09</td>
    <td align="right">0.735629E+10</td>
    <td align="right">0.571385E+10</td>
    <td align="right">0.138977E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249812E+09</td>
    <td align="right">   195215.54</td>
    <td align="right">0.325873E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110896E+10</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.130406E+10</td>
    <td align="right">0.255082E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294840E+09</td>
    <td align="right">  4272003.69</td>
    <td align="right">0.255082E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.409068E+09</td>
    <td align="right"> 42466290.71</td>
    <td align="right">0.181400E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.557212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.557212E+09</td>
    <td align="right">0.116329E+09</td>
    <td align="right">0.153331E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.706824E+09</td>
    <td align="right">  5434647.45</td>
    <td align="right">0.701390E+09</td>
    <td align="right">0.397854E+09</td>
    <td align="right">0.870858E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102696E+10</td>
    <td align="right"> 54905128.38</td>
    <td align="right">0.972055E+09</td>
    <td align="right">0.991768E+09</td>
    <td align="right">0.480028E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110896E+10</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.987611E+09</td>
    <td align="right">0.127485E+10</td>
    <td align="right">0.326157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109460E+10</td>
    <td align="right"> 93432633.27</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.130406E+10</td>
    <td align="right">0.325873E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831648E+09</td>
    <td align="right"> 14128011.63</td>
    <td align="right">0.817520E+09</td>
    <td align="right">0.890360E+09</td>
    <td align="right">0.396864E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.627287E+09</td>
    <td align="right">   149627.06</td>
    <td align="right">0.627137E+09</td>
    <td align="right">0.490037E+09</td>
    <td align="right">0.645667E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450077E+09</td>
    <td align="right">0.174638E+09</td>
    <td align="right">0.101792E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288395E+09</td>
    <td align="right"> 27018668.32</td>
    <td align="right">0.147458E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249812E+09</td>
    <td align="right">   195215.54</td>
    <td align="right">0.246160E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764569E+10</td>
    <td align="right">0.289402E+09</td>
    <td align="right">0.735629E+10</td>
    <td align="right">0.571385E+10</td>
    <td align="right">0.138977E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249812E+09</td>
    <td align="right">   195215.54</td>
    <td align="right">0.325873E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110896E+10</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.130406E+10</td>
    <td align="right">0.255082E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124323E+10</td>
    <td align="right">0.518713E+09</td>
    <td align="right">0.724514E+09</td>
    <td align="right">0.506463E+09</td>
    <td align="right">0.444229E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176491E+10</td>
    <td align="right">0.752682E+09</td>
    <td align="right">0.101223E+10</td>
    <td align="right">0.110602E+10</td>
    <td align="right">0.315275E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266323E+10</td>
    <td align="right">0.133611E+10</td>
    <td align="right">0.132713E+10</td>
    <td align="right">0.212680E+10</td>
    <td align="right">0.273384E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357313E+10</td>
    <td align="right">0.192760E+10</td>
    <td align="right">0.164552E+10</td>
    <td align="right">0.358849E+10</td>
    <td align="right">0.164790E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399600E+10</td>
    <td align="right">0.175709E+10</td>
    <td align="right">0.223890E+10</td>
    <td align="right">0.453970E+10</td>
    <td align="right">0.980656E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437815E+10</td>
    <td align="right">0.209490E+10</td>
    <td align="right">0.228325E+10</td>
    <td align="right">0.539990E+10</td>
    <td align="right">0.674951E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443186E+10</td>
    <td align="right">0.208149E+10</td>
    <td align="right">0.235038E+10</td>
    <td align="right">0.558958E+10</td>
    <td align="right">0.663548E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341675E+10</td>
    <td align="right">0.149369E+10</td>
    <td align="right">0.192306E+10</td>
    <td align="right">0.413025E+10</td>
    <td align="right">0.796179E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264792E+10</td>
    <td align="right">0.118542E+10</td>
    <td align="right">0.146250E+10</td>
    <td align="right">0.282182E+10</td>
    <td align="right">0.122440E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165660E+10</td>
    <td align="right">0.628205E+09</td>
    <td align="right">0.102839E+10</td>
    <td align="right">0.129732E+10</td>
    <td align="right">0.189249E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102031E+10</td>
    <td align="right">0.340952E+09</td>
    <td align="right">0.679361E+09</td>
    <td align="right">0.509595E+09</td>
    <td align="right">0.264497E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.961950E+09</td>
    <td align="right">0.355338E+09</td>
    <td align="right">0.606612E+09</td>
    <td align="right">0.310008E+09</td>
    <td align="right">0.433976E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317540E+11</td>
    <td align="right">0.144722E+11</td>
    <td align="right">0.172818E+11</td>
    <td align="right">0.319259E+11</td>
    <td align="right">0.251937E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961950E+09</td>
    <td align="right">0.340952E+09</td>
    <td align="right">0.606612E+09</td>
    <td align="right">0.310008E+09</td>
    <td align="right">0.663548E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443186E+10</td>
    <td align="right">0.209490E+10</td>
    <td align="right">0.235038E+10</td>
    <td align="right">0.558958E+10</td>
    <td align="right">0.444229E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49156080.18</td>
    <td align="right"> 20509430.45</td>
    <td align="right"> 28646649.72</td>
    <td align="right"> 20025109.47</td>
    <td align="right">0.175644E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69782885.10</td>
    <td align="right"> 29760364.49</td>
    <td align="right"> 40022520.61</td>
    <td align="right"> 43730901.22</td>
    <td align="right">0.124657E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105302E+09</td>
    <td align="right"> 52828549.32</td>
    <td align="right"> 52473344.38</td>
    <td align="right"> 84091701.63</td>
    <td align="right">0.108094E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141278E+09</td>
    <td align="right"> 76215721.32</td>
    <td align="right"> 65062453.55</td>
    <td align="right">0.141886E+09</td>
    <td align="right"> 65156420.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157998E+09</td>
    <td align="right"> 69473874.82</td>
    <td align="right"> 88524257.42</td>
    <td align="right">0.179496E+09</td>
    <td align="right"> 38774268.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173108E+09</td>
    <td align="right"> 82830298.59</td>
    <td align="right"> 90277623.76</td>
    <td align="right">0.213507E+09</td>
    <td align="right"> 26686965.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175232E+09</td>
    <td align="right"> 82300115.43</td>
    <td align="right"> 92931737.26</td>
    <td align="right">0.221007E+09</td>
    <td align="right"> 26236074.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135095E+09</td>
    <td align="right"> 59059323.93</td>
    <td align="right"> 76035873.42</td>
    <td align="right">0.163306E+09</td>
    <td align="right"> 31480190.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104696E+09</td>
    <td align="right"> 46870307.83</td>
    <td align="right"> 57825981.96</td>
    <td align="right">0.111572E+09</td>
    <td align="right"> 48411712.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65500344.76</td>
    <td align="right"> 24838662.95</td>
    <td align="right"> 40661681.81</td>
    <td align="right"> 51295008.92</td>
    <td align="right"> 74827412.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40342223.93</td>
    <td align="right"> 13480915.43</td>
    <td align="right"> 26861308.50</td>
    <td align="right"> 20148946.46</td>
    <td align="right">0.104580E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38034641.72</td>
    <td align="right"> 14049750.95</td>
    <td align="right"> 23984890.77</td>
    <td align="right"> 12257433.63</td>
    <td align="right">0.171590E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125553E+10</td>
    <td align="right">0.572217E+09</td>
    <td align="right">0.683308E+09</td>
    <td align="right">0.126232E+10</td>
    <td align="right">0.996137E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38034641.72</td>
    <td align="right"> 13480915.43</td>
    <td align="right"> 23984890.77</td>
    <td align="right"> 12257433.63</td>
    <td align="right"> 26236074.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175232E+09</td>
    <td align="right"> 82830298.59</td>
    <td align="right"> 92931737.26</td>
    <td align="right">0.221007E+09</td>
    <td align="right">0.175644E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203189E+10</td>
    <td align="right">0.141403E+10</td>
    <td align="right">0.617857E+09</td>
    <td align="right">0.180414E+10</td>
    <td align="right">0.201714E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232376E+10</td>
    <td align="right">0.157011E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.231475E+10</td>
    <td align="right">0.154894E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226580E+10</td>
    <td align="right">0.143416E+10</td>
    <td align="right">0.831645E+09</td>
    <td align="right">0.231483E+10</td>
    <td align="right">0.141698E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198478E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.908058E+09</td>
    <td align="right">0.220734E+10</td>
    <td align="right">0.918383E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172337E+10</td>
    <td align="right">0.587862E+09</td>
    <td align="right">0.113551E+10</td>
    <td align="right">0.207362E+10</td>
    <td align="right">0.546431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149626E+10</td>
    <td align="right">0.397400E+09</td>
    <td align="right">0.109886E+10</td>
    <td align="right">0.191663E+10</td>
    <td align="right">0.361243E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169037E+10</td>
    <td align="right">0.533970E+09</td>
    <td align="right">0.115640E+10</td>
    <td align="right">0.223973E+10</td>
    <td align="right">0.361438E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180608E+10</td>
    <td align="right">0.754571E+09</td>
    <td align="right">0.105150E+10</td>
    <td align="right">0.231501E+10</td>
    <td align="right">0.434690E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187359E+10</td>
    <td align="right">0.997748E+09</td>
    <td align="right">0.875845E+09</td>
    <td align="right">0.221692E+10</td>
    <td align="right">0.668889E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165427E+10</td>
    <td align="right">0.973319E+09</td>
    <td align="right">0.680951E+09</td>
    <td align="right">0.173064E+10</td>
    <td align="right">0.994513E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142633E+10</td>
    <td align="right">0.895552E+09</td>
    <td align="right">0.530780E+09</td>
    <td align="right">0.133487E+10</td>
    <td align="right">0.130543E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156877E+10</td>
    <td align="right">0.102906E+10</td>
    <td align="right">0.539710E+09</td>
    <td align="right">0.127833E+10</td>
    <td align="right">0.196701E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218453E+11</td>
    <td align="right">0.116645E+11</td>
    <td align="right">0.101808E+11</td>
    <td align="right">0.237468E+11</td>
    <td align="right">0.125411E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142633E+10</td>
    <td align="right">0.397400E+09</td>
    <td align="right">0.530780E+09</td>
    <td align="right">0.127833E+10</td>
    <td align="right">0.361243E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232376E+10</td>
    <td align="right">0.157011E+10</td>
    <td align="right">0.115640E+10</td>
    <td align="right">0.231501E+10</td>
    <td align="right">0.201714E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203189E+10</td>
    <td align="right">0.141403E+10</td>
    <td align="right">0.617857E+09</td>
    <td align="right">0.180414E+10</td>
    <td align="right">0.201714E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232376E+10</td>
    <td align="right">0.157011E+10</td>
    <td align="right">0.753649E+09</td>
    <td align="right">0.231475E+10</td>
    <td align="right">0.154894E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226580E+10</td>
    <td align="right">0.143416E+10</td>
    <td align="right">0.831645E+09</td>
    <td align="right">0.231483E+10</td>
    <td align="right">0.141698E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198478E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.908058E+09</td>
    <td align="right">0.220734E+10</td>
    <td align="right">0.918383E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172337E+10</td>
    <td align="right">0.587862E+09</td>
    <td align="right">0.113551E+10</td>
    <td align="right">0.207362E+10</td>
    <td align="right">0.546431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149626E+10</td>
    <td align="right">0.397400E+09</td>
    <td align="right">0.109886E+10</td>
    <td align="right">0.191663E+10</td>
    <td align="right">0.361243E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169037E+10</td>
    <td align="right">0.533970E+09</td>
    <td align="right">0.115640E+10</td>
    <td align="right">0.223973E+10</td>
    <td align="right">0.361438E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180608E+10</td>
    <td align="right">0.754571E+09</td>
    <td align="right">0.105150E+10</td>
    <td align="right">0.231501E+10</td>
    <td align="right">0.434690E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187359E+10</td>
    <td align="right">0.997748E+09</td>
    <td align="right">0.875845E+09</td>
    <td align="right">0.221692E+10</td>
    <td align="right">0.668889E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165427E+10</td>
    <td align="right">0.973319E+09</td>
    <td align="right">0.680951E+09</td>
    <td align="right">0.173064E+10</td>
    <td align="right">0.994513E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142633E+10</td>
    <td align="right">0.895552E+09</td>
    <td align="right">0.530780E+09</td>
    <td align="right">0.133487E+10</td>
    <td align="right">0.130543E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156877E+10</td>
    <td align="right">0.102906E+10</td>
    <td align="right">0.539710E+09</td>
    <td align="right">0.127833E+10</td>
    <td align="right">0.196701E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218453E+11</td>
    <td align="right">0.116645E+11</td>
    <td align="right">0.101808E+11</td>
    <td align="right">0.237468E+11</td>
    <td align="right">0.125411E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142633E+10</td>
    <td align="right">0.397400E+09</td>
    <td align="right">0.530780E+09</td>
    <td align="right">0.127833E+10</td>
    <td align="right">0.361243E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232376E+10</td>
    <td align="right">0.157011E+10</td>
    <td align="right">0.115640E+10</td>
    <td align="right">0.231501E+10</td>
    <td align="right">0.201714E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203176E+10</td>
    <td align="right">0.141394E+10</td>
    <td align="right">0.617818E+09</td>
    <td align="right">0.180402E+10</td>
    <td align="right">0.201701E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232361E+10</td>
    <td align="right">0.157001E+10</td>
    <td align="right">0.753601E+09</td>
    <td align="right">0.231460E+10</td>
    <td align="right">0.154884E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226566E+10</td>
    <td align="right">0.143407E+10</td>
    <td align="right">0.831592E+09</td>
    <td align="right">0.231468E+10</td>
    <td align="right">0.141689E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198465E+10</td>
    <td align="right">0.107665E+10</td>
    <td align="right">0.908001E+09</td>
    <td align="right">0.220720E+10</td>
    <td align="right">0.918325E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172326E+10</td>
    <td align="right">0.587825E+09</td>
    <td align="right">0.113543E+10</td>
    <td align="right">0.207349E+10</td>
    <td align="right">0.546397E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149617E+10</td>
    <td align="right">0.397375E+09</td>
    <td align="right">0.109879E+10</td>
    <td align="right">0.191651E+10</td>
    <td align="right">0.361220E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169027E+10</td>
    <td align="right">0.533936E+09</td>
    <td align="right">0.115633E+10</td>
    <td align="right">0.223959E+10</td>
    <td align="right">0.361415E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180596E+10</td>
    <td align="right">0.754524E+09</td>
    <td align="right">0.105144E+10</td>
    <td align="right">0.231486E+10</td>
    <td align="right">0.434663E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187347E+10</td>
    <td align="right">0.997685E+09</td>
    <td align="right">0.875790E+09</td>
    <td align="right">0.221678E+10</td>
    <td align="right">0.668847E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165417E+10</td>
    <td align="right">0.973258E+09</td>
    <td align="right">0.680908E+09</td>
    <td align="right">0.173053E+10</td>
    <td align="right">0.994450E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142624E+10</td>
    <td align="right">0.895495E+09</td>
    <td align="right">0.530746E+09</td>
    <td align="right">0.133478E+10</td>
    <td align="right">0.130535E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156867E+10</td>
    <td align="right">0.102900E+10</td>
    <td align="right">0.539676E+09</td>
    <td align="right">0.127825E+10</td>
    <td align="right">0.196689E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218439E+11</td>
    <td align="right">0.116638E+11</td>
    <td align="right">0.101801E+11</td>
    <td align="right">0.237453E+11</td>
    <td align="right">0.125403E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142624E+10</td>
    <td align="right">0.397375E+09</td>
    <td align="right">0.530746E+09</td>
    <td align="right">0.127825E+10</td>
    <td align="right">0.361220E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232361E+10</td>
    <td align="right">0.157001E+10</td>
    <td align="right">0.115633E+10</td>
    <td align="right">0.231486E+10</td>
    <td align="right">0.201701E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125666E+10</td>
    <td align="right">0.526036E+09</td>
    <td align="right">0.730625E+09</td>
    <td align="right">0.566531E+09</td>
    <td align="right">0.453679E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184970E+10</td>
    <td align="right">0.844771E+09</td>
    <td align="right">0.100493E+10</td>
    <td align="right">0.129088E+10</td>
    <td align="right">0.327595E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269540E+10</td>
    <td align="right">0.137942E+10</td>
    <td align="right">0.131598E+10</td>
    <td align="right">0.225916E+10</td>
    <td align="right">0.284728E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333224E+10</td>
    <td align="right">0.168805E+10</td>
    <td align="right">0.164419E+10</td>
    <td align="right">0.335240E+10</td>
    <td align="right">0.174016E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423096E+10</td>
    <td align="right">0.201871E+10</td>
    <td align="right">0.221225E+10</td>
    <td align="right">0.493248E+10</td>
    <td align="right">0.106090E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395112E+10</td>
    <td align="right">0.170899E+10</td>
    <td align="right">0.224213E+10</td>
    <td align="right">0.487614E+10</td>
    <td align="right">0.709943E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435860E+10</td>
    <td align="right">0.202677E+10</td>
    <td align="right">0.233184E+10</td>
    <td align="right">0.552178E+10</td>
    <td align="right">0.718090E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.358664E+10</td>
    <td align="right">0.163003E+10</td>
    <td align="right">0.195661E+10</td>
    <td align="right">0.439871E+10</td>
    <td align="right">0.843499E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271270E+10</td>
    <td align="right">0.121901E+10</td>
    <td align="right">0.149369E+10</td>
    <td align="right">0.294202E+10</td>
    <td align="right">0.128213E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177053E+10</td>
    <td align="right">0.710799E+09</td>
    <td align="right">0.105973E+10</td>
    <td align="right">0.149506E+10</td>
    <td align="right">0.195495E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104039E+10</td>
    <td align="right">0.350628E+09</td>
    <td align="right">0.689758E+09</td>
    <td align="right">0.559165E+09</td>
    <td align="right">0.269854E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.958241E+09</td>
    <td align="right">0.335178E+09</td>
    <td align="right">0.623063E+09</td>
    <td align="right">0.315069E+09</td>
    <td align="right">0.440368E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317432E+11</td>
    <td align="right">0.144384E+11</td>
    <td align="right">0.173048E+11</td>
    <td align="right">0.325094E+11</td>
    <td align="right">0.260719E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.958241E+09</td>
    <td align="right">0.335178E+09</td>
    <td align="right">0.623063E+09</td>
    <td align="right">0.315069E+09</td>
    <td align="right">0.709943E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435860E+10</td>
    <td align="right">0.202677E+10</td>
    <td align="right">0.233184E+10</td>
    <td align="right">0.552178E+10</td>
    <td align="right">0.453679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49687100.39</td>
    <td align="right"> 20798924.44</td>
    <td align="right"> 28888175.94</td>
    <td align="right"> 22399993.90</td>
    <td align="right">0.179381E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73135131.13</td>
    <td align="right"> 33401384.62</td>
    <td align="right"> 39733746.51</td>
    <td align="right"> 51040160.96</td>
    <td align="right">0.129528E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106573E+09</td>
    <td align="right"> 54540925.66</td>
    <td align="right"> 52032370.62</td>
    <td align="right"> 89324687.32</td>
    <td align="right">0.112579E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131754E+09</td>
    <td align="right"> 66743720.37</td>
    <td align="right"> 65009794.56</td>
    <td align="right">0.132550E+09</td>
    <td align="right"> 68804397.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167288E+09</td>
    <td align="right"> 79817822.59</td>
    <td align="right"> 87469997.30</td>
    <td align="right">0.195025E+09</td>
    <td align="right"> 41946869.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156223E+09</td>
    <td align="right"> 67571647.86</td>
    <td align="right"> 88651610.84</td>
    <td align="right">0.192798E+09</td>
    <td align="right"> 28070489.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172335E+09</td>
    <td align="right"> 80136263.64</td>
    <td align="right"> 92198488.48</td>
    <td align="right">0.218326E+09</td>
    <td align="right"> 28392618.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141812E+09</td>
    <td align="right"> 64449686.32</td>
    <td align="right"> 77362333.32</td>
    <td align="right">0.173921E+09</td>
    <td align="right"> 33351194.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107257E+09</td>
    <td align="right"> 48198386.90</td>
    <td align="right"> 59059099.19</td>
    <td align="right">0.116324E+09</td>
    <td align="right"> 50694398.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70004893.37</td>
    <td align="right"> 28104246.62</td>
    <td align="right"> 41900646.75</td>
    <td align="right"> 59113106.31</td>
    <td align="right"> 77296864.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41135808.43</td>
    <td align="right"> 13863476.17</td>
    <td align="right"> 27272332.26</td>
    <td align="right"> 22108767.37</td>
    <td align="right">0.106698E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37887896.16</td>
    <td align="right"> 13252589.52</td>
    <td align="right"> 24635306.64</td>
    <td align="right"> 12457460.19</td>
    <td align="right">0.174118E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125509E+10</td>
    <td align="right">0.570879E+09</td>
    <td align="right">0.684214E+09</td>
    <td align="right">0.128539E+10</td>
    <td align="right">0.103086E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37887896.16</td>
    <td align="right"> 13252589.52</td>
    <td align="right"> 24635306.64</td>
    <td align="right"> 12457460.19</td>
    <td align="right"> 28070489.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172335E+09</td>
    <td align="right"> 80136263.64</td>
    <td align="right"> 92198488.48</td>
    <td align="right">0.218326E+09</td>
    <td align="right">0.179381E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.884528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884528E+09</td>
    <td align="right"> 11811011.52</td>
    <td align="right">0.777690E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122722E+10</td>
    <td align="right">0.115982E+09</td>
    <td align="right">0.555748E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167165E+10</td>
    <td align="right">0.301297E+09</td>
    <td align="right">0.480434E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212049E+10</td>
    <td align="right"> 16304275.49</td>
    <td align="right">0.210418E+10</td>
    <td align="right">0.104903E+10</td>
    <td align="right">0.283305E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308091E+10</td>
    <td align="right">0.164719E+09</td>
    <td align="right">0.291619E+10</td>
    <td align="right">0.280111E+10</td>
    <td align="right">0.158353E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332692E+10</td>
    <td align="right">0.364063E+09</td>
    <td align="right">0.296286E+10</td>
    <td align="right">0.370844E+10</td>
    <td align="right">0.105902E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328384E+10</td>
    <td align="right">0.280304E+09</td>
    <td align="right">0.300353E+10</td>
    <td align="right">0.383891E+10</td>
    <td align="right">0.102709E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249496E+10</td>
    <td align="right"> 42384900.95</td>
    <td align="right">0.245258E+10</td>
    <td align="right">0.263239E+10</td>
    <td align="right">0.122081E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188188E+10</td>
    <td align="right">   448890.36</td>
    <td align="right">0.188143E+10</td>
    <td align="right">0.144474E+10</td>
    <td align="right">0.195072E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135024E+10</td>
    <td align="right">0.513015E+09</td>
    <td align="right">0.303769E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865193E+09</td>
    <td align="right"> 78570235.73</td>
    <td align="right">0.439912E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749443E+09</td>
    <td align="right">   723697.39</td>
    <td align="right">0.744816E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229373E+11</td>
    <td align="right">0.868223E+09</td>
    <td align="right">0.220690E+11</td>
    <td align="right">0.164960E+11</td>
    <td align="right">0.426979E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.749443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.749443E+09</td>
    <td align="right">   723697.39</td>
    <td align="right">0.102709E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332692E+10</td>
    <td align="right">0.364063E+09</td>
    <td align="right">0.300353E+10</td>
    <td align="right">0.383891E+10</td>
    <td align="right">0.777690E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129240E+10</td>
    <td align="right">0.539233E+09</td>
    <td align="right">0.753172E+09</td>
    <td align="right">0.515118E+09</td>
    <td align="right">0.466506E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183472E+10</td>
    <td align="right">0.782458E+09</td>
    <td align="right">0.105226E+10</td>
    <td align="right">0.112270E+10</td>
    <td align="right">0.332606E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276858E+10</td>
    <td align="right">0.138896E+10</td>
    <td align="right">0.137962E+10</td>
    <td align="right">0.214314E+10</td>
    <td align="right">0.294357E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371446E+10</td>
    <td align="right">0.200386E+10</td>
    <td align="right">0.171060E+10</td>
    <td align="right">0.363500E+10</td>
    <td align="right">0.179960E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415406E+10</td>
    <td align="right">0.182660E+10</td>
    <td align="right">0.232746E+10</td>
    <td align="right">0.462921E+10</td>
    <td align="right">0.107613E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455133E+10</td>
    <td align="right">0.217777E+10</td>
    <td align="right">0.237356E+10</td>
    <td align="right">0.554920E+10</td>
    <td align="right">0.730605E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460717E+10</td>
    <td align="right">0.216383E+10</td>
    <td align="right">0.244334E+10</td>
    <td align="right">0.576725E+10</td>
    <td align="right">0.700692E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355190E+10</td>
    <td align="right">0.155278E+10</td>
    <td align="right">0.199912E+10</td>
    <td align="right">0.426642E+10</td>
    <td align="right">0.821653E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275266E+10</td>
    <td align="right">0.123231E+10</td>
    <td align="right">0.152035E+10</td>
    <td align="right">0.291381E+10</td>
    <td align="right">0.125402E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172212E+10</td>
    <td align="right">0.653057E+09</td>
    <td align="right">0.106907E+10</td>
    <td align="right">0.133944E+10</td>
    <td align="right">0.192849E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106067E+10</td>
    <td align="right">0.354439E+09</td>
    <td align="right">0.706232E+09</td>
    <td align="right">0.522672E+09</td>
    <td align="right">0.271849E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.369395E+09</td>
    <td align="right">0.630606E+09</td>
    <td align="right">0.317306E+09</td>
    <td align="right">0.453148E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330101E+11</td>
    <td align="right">0.150447E+11</td>
    <td align="right">0.179654E+11</td>
    <td align="right">0.327213E+11</td>
    <td align="right">0.264958E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.354439E+09</td>
    <td align="right">0.630606E+09</td>
    <td align="right">0.317306E+09</td>
    <td align="right">0.700692E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460717E+10</td>
    <td align="right">0.217777E+10</td>
    <td align="right">0.244334E+10</td>
    <td align="right">0.576725E+10</td>
    <td align="right">0.466506E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.609577E+10</td>
    <td align="right">0.424217E+10</td>
    <td align="right">0.185360E+10</td>
    <td align="right">0.526387E+10</td>
    <td align="right">0.623462E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697141E+10</td>
    <td align="right">0.471043E+10</td>
    <td align="right">0.226098E+10</td>
    <td align="right">0.678687E+10</td>
    <td align="right">0.474222E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.679752E+10</td>
    <td align="right">0.430256E+10</td>
    <td align="right">0.249496E+10</td>
    <td align="right">0.676333E+10</td>
    <td align="right">0.440486E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595443E+10</td>
    <td align="right">0.323023E+10</td>
    <td align="right">0.272420E+10</td>
    <td align="right">0.645925E+10</td>
    <td align="right">0.289709E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517017E+10</td>
    <td align="right">0.176362E+10</td>
    <td align="right">0.340655E+10</td>
    <td align="right">0.607175E+10</td>
    <td align="right">0.175888E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448884E+10</td>
    <td align="right">0.119222E+10</td>
    <td align="right">0.329662E+10</td>
    <td align="right">0.563382E+10</td>
    <td align="right">0.116696E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.507119E+10</td>
    <td align="right">0.160194E+10</td>
    <td align="right">0.346924E+10</td>
    <td align="right">0.665150E+10</td>
    <td align="right">0.111341E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541830E+10</td>
    <td align="right">0.226376E+10</td>
    <td align="right">0.315454E+10</td>
    <td align="right">0.689700E+10</td>
    <td align="right">0.129805E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562087E+10</td>
    <td align="right">0.299330E+10</td>
    <td align="right">0.262757E+10</td>
    <td align="right">0.659970E+10</td>
    <td align="right">0.197957E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.496290E+10</td>
    <td align="right">0.292002E+10</td>
    <td align="right">0.204288E+10</td>
    <td align="right">0.514687E+10</td>
    <td align="right">0.291972E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.268671E+10</td>
    <td align="right">0.159236E+10</td>
    <td align="right">0.394999E+10</td>
    <td align="right">0.388498E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470640E+10</td>
    <td align="right">0.308724E+10</td>
    <td align="right">0.161916E+10</td>
    <td align="right">0.374226E+10</td>
    <td align="right">0.603495E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655369E+11</td>
    <td align="right">0.349942E+11</td>
    <td align="right">0.305427E+11</td>
    <td align="right">0.699662E+11</td>
    <td align="right">0.384353E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.119222E+10</td>
    <td align="right">0.159236E+10</td>
    <td align="right">0.374226E+10</td>
    <td align="right">0.111341E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697141E+10</td>
    <td align="right">0.471043E+10</td>
    <td align="right">0.346924E+10</td>
    <td align="right">0.689700E+10</td>
    <td align="right">0.623462E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130637E+10</td>
    <td align="right">0.546844E+09</td>
    <td align="right">0.759522E+09</td>
    <td align="right">0.573309E+09</td>
    <td align="right">0.477406E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192286E+10</td>
    <td align="right">0.878187E+09</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.130851E+10</td>
    <td align="right">0.345860E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280201E+10</td>
    <td align="right">0.143399E+10</td>
    <td align="right">0.136802E+10</td>
    <td align="right">0.228549E+10</td>
    <td align="right">0.306066E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.175482E+10</td>
    <td align="right">0.170922E+10</td>
    <td align="right">0.339635E+10</td>
    <td align="right">0.189876E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439830E+10</td>
    <td align="right">0.209856E+10</td>
    <td align="right">0.229974E+10</td>
    <td align="right">0.505111E+10</td>
    <td align="right">0.115573E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410740E+10</td>
    <td align="right">0.177659E+10</td>
    <td align="right">0.233081E+10</td>
    <td align="right">0.500837E+10</td>
    <td align="right">0.771907E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453100E+10</td>
    <td align="right">0.210694E+10</td>
    <td align="right">0.242406E+10</td>
    <td align="right">0.570693E+10</td>
    <td align="right">0.750946E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372850E+10</td>
    <td align="right">0.169451E+10</td>
    <td align="right">0.203399E+10</td>
    <td align="right">0.455333E+10</td>
    <td align="right">0.866072E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282000E+10</td>
    <td align="right">0.126723E+10</td>
    <td align="right">0.155277E+10</td>
    <td align="right">0.304464E+10</td>
    <td align="right">0.131050E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184056E+10</td>
    <td align="right">0.738915E+09</td>
    <td align="right">0.110164E+10</td>
    <td align="right">0.154998E+10</td>
    <td align="right">0.198732E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108154E+10</td>
    <td align="right">0.364498E+09</td>
    <td align="right">0.717039E+09</td>
    <td align="right">0.573028E+09</td>
    <td align="right">0.277919E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.996143E+09</td>
    <td align="right">0.348436E+09</td>
    <td align="right">0.647707E+09</td>
    <td align="right">0.320166E+09</td>
    <td align="right">0.460926E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329987E+11</td>
    <td align="right">0.150095E+11</td>
    <td align="right">0.179892E+11</td>
    <td align="right">0.333712E+11</td>
    <td align="right">0.274230E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.996143E+09</td>
    <td align="right">0.348436E+09</td>
    <td align="right">0.647707E+09</td>
    <td align="right">0.320166E+09</td>
    <td align="right">0.750946E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453100E+10</td>
    <td align="right">0.210694E+10</td>
    <td align="right">0.242406E+10</td>
    <td align="right">0.570693E+10</td>
    <td align="right">0.477406E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
