    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.229</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     652.62</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     195.79</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     456.84</td>
    <td align="right">      2.865</td>
    <td align="right">      0.230</td>
    <td align="right">      0.253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      39.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      42.16</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      39.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      42.16</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      39.34</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      42.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.46</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.54</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.29</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      40.56</td>
    <td align="right">     168.00</td>
    <td align="right">      22.46</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.21</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.8040</td>
    <td align="right">    4982.19</td>
    <td align="right">   28916.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     176.17</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">     542.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.82</td>
    <td align="right">      41.82</td>
    <td align="right">       4.26</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     280.18</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.82</td>
    <td align="right">      62.82</td>
    <td align="right">       3.30</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">    3002.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.82</td>
    <td align="right">      46.78</td>
    <td align="right">      26.36</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    3824.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      33.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  100276.72</td>
    <td align="right">   71263.88</td>
    <td align="right">   29012.84</td>
    <td align="right">       0.71</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   95226.50</td>
    <td align="right">   67055.37</td>
    <td align="right">   28171.14</td>
    <td align="right">       0.70</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  108616.92</td>
    <td align="right">   78201.16</td>
    <td align="right">   30415.76</td>
    <td align="right">       0.72</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100016.3</td>
    <td align="right">       3.09</td>
    <td align="right">      10.56</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      12.09</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95045.8</td>
    <td align="right">       3.10</td>
    <td align="right">      10.59</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      12.13</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108234.0</td>
    <td align="right">       3.08</td>
    <td align="right">      10.52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      12.03</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21239.94</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21272.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24241.54</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10118.54</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6648.73</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10111.22</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6646.87</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6297.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4174.66</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6278.34</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4187.45</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7868.74</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5192.82</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7845.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5201.96</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1835.38</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2714.85</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     920.74</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       4.16</td>
    <td align="right">    9113.26</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       3.87</td>
    <td align="right">    8465.73</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       4.64</td>
    <td align="right">   10156.41</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">General</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000054</td>
    <td align="right">       6.85</td>
    <td align="right">  127739.32</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.38</td>
    <td align="right">   29307.11</td>
    <td align="right">       0.81</td>
    <td align="right">       0.98</td>
    <td align="right">       0.18</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  100016.25</td>
    <td align="right">       3.09</td>
    <td align="right">      10.56</td>
    <td align="right">      12.09</td>
    <td align="right">     4.8095</td>
    <td align="right">       3.47</td>
    <td align="right">      11.82</td>
    <td align="right">     3.8169</td>
    <td align="right">       3.65</td>
    <td align="right">      12.47</td>
    <td align="right">     2.5655</td>
    <td align="right">       3.79</td>
    <td align="right">      12.93</td>
    <td align="right">     1.0952</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   95045.76</td>
    <td align="right">       3.10</td>
    <td align="right">      10.59</td>
    <td align="right">      12.13</td>
    <td align="right">     4.4677</td>
    <td align="right">       3.48</td>
    <td align="right">      11.87</td>
    <td align="right">     3.5426</td>
    <td align="right">       3.67</td>
    <td align="right">      12.52</td>
    <td align="right">     2.3875</td>
    <td align="right">       3.80</td>
    <td align="right">      12.96</td>
    <td align="right">     1.0229</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  108234.04</td>
    <td align="right">       3.08</td>
    <td align="right">      10.52</td>
    <td align="right">      12.03</td>
    <td align="right">     5.3600</td>
    <td align="right">       3.45</td>
    <td align="right">      11.76</td>
    <td align="right">     4.2561</td>
    <td align="right">       3.63</td>
    <td align="right">      12.40</td>
    <td align="right">     2.8670</td>
    <td align="right">       3.78</td>
    <td align="right">      12.89</td>
    <td align="right">     1.2098</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {{W/1000cfm}} (773.3 {{W/(m3/s)}})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   31770.08</td>
    <td align="right">   31770.08</td>
    <td align="right">      32.30</td>
    <td align="right">      2.290</td>
    <td align="right">      2.290</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      28.24</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   26586.71</td>
    <td align="right">   26586.71</td>
    <td align="right">      27.03</td>
    <td align="right">      1.915</td>
    <td align="right">      1.915</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00896</td>
    <td align="right">      28.24</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   29102.38</td>
    <td align="right">   29102.38</td>
    <td align="right">      29.59</td>
    <td align="right">      2.117</td>
    <td align="right">      2.117</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00891</td>
    <td align="right">      33.07</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    9378.10</td>
    <td align="right">    9378.10</td>
    <td align="right">      45.23</td>
    <td align="right">      0.682</td>
    <td align="right">      0.682</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00915</td>
    <td align="right">      32.26</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    8917.76</td>
    <td align="right">    8917.76</td>
    <td align="right">      67.94</td>
    <td align="right">      0.649</td>
    <td align="right">      0.649</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      30.82</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    9608.19</td>
    <td align="right">    9608.19</td>
    <td align="right">      46.34</td>
    <td align="right">      0.699</td>
    <td align="right">      0.699</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00913</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">   10169.21</td>
    <td align="right">   10169.21</td>
    <td align="right">      77.48</td>
    <td align="right">      0.740</td>
    <td align="right">      0.740</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      32.26</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    7728.93</td>
    <td align="right">    7728.93</td>
    <td align="right">      37.28</td>
    <td align="right">      0.562</td>
    <td align="right">      0.562</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00907</td>
    <td align="right">      31.93</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    7834.55</td>
    <td align="right">    7834.55</td>
    <td align="right">      59.69</td>
    <td align="right">      0.570</td>
    <td align="right">      0.570</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      30.82</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    7846.56</td>
    <td align="right">    7846.56</td>
    <td align="right">      37.84</td>
    <td align="right">      0.571</td>
    <td align="right">      0.571</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    8308.71</td>
    <td align="right">    8308.71</td>
    <td align="right">      63.30</td>
    <td align="right">      0.604</td>
    <td align="right">      0.604</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      32.04</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    8025.24</td>
    <td align="right">    8025.24</td>
    <td align="right">      38.71</td>
    <td align="right">      0.584</td>
    <td align="right">      0.584</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00918</td>
    <td align="right">      31.82</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    8495.08</td>
    <td align="right">    8495.08</td>
    <td align="right">      64.72</td>
    <td align="right">      0.618</td>
    <td align="right">      0.618</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      30.46</td>
    <td align="right">    0.01716</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    8169.93</td>
    <td align="right">    8169.93</td>
    <td align="right">      39.40</td>
    <td align="right">      0.594</td>
    <td align="right">      0.594</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    9107.98</td>
    <td align="right">    9107.98</td>
    <td align="right">      69.39</td>
    <td align="right">      0.663</td>
    <td align="right">      0.663</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      32.26</td>
    <td align="right">    0.01717</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    4514.36</td>
    <td align="right">    4514.36</td>
    <td align="right">       4.59</td>
    <td align="right">      0.191</td>
    <td align="right">      0.425</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    9114.67</td>
    <td align="right">    9114.67</td>
    <td align="right">       9.27</td>
    <td align="right">      0.384</td>
    <td align="right">      0.425</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   17133.24</td>
    <td align="right">   17133.24</td>
    <td align="right">      17.42</td>
    <td align="right">      0.727</td>
    <td align="right">      0.727</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    7745.59</td>
    <td align="right">    7745.59</td>
    <td align="right">      37.36</td>
    <td align="right">      0.303</td>
    <td align="right">      0.303</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.70</td>
    <td align="right">    0.00771</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    5089.80</td>
    <td align="right">    5089.80</td>
    <td align="right">      38.78</td>
    <td align="right">      0.199</td>
    <td align="right">      0.199</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.70</td>
    <td align="right">    0.00772</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    7740.14</td>
    <td align="right">    7740.14</td>
    <td align="right">      37.33</td>
    <td align="right">      0.303</td>
    <td align="right">      0.303</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.70</td>
    <td align="right">    0.00771</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    5088.12</td>
    <td align="right">    5088.12</td>
    <td align="right">      38.77</td>
    <td align="right">      0.199</td>
    <td align="right">      0.199</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.70</td>
    <td align="right">    0.00772</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    4442.23</td>
    <td align="right">    4442.23</td>
    <td align="right">      21.43</td>
    <td align="right">      0.189</td>
    <td align="right">      0.189</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00776</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    2943.47</td>
    <td align="right">    2943.47</td>
    <td align="right">      22.42</td>
    <td align="right">      0.125</td>
    <td align="right">      0.125</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00777</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    4428.50</td>
    <td align="right">    4428.50</td>
    <td align="right">      21.36</td>
    <td align="right">      0.188</td>
    <td align="right">      0.188</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00776</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    2952.42</td>
    <td align="right">    2952.42</td>
    <td align="right">      22.49</td>
    <td align="right">      0.126</td>
    <td align="right">      0.126</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00777</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    5542.02</td>
    <td align="right">    5542.02</td>
    <td align="right">      26.73</td>
    <td align="right">      0.236</td>
    <td align="right">      0.236</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00777</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    3656.53</td>
    <td align="right">    3656.53</td>
    <td align="right">      27.86</td>
    <td align="right">      0.156</td>
    <td align="right">      0.156</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    5525.39</td>
    <td align="right">    5525.39</td>
    <td align="right">      26.65</td>
    <td align="right">      0.235</td>
    <td align="right">      0.235</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00777</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    3662.93</td>
    <td align="right">    3662.93</td>
    <td align="right">      27.91</td>
    <td align="right">      0.156</td>
    <td align="right">      0.156</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">       8.70</td>
    <td align="right">    0.00699</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.16</td>
    <td align="right">       4.16</td>
    <td align="right">       1.05</td>
    <td align="right">       1.05</td>
    <td align="right">     4.1632</td>
    <td align="right">     1.0754</td>
    <td align="right">     4.1632</td>
    <td align="right">     0.2583</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">       1.21</td>
    <td align="right">       1.21</td>
    <td align="right">     3.8674</td>
    <td align="right">     1.2073</td>
    <td align="right">     3.8674</td>
    <td align="right">     0.3122</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       4.64</td>
    <td align="right">       4.64</td>
    <td align="right">       1.79</td>
    <td align="right">       1.79</td>
    <td align="right">     4.6397</td>
    <td align="right">     1.7900</td>
    <td align="right">     4.6397</td>
    <td align="right">     0.3858</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">  21239.938</td>
    <td align="right">  21239.938</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21239.94</td>
    <td align="right">   14167.42</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799999</td>
    <td align="right">    51.6560</td>
    <td align="right">    4514.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  21271.997</td>
    <td align="right">  21271.997</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21272.00</td>
    <td align="right">   14167.42</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6560</td>
    <td align="right">    9114.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  24241.539</td>
    <td align="right">  24241.539</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   24241.54</td>
    <td align="right">   24241.54</td>
    <td align="right">   0.726679</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6560</td>
    <td align="right">   17133.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">  10118.540</td>
    <td align="right">  10118.540</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">   10118.54</td>
    <td align="right">   10118.54</td>
    <td align="right">   0.303319</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771479</td>
    <td align="right">    50.7768</td>
    <td align="right">    7745.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">   6648.731</td>
    <td align="right">   6648.731</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">    6648.73</td>
    <td align="right">    6648.73</td>
    <td align="right">   0.199306</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771929</td>
    <td align="right">    50.8068</td>
    <td align="right">    5089.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">  10111.217</td>
    <td align="right">  10111.217</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">   10111.22</td>
    <td align="right">   10111.22</td>
    <td align="right">   0.303100</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771451</td>
    <td align="right">    50.7750</td>
    <td align="right">    7740.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">   6646.868</td>
    <td align="right">   6646.868</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">    6646.87</td>
    <td align="right">    6646.87</td>
    <td align="right">   0.199250</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771929</td>
    <td align="right">    50.8068</td>
    <td align="right">    5088.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">   6297.979</td>
    <td align="right">   6297.979</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6297.98</td>
    <td align="right">    6297.98</td>
    <td align="right">   0.188792</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.1475</td>
    <td align="right">    4442.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">   4174.658</td>
    <td align="right">   4174.658</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4174.66</td>
    <td align="right">    4174.66</td>
    <td align="right">   0.125142</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776685</td>
    <td align="right">    50.1709</td>
    <td align="right">    2943.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">   6278.344</td>
    <td align="right">   6278.344</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6278.34</td>
    <td align="right">    6278.34</td>
    <td align="right">   0.188203</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776243</td>
    <td align="right">    50.1426</td>
    <td align="right">    4428.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">   4187.452</td>
    <td align="right">   4187.452</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4187.45</td>
    <td align="right">    4187.45</td>
    <td align="right">   0.125526</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776761</td>
    <td align="right">    50.1757</td>
    <td align="right">    2952.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">   7868.741</td>
    <td align="right">   7868.741</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7868.74</td>
    <td align="right">    7868.74</td>
    <td align="right">   0.235878</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777128</td>
    <td align="right">    50.1994</td>
    <td align="right">    5542.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">   5192.817</td>
    <td align="right">   5192.817</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5192.82</td>
    <td align="right">    5192.82</td>
    <td align="right">   0.155663</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777641</td>
    <td align="right">    50.2321</td>
    <td align="right">    3656.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">   7844.998</td>
    <td align="right">   7844.998</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7845.00</td>
    <td align="right">    7845.00</td>
    <td align="right">   0.235166</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777050</td>
    <td align="right">    50.1944</td>
    <td align="right">    5525.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">   5201.957</td>
    <td align="right">   5201.957</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5201.96</td>
    <td align="right">    5201.96</td>
    <td align="right">   0.155937</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777683</td>
    <td align="right">    50.2348</td>
    <td align="right">    3662.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right"> 100276.724</td>
    <td align="right">  71263.880</td>
    <td align="right">   4.163184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">  103531.75</td>
    <td align="right">   73620.69</td>
    <td align="right">   4.163184</td>
    <td align="right">      26.09</td>
    <td align="right">      19.01</td>
    <td align="right"> 0.01086035</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.07</td>
    <td align="right"> 0.01716695</td>
    <td align="right">      25.29</td>
    <td align="right">    22.9656</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896688</td>
    <td align="right">    48.1813</td>
    <td align="right">   56919.68</td>
    <td align="right">       0.00</td>
    <td align="right">  103398.76</td>
    <td align="right">   72433.40</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   1835.382</td>
    <td align="right">   1835.382</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1835.38</td>
    <td align="right">    1835.38</td>
    <td align="right">   1.248955</td>
    <td align="right">      11.58</td>
    <td align="right">      10.24</td>
    <td align="right"> 0.00721708</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">    76.5520</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00792730</td>
    <td align="right">    51.1929</td>
    <td align="right">   15582.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">  95226.502</td>
    <td align="right">  67055.365</td>
    <td align="right">   3.867377</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">   98971.86</td>
    <td align="right">   68702.42</td>
    <td align="right">   3.867377</td>
    <td align="right">      26.18</td>
    <td align="right">      19.20</td>
    <td align="right"> 0.01107495</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01716644</td>
    <td align="right">      25.22</td>
    <td align="right">    24.7222</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00906663</td>
    <td align="right">    48.7104</td>
    <td align="right">   53006.88</td>
    <td align="right">       0.00</td>
    <td align="right">   98191.31</td>
    <td align="right">   68199.90</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   2714.853</td>
    <td align="right">   2714.853</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2714.85</td>
    <td align="right">    2714.85</td>
    <td align="right">   1.160213</td>
    <td align="right">      10.86</td>
    <td align="right">       9.86</td>
    <td align="right"> 0.00715685</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">    82.4073</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790641</td>
    <td align="right">    51.0599</td>
    <td align="right">   17925.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right"> 108616.920</td>
    <td align="right">  78201.164</td>
    <td align="right">   4.639727</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">  111680.93</td>
    <td align="right">   80722.87</td>
    <td align="right">   4.639727</td>
    <td align="right">      25.83</td>
    <td align="right">      18.79</td>
    <td align="right"> 0.01068785</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.87</td>
    <td align="right"> 0.01716657</td>
    <td align="right">      25.24</td>
    <td align="right">    20.6068</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00900337</td>
    <td align="right">    48.3757</td>
    <td align="right">   63691.86</td>
    <td align="right">       0.00</td>
    <td align="right">  111998.62</td>
    <td align="right">   79476.63</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    920.738</td>
    <td align="right">    920.738</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     920.74</td>
    <td align="right">     920.74</td>
    <td align="right">   1.391918</td>
    <td align="right">      12.25</td>
    <td align="right">      10.54</td>
    <td align="right"> 0.00722131</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right">    68.6894</td>
    <td align="right">      19.60</td>
    <td align="right"> 0.00769018</td>
    <td align="right">    54.1698</td>
    <td align="right">   22593.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21239.938</td>
    <td align="right">  21239.938</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21239.94</td>
    <td align="right">   14167.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51079251</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21239.94</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.73</td>
    <td align="right"> 0.00799999</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799999</td>
    <td align="right">    51.6560</td>
    <td align="right">    4514.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21271.997</td>
    <td align="right">  21271.997</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21272.00</td>
    <td align="right">   14167.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51079251</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21272.00</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6560</td>
    <td align="right">    9114.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24241.539</td>
    <td align="right">  24241.539</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24241.54</td>
    <td align="right">   24241.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.87400502</td>
    <td align="right">   0.726679</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24241.54</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6560</td>
    <td align="right">   17133.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10118.540</td>
    <td align="right">  10118.540</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10118.54</td>
    <td align="right">   10118.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36481408</td>
    <td align="right">   0.303319</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10118.54</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00771479</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771479</td>
    <td align="right">    50.7768</td>
    <td align="right">    7745.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6648.731</td>
    <td align="right">   6648.731</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6648.73</td>
    <td align="right">    6648.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23971352</td>
    <td align="right">   0.199306</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6648.73</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00771929</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771929</td>
    <td align="right">    50.8068</td>
    <td align="right">    5089.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10111.217</td>
    <td align="right">  10111.217</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10111.22</td>
    <td align="right">   10111.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36455007</td>
    <td align="right">   0.303100</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10111.22</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00771451</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771451</td>
    <td align="right">    50.7750</td>
    <td align="right">    7740.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6646.868</td>
    <td align="right">   6646.868</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6646.87</td>
    <td align="right">    6646.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23964632</td>
    <td align="right">   0.199250</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6646.87</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.49</td>
    <td align="right"> 0.00771929</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.00771929</td>
    <td align="right">    50.8068</td>
    <td align="right">    5088.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6297.979</td>
    <td align="right">   6297.979</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6297.98</td>
    <td align="right">    6297.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22706749</td>
    <td align="right">   0.188792</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6297.98</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.92</td>
    <td align="right"> 0.00776319</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.1475</td>
    <td align="right">    4442.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4174.658</td>
    <td align="right">   4174.658</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4174.66</td>
    <td align="right">    4174.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15051321</td>
    <td align="right">   0.125142</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4174.66</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.92</td>
    <td align="right"> 0.00776685</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776685</td>
    <td align="right">    50.1709</td>
    <td align="right">    2943.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6278.344</td>
    <td align="right">   6278.344</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6278.34</td>
    <td align="right">    6278.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22635955</td>
    <td align="right">   0.188203</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6278.34</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.92</td>
    <td align="right"> 0.00776243</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776243</td>
    <td align="right">    50.1426</td>
    <td align="right">    4428.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4187.452</td>
    <td align="right">   4187.452</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4187.45</td>
    <td align="right">    4187.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15097449</td>
    <td align="right">   0.125526</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4187.45</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00776761</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776761</td>
    <td align="right">    50.1757</td>
    <td align="right">    2952.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7868.741</td>
    <td align="right">   7868.741</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7868.74</td>
    <td align="right">    7868.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28369977</td>
    <td align="right">   0.235878</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7868.74</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00777128</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777128</td>
    <td align="right">    50.1994</td>
    <td align="right">    5542.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5192.817</td>
    <td align="right">   5192.817</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5192.82</td>
    <td align="right">    5192.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18722194</td>
    <td align="right">   0.155663</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5192.82</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00777641</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777641</td>
    <td align="right">    50.2321</td>
    <td align="right">    3656.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7844.998</td>
    <td align="right">   7844.998</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7845.00</td>
    <td align="right">    7845.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28284375</td>
    <td align="right">   0.235166</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7845.00</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00777050</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777050</td>
    <td align="right">    50.1944</td>
    <td align="right">    5525.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5201.957</td>
    <td align="right">   5201.957</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5201.96</td>
    <td align="right">    5201.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18755148</td>
    <td align="right">   0.155937</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5201.96</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00777683</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777683</td>
    <td align="right">    50.2348</td>
    <td align="right">    3662.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 100276.724</td>
    <td align="right">  71263.880</td>
    <td align="right">   4.163184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.0288</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.163184</td>
    <td align="right"> 5.00722392</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  103531.75</td>
    <td align="right">   73620.69</td>
    <td align="right">     1.0325</td>
    <td align="right"> 5.00722392</td>
    <td align="right">   4.163184</td>
    <td align="right">      26.09</td>
    <td align="right">      19.01</td>
    <td align="right"> 0.01086035</td>
    <td align="right">    53906.3</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32510.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   9113.256</td>
    <td align="right">   94418.50</td>
    <td align="right">      33.07</td>
    <td align="right"> 0.01716695</td>
    <td align="right">      25.29</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    22.9656</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896688</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896688</td>
    <td align="right">    48.1813</td>
    <td align="right">   56919.68</td>
    <td align="right">       0.00</td>
    <td align="right">  103398.76</td>
    <td align="right">   72433.40</td>
    <td align="right"> 4.80947643</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.92</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00866031</td>
    <td align="right">    33823.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1835.382</td>
    <td align="right">   1835.382</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.163184</td>
    <td align="right"> 5.00722392</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1835.38</td>
    <td align="right">    1835.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.50216718</td>
    <td align="right">   1.248955</td>
    <td align="right">      11.58</td>
    <td align="right">      10.24</td>
    <td align="right"> 0.00721708</td>
    <td align="right">    29845.0</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1835.38</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    76.5520</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00794910</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00792730</td>
    <td align="right">    51.1929</td>
    <td align="right">   15582.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  95226.502</td>
    <td align="right">  67055.365</td>
    <td align="right">   3.867377</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.4278</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   3.867377</td>
    <td align="right"> 4.65144438</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   98971.86</td>
    <td align="right">   68702.42</td>
    <td align="right">     1.0393</td>
    <td align="right"> 4.65144438</td>
    <td align="right">   3.867377</td>
    <td align="right">      26.18</td>
    <td align="right">      19.20</td>
    <td align="right"> 0.01107495</td>
    <td align="right">    54543.5</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32510.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   8465.730</td>
    <td align="right">   90506.13</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01716644</td>
    <td align="right">      25.22</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    24.7222</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00906663</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00906663</td>
    <td align="right">    48.7104</td>
    <td align="right">   53006.88</td>
    <td align="right">       0.00</td>
    <td align="right">   98191.31</td>
    <td align="right">   68199.90</td>
    <td align="right"> 4.46774749</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.71</td>
    <td align="right">      11.70</td>
    <td align="right"> 0.00855269</td>
    <td align="right">    33344.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2714.853</td>
    <td align="right">   2714.853</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   3.867377</td>
    <td align="right"> 4.65144438</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2714.85</td>
    <td align="right">    2714.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.39543332</td>
    <td align="right">   1.160213</td>
    <td align="right">      10.86</td>
    <td align="right">       9.86</td>
    <td align="right"> 0.00715685</td>
    <td align="right">    28959.8</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2714.85</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    82.4073</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00792500</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790641</td>
    <td align="right">    51.0599</td>
    <td align="right">   17925.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 108616.920</td>
    <td align="right">  78201.164</td>
    <td align="right">   4.639727</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.7082</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.639727</td>
    <td align="right"> 5.58038083</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">MIAMI INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  111680.93</td>
    <td align="right">   80722.87</td>
    <td align="right">     1.0282</td>
    <td align="right"> 5.58038083</td>
    <td align="right">   4.639727</td>
    <td align="right">      25.83</td>
    <td align="right">      18.79</td>
    <td align="right"> 0.01068785</td>
    <td align="right">    53195.5</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32509.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  10156.414</td>
    <td align="right">  101524.52</td>
    <td align="right">      32.87</td>
    <td align="right"> 0.01716657</td>
    <td align="right">      25.24</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    20.6068</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00900337</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00900337</td>
    <td align="right">    48.3757</td>
    <td align="right">   63691.86</td>
    <td align="right">       0.00</td>
    <td align="right">  111998.62</td>
    <td align="right">   79476.63</td>
    <td align="right"> 5.35999797</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.15</td>
    <td align="right">      12.14</td>
    <td align="right"> 0.00880571</td>
    <td align="right">    34427.1</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    920.738</td>
    <td align="right">    920.738</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2027</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.639727</td>
    <td align="right"> 5.58038083</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MIAMI INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     920.74</td>
    <td align="right">     920.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.67411425</td>
    <td align="right">   1.391918</td>
    <td align="right">      12.25</td>
    <td align="right">      10.54</td>
    <td align="right"> 0.00722131</td>
    <td align="right">    30536.5</td>
    <td align="right">      12.80</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     920.74</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.00699286</td>
    <td align="right">       8.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    68.6894</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00772250</td>
    <td align="right">      19.60</td>
    <td align="right"> 0.00769018</td>
    <td align="right">    54.1698</td>
    <td align="right">   22593.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    5007.00</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    4194.00</td>
    <td align="right">     616.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    4073.17</td>
    <td align="right">     978.33</td>
    <td align="right">       0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    4393.17</td>
    <td align="right">    1609.17</td>
    <td align="right">     540.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    4716.83</td>
    <td align="right">    1374.00</td>
    <td align="right">     653.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    4826.67</td>
    <td align="right">    1302.17</td>
    <td align="right">     655.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    4663.00</td>
    <td align="right">    1509.33</td>
    <td align="right">     669.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    4578.50</td>
    <td align="right">    1094.33</td>
    <td align="right">     248.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    4992.33</td>
    <td align="right">     876.83</td>
    <td align="right">     450.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    5202.50</td>
    <td align="right">    1637.00</td>
    <td align="right">    1265.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    4982.50</td>
    <td align="right">     903.67</td>
    <td align="right">     406.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    4531.17</td>
    <td align="right">    1293.33</td>
    <td align="right">     394.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    4053.00</td>
    <td align="right">    1114.50</td>
    <td align="right">     561.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    5001.67</td>
    <td align="right">    1002.33</td>
    <td align="right">     536.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    4828.00</td>
    <td align="right">    1205.33</td>
    <td align="right">     545.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5430.50</td>
    <td align="right">    2727.00</td>
    <td align="right">    1643.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">      23.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">      67.67</td>
    <td align="right">       0.00</td>
    <td align="right">      63.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">      80.67</td>
    <td align="right">       0.00</td>
    <td align="right">      76.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">      62.50</td>
    <td align="right">       0.00</td>
    <td align="right">      45.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">      41.17</td>
    <td align="right">       0.00</td>
    <td align="right">      41.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      18.83</td>
    <td align="right">     422.83</td>
    <td align="right">      18.83</td>
    <td align="right">     422.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">      36.33</td>
    <td align="right">       0.00</td>
    <td align="right">      27.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">      54.17</td>
    <td align="right">       0.00</td>
    <td align="right">      54.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">     115.17</td>
    <td align="right">       0.00</td>
    <td align="right">     114.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">      46.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      18.83</td>
    <td align="right">     570.33</td>
    <td align="right">      18.83</td>
    <td align="right">     547.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.445</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.569</td>
    <td align="right">      0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.739</td>
    <td align="right">      0.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.730</td>
    <td align="right">      0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.719</td>
    <td align="right">      0.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.506</td>
    <td align="right">      0.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.673</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.705</td>
    <td align="right">      1.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.655</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.570</td>
    <td align="right">      0.073</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       2.57</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.698</td>
    <td align="right">      0.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.733</td>
    <td align="right">      0.073</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.728</td>
    <td align="right">      0.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       2.57</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      21.96</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       2.93</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       2.57</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       4.63</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       2.93</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     110.86</td>
    <td align="right">     268.17</td>
    <td align="right">   13667.13</td>
    <td align="right">    4982.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      2.151</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right"> 7792074.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 7792074.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 7792074.03</td>
    <td align="right">13393058.27</td>
    <td align="right">    6513.43</td>
    <td align="right">     737.44</td>
    <td align="right">    1509.13</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right"> 7211408.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 7211408.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 7211408.44</td>
    <td align="right">13393058.27</td>
    <td align="right">    7201.78</td>
    <td align="right">     629.95</td>
    <td align="right">     928.27</td>
    <td align="right">     148.06</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right"> 7231018.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 7231018.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 7231018.82</td>
    <td align="right">13393058.27</td>
    <td align="right">    7216.69</td>
    <td align="right">     807.50</td>
    <td align="right">     735.82</td>
    <td align="right">     174.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right"> 1937877.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 1937877.99</td>
    <td align="right">  538833.39</td>
    <td align="right"> 2476711.38</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4372.57</td>
    <td align="right">     756.50</td>
    <td align="right">    3630.93</td>
    <td align="right">     174.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right"> 1583782.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 1583782.94</td>
    <td align="right">  359220.10</td>
    <td align="right"> 1943003.03</td>
    <td align="right"> 1787429.43</td>
    <td align="right">    3815.75</td>
    <td align="right">     703.48</td>
    <td align="right">    4240.77</td>
    <td align="right">     174.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right"> 2472108.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 2472108.07</td>
    <td align="right">  538833.39</td>
    <td align="right"> 3010941.46</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    3760.08</td>
    <td align="right">     732.73</td>
    <td align="right">    4267.19</td>
    <td align="right">     174.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right"> 1548307.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 1548307.97</td>
    <td align="right">  359220.10</td>
    <td align="right"> 1907528.07</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    3990.09</td>
    <td align="right">     588.08</td>
    <td align="right">    4181.83</td>
    <td align="right">     174.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right"> 1727070.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1727070.09</td>
    <td align="right">  286497.20</td>
    <td align="right"> 2013567.28</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    5580.09</td>
    <td align="right">     757.17</td>
    <td align="right">    2422.73</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right"> 1444016.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 1444016.20</td>
    <td align="right">  190996.98</td>
    <td align="right"> 1635013.19</td>
    <td align="right"> 1787429.43</td>
    <td align="right">    3952.01</td>
    <td align="right">     730.41</td>
    <td align="right">    4077.58</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right"> 2381880.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 2381880.20</td>
    <td align="right"> 4346331.72</td>
    <td align="right"> 6728211.91</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4078.08</td>
    <td align="right">     697.22</td>
    <td align="right">    3984.70</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right"> 1409873.73</td>
    <td align="right">       0.00</td>
    <td align="right"> 1409873.73</td>
    <td align="right">  190996.98</td>
    <td align="right"> 1600870.72</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    4226.21</td>
    <td align="right">     407.31</td>
    <td align="right">    4126.49</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right"> 1932758.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 1932758.19</td>
    <td align="right">  448539.25</td>
    <td align="right"> 2381297.45</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4483.54</td>
    <td align="right">     746.66</td>
    <td align="right">    3529.80</td>
    <td align="right">     148.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right"> 1511326.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 1511326.56</td>
    <td align="right">  299024.37</td>
    <td align="right"> 1810350.93</td>
    <td align="right"> 1601953.02</td>
    <td align="right">    3813.90</td>
    <td align="right">     263.95</td>
    <td align="right">    4682.15</td>
    <td align="right">    1057.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right"> 2471126.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 2471126.87</td>
    <td align="right">  448539.25</td>
    <td align="right"> 2919666.12</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    3780.93</td>
    <td align="right">     544.62</td>
    <td align="right">    4434.45</td>
    <td align="right">     148.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right"> 1559131.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 1559131.97</td>
    <td align="right">  299024.37</td>
    <td align="right"> 1858156.34</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    4063.26</td>
    <td align="right">     748.85</td>
    <td align="right">    3947.89</td>
    <td align="right">     148.06</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">44213762.07</td>
    <td align="right">       0.00</td>
    <td align="right">44213762.07</td>
    <td align="right"> 8306057.11</td>
    <td align="right">52519819.17</td>
    <td align="right">67658168.57</td>
    <td align="right">    7951.02</td>
    <td align="right">    1842.81</td>
    <td align="right">    5136.26</td>
    <td align="right">    1155.33</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     0.3518</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3518</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3518</td>
    <td align="right">     0.4247</td>
    <td align="right">    3848.75</td>
    <td align="right">     608.77</td>
    <td align="right">    1485.48</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     0.3265</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3265</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3265</td>
    <td align="right">     0.4247</td>
    <td align="right">    4510.21</td>
    <td align="right">     548.38</td>
    <td align="right">     884.41</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     0.3257</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3257</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3257</td>
    <td align="right">     0.4247</td>
    <td align="right">    4541.77</td>
    <td align="right">     684.53</td>
    <td align="right">     716.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     0.0879</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0879</td>
    <td align="right">     0.0135</td>
    <td align="right">     0.1014</td>
    <td align="right">     0.0895</td>
    <td align="right">    1706.78</td>
    <td align="right">     640.30</td>
    <td align="right">    3595.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     0.0723</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0723</td>
    <td align="right">     0.0090</td>
    <td align="right">     0.0813</td>
    <td align="right">     0.0567</td>
    <td align="right">    1152.86</td>
    <td align="right">     574.98</td>
    <td align="right">    4215.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     0.1129</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1129</td>
    <td align="right">     0.0135</td>
    <td align="right">     0.1263</td>
    <td align="right">     0.0895</td>
    <td align="right">    1094.78</td>
    <td align="right">     601.09</td>
    <td align="right">    4247.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     0.0703</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0703</td>
    <td align="right">     0.0090</td>
    <td align="right">     0.0793</td>
    <td align="right">     0.0567</td>
    <td align="right">    1339.78</td>
    <td align="right">     491.02</td>
    <td align="right">    4112.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     0.0782</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0782</td>
    <td align="right">     0.0072</td>
    <td align="right">     0.0853</td>
    <td align="right">     0.0895</td>
    <td align="right">    2911.74</td>
    <td align="right">     645.27</td>
    <td align="right">    2385.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0658</td>
    <td align="right">     0.0048</td>
    <td align="right">     0.0706</td>
    <td align="right">     0.0567</td>
    <td align="right">    1289.74</td>
    <td align="right">     595.34</td>
    <td align="right">    4057.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     0.1087</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1087</td>
    <td align="right">     0.1969</td>
    <td align="right">     0.3056</td>
    <td align="right">     0.0895</td>
    <td align="right">    1414.74</td>
    <td align="right">     562.64</td>
    <td align="right">    3965.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0640</td>
    <td align="right">     0.0048</td>
    <td align="right">     0.0688</td>
    <td align="right">     0.0567</td>
    <td align="right">    1571.94</td>
    <td align="right">     348.12</td>
    <td align="right">    4022.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0112</td>
    <td align="right">     0.0993</td>
    <td align="right">     0.0895</td>
    <td align="right">    1793.56</td>
    <td align="right">     647.98</td>
    <td align="right">    3501.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     0.0683</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0683</td>
    <td align="right">     0.0079</td>
    <td align="right">     0.0762</td>
    <td align="right">     0.0567</td>
    <td align="right">    1127.50</td>
    <td align="right">     222.56</td>
    <td align="right">    3683.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     0.1133</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1133</td>
    <td align="right">     0.0112</td>
    <td align="right">     0.1245</td>
    <td align="right">     0.0895</td>
    <td align="right">    1092.16</td>
    <td align="right">     450.24</td>
    <td align="right">    4400.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0075</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0567</td>
    <td align="right">    1386.90</td>
    <td align="right">     648.29</td>
    <td align="right">    3907.81</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.0049</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0049</td>
    <td align="right">     0.2963</td>
    <td align="right">     2.3013</td>
    <td align="right">     2.1513</td>
    <td align="right">    5203.88</td>
    <td align="right">    1627.69</td>
    <td align="right">    4973.72</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">21344165.19</td>
    <td align="right">       0.00</td>
    <td align="right">21344165.19</td>
    <td align="right">22614548.33</td>
    <td align="right">    3602.32</td>
    <td align="right">       0.90</td>
    <td align="right">    5156.78</td>
    <td align="right">     172.67</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">21244144.62</td>
    <td align="right">       0.00</td>
    <td align="right">21244144.62</td>
    <td align="right">22429071.92</td>
    <td align="right">    3614.80</td>
    <td align="right">       0.94</td>
    <td align="right">    5144.25</td>
    <td align="right">     148.06</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">21370417.73</td>
    <td align="right">       0.00</td>
    <td align="right">21370417.73</td>
    <td align="right">22614548.33</td>
    <td align="right">    3592.11</td>
    <td align="right">       0.89</td>
    <td align="right">    5167.00</td>
    <td align="right">     174.75</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     0.9671</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9671</td>
    <td align="right">     0.7171</td>
    <td align="right">     954.55</td>
    <td align="right">       0.68</td>
    <td align="right">    4987.77</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     0.9668</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9668</td>
    <td align="right">     0.7084</td>
    <td align="right">     943.68</td>
    <td align="right">       0.56</td>
    <td align="right">    4998.76</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     0.9678</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9678</td>
    <td align="right">     0.7171</td>
    <td align="right">     947.14</td>
    <td align="right">       0.60</td>
    <td align="right">    4995.27</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       0.00</td>
    <td align="right">     348.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4826.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       0.00</td>
    <td align="right">     250.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4905.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">     175.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5008.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2937</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1385</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2512</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1419</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1986</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         948</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2232</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         150</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         202</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         155</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    1566.67</td>
    <td align="right">   11286.77</td>
    <td align="right">09-JUL-17:20</td>
    <td align="right">  140506.69</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     823.92</td>
    <td align="right">   11118.23</td>
    <td align="right">23-APR-17:10</td>
    <td align="right">   59163.41</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     220.64</td>
    <td align="right">    3059.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16454.92</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     823.92</td>
    <td align="right">   11118.23</td>
    <td align="right">23-APR-17:10</td>
    <td align="right">   59163.41</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     176.17</td>
    <td align="right">     818.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   18725.62</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     176.17</td>
    <td align="right">     818.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   18725.62</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">     176.17</td>
    <td align="right">     818.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   18725.62</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     176.17</td>
    <td align="right">     818.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   18725.62</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     157.58</td>
    <td align="right">    2036.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10504.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">     157.58</td>
    <td align="right">    2036.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10504.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      42.16</td>
    <td align="right">     205.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3696.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      29.44</td>
    <td align="right">     406.75</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2214.53</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       5.10</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       5.10</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      18.62</td>
    <td align="right">     257.49</td>
    <td align="right">23-APR-17:10</td>
    <td align="right">    1401.92</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.22</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.22</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      29.38</td>
    <td align="right">     406.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2214.52</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      18.62</td>
    <td align="right">     257.49</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1401.89</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      29.42</td>
    <td align="right">     406.75</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2214.53</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       5.09</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       5.09</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      18.62</td>
    <td align="right">     257.49</td>
    <td align="right">23-APR-17:10</td>
    <td align="right">    1401.92</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      29.37</td>
    <td align="right">     406.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2214.52</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      18.61</td>
    <td align="right">     257.49</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1401.89</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      29.44</td>
    <td align="right">     406.75</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2214.53</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       5.10</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       5.10</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      18.62</td>
    <td align="right">     257.49</td>
    <td align="right">23-APR-17:10</td>
    <td align="right">    1401.92</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       3.22</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       3.22</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     493.35</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      29.38</td>
    <td align="right">     406.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2214.52</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       5.04</td>
    <td align="right">      20.65</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     779.28</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      18.62</td>
    <td align="right">     257.49</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1401.89</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       3.21</td>
    <td align="right">      13.07</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     493.32</td>
    <td align="right">27-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">   10299.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40437.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     178.48</td>
    <td align="right">    2853.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12758.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     647.75</td>
    <td align="right">   10299.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40437.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     584.69</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     584.69</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">     161.75</td>
    <td align="right">      -0.00</td>
    <td align="right">07-APR-18:30</td>
    <td align="right">   26262.10</td>
    <td align="right">06-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">     161.75</td>
    <td align="right">      -0.00</td>
    <td align="right">07-APR-18:30</td>
    <td align="right">   26262.10</td>
    <td align="right">06-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">     168.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   27350.35</td>
    <td align="right">06-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -7.11</td>
    <td align="right">   -1088.25</td>
    <td align="right">06-MAY-11:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">03-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     708.68</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   87313.23</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">      11.63</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     831.18</td>
    <td align="right">27-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">      11.63</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     831.18</td>
    <td align="right">27-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    1405.37</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    1405.37</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    1405.37</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    1405.37</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-11:10</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10879.27</td>
    <td align="right">11-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10879.27</td>
    <td align="right">11-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10879.27</td>
    <td align="right">11-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10879.27</td>
    <td align="right">11-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    1404.91</td>
    <td align="right">  -10879.27</td>
    <td align="right">11-JUN-12:30</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    1404.91</td>
    <td align="right">  -10879.27</td>
    <td align="right">11-JUN-12:30</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    1404.91</td>
    <td align="right">  -10879.27</td>
    <td align="right">11-JUN-12:30</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    1404.91</td>
    <td align="right">  -10879.27</td>
    <td align="right">11-JUN-12:30</td>
    <td align="right">  126498.80</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   35897.33</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   35897.33</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      86.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14114.03</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      86.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14114.03</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      33.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    3824.74</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      33.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">    3824.74</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     609.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   73341.31</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     609.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   73341.31</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">03-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">03-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       4.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     526.19</td>
    <td align="right">27-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">     585.23</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34560.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     113.30</td>
    <td align="right">    1886.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14064.88</td>
    <td align="right">04-FEB-06:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6418.16</td>
    <td align="right">04-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6418.16</td>
    <td align="right">04-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6418.16</td>
    <td align="right">04-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     113.23</td>
    <td align="right">    1886.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">    9540.26</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     113.23</td>
    <td align="right">    1886.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">    9540.26</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">     113.23</td>
    <td align="right">    1886.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">    9540.26</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    4153.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  431554.31</td>
    <td align="right">31-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1520.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  155768.51</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     252.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23000.35</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   24966.46</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       2.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   24966.46</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1517.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  155768.51</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     252.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23000.35</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1517.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  155768.51</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     252.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23000.35</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      63.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11015.30</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3815.23</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3815.23</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      61.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11015.30</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      61.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11015.30</td>
    <td align="right">28-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      33.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4809.14</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1520.17</td>
    <td align="right">05-FEB-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1520.17</td>
    <td align="right">05-FEB-13:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      33.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4809.14</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      33.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4809.14</td>
    <td align="right">31-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      37.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4787.43</td>
    <td align="right">31-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     953.03</td>
    <td align="right">05-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     953.03</td>
    <td align="right">05-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      37.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4787.43</td>
    <td align="right">31-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      37.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4787.43</td>
    <td align="right">31-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     206.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18465.05</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     206.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18465.05</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     206.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18465.05</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     215.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20438.68</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4236.99</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4236.99</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     215.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20438.68</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     215.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20438.68</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      61.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7623.06</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3692.81</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3692.81</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      61.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7623.06</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      61.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7623.06</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      51.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7584.00</td>
    <td align="right">25-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2018.18</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2018.18</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      51.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7584.00</td>
    <td align="right">25-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      51.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7584.00</td>
    <td align="right">25-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      79.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10473.96</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3109.03</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3109.03</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      79.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10473.96</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      79.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10473.96</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      50.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8151.26</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2316.40</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2316.40</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      50.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8151.26</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      50.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8151.26</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      57.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6784.59</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     461.72</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     461.72</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      57.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6784.59</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      57.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6784.59</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      49.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6721.90</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      49.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6721.90</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      49.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6721.90</td>
    <td align="right">12-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10034.64</td>
    <td align="right">27-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4717.67</td>
    <td align="right">16-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4717.67</td>
    <td align="right">16-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      83.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10034.64</td>
    <td align="right">27-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      83.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10034.64</td>
    <td align="right">27-JUL-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      48.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6680.18</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      48.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6680.18</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      48.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6680.18</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      58.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6844.71</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1833.52</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1833.52</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      58.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6844.71</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      58.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6844.71</td>
    <td align="right">31-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      46.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7313.38</td>
    <td align="right">25-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     875.41</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     875.41</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      46.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7313.38</td>
    <td align="right">25-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      46.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7313.38</td>
    <td align="right">25-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      75.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9271.47</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1412.51</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1412.51</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      75.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9271.47</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      75.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9271.47</td>
    <td align="right">02-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      47.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7492.79</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1194.66</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1194.66</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      47.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7492.79</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      47.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7492.79</td>
    <td align="right">17-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    2597.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  276583.73</td>
    <td align="right">21-AUG-12:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       1.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   39286.14</td>
    <td align="right">04-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    2596.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  276583.73</td>
    <td align="right">21-AUG-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">      35.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4411.62</td>
    <td align="right">17-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -252.995</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.703</td>
    <td align="right">     42.156</td>
    <td align="right">    178.484</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.348</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -206.640</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.823</td>
    <td align="right">     42.156</td>
    <td align="right">    115.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">   -215.796</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.991</td>
    <td align="right">     42.156</td>
    <td align="right">    115.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.221</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.063</td>
    <td align="right">    -61.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.993</td>
    <td align="right">      5.103</td>
    <td align="right">     24.333</td>
    <td align="right">     25.209</td>
    <td align="right">      0.000</td>
    <td align="right">      0.743</td>
    <td align="right">      9.059</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.037</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.149</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">    -51.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.385</td>
    <td align="right">      3.219</td>
    <td align="right">     15.404</td>
    <td align="right">     33.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.469</td>
    <td align="right">      1.011</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.858</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.822</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.031</td>
    <td align="right">    -79.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.926</td>
    <td align="right">      5.043</td>
    <td align="right">     24.332</td>
    <td align="right">     52.121</td>
    <td align="right">      0.000</td>
    <td align="right">      0.707</td>
    <td align="right">      0.562</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.164</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.307</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.036</td>
    <td align="right">    -50.024</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.415</td>
    <td align="right">      3.212</td>
    <td align="right">     15.403</td>
    <td align="right">     32.419</td>
    <td align="right">      0.000</td>
    <td align="right">      0.463</td>
    <td align="right">      1.285</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.370</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.840</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.945</td>
    <td align="right">      5.091</td>
    <td align="right">     24.333</td>
    <td align="right">     25.494</td>
    <td align="right">      0.000</td>
    <td align="right">      0.425</td>
    <td align="right">      6.017</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.742</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.677</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.368</td>
    <td align="right">      3.213</td>
    <td align="right">     15.404</td>
    <td align="right">     33.675</td>
    <td align="right">      0.000</td>
    <td align="right">      0.258</td>
    <td align="right">      0.050</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.519</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.498</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.431</td>
    <td align="right">    -83.568</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.862</td>
    <td align="right">      5.036</td>
    <td align="right">     24.332</td>
    <td align="right">     52.397</td>
    <td align="right">      0.000</td>
    <td align="right">     11.511</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.228</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.821</td>
    <td align="right">     -0.954</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.378</td>
    <td align="right">      3.206</td>
    <td align="right">     15.403</td>
    <td align="right">     32.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.254</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.081</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.510</td>
    <td align="right">     -0.249</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">    -58.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.957</td>
    <td align="right">      5.103</td>
    <td align="right">     24.333</td>
    <td align="right">     25.391</td>
    <td align="right">      0.000</td>
    <td align="right">      0.642</td>
    <td align="right">      6.400</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.620</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.042</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -46.882</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.221</td>
    <td align="right">      3.219</td>
    <td align="right">     15.404</td>
    <td align="right">     33.465</td>
    <td align="right">      0.000</td>
    <td align="right">      0.391</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.207</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.742</td>
    <td align="right">     -1.869</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -75.535</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.893</td>
    <td align="right">      5.043</td>
    <td align="right">     24.332</td>
    <td align="right">     52.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.603</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.679</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.170</td>
    <td align="right">     -2.827</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">    -47.459</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.393</td>
    <td align="right">      3.212</td>
    <td align="right">     15.403</td>
    <td align="right">     32.570</td>
    <td align="right">      0.000</td>
    <td align="right">      0.394</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.753</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.756</td>
    <td align="right">     -1.006</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      1.313</td>
    <td align="right">    -61.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.764</td>
    <td align="right">     61.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.767</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      0.207</td>
    <td align="right">    -33.611</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.906</td>
    <td align="right">     34.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.866</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      0.143</td>
    <td align="right">    -37.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.708</td>
    <td align="right">     38.226</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.521</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      1.662</td>
    <td align="right">   -133.100</td>
    <td align="right">      0.598</td>
    <td align="right">  -1384.787</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    165.251</td>
    <td align="right">    176.170</td>
    <td align="right">    647.750</td>
    <td align="right">    431.164</td>
    <td align="right">      0.000</td>
    <td align="right">     19.238</td>
    <td align="right">    200.060</td>
    <td align="right">      0.000</td>
    <td align="right">    -96.259</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.488</td>
    <td align="right">     -7.256</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">23-OCT-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -36995.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     299.54</td>
    <td align="right">     211.73</td>
    <td align="right">    4048.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32435.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-OCT-04:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32557.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     410.74</td>
    <td align="right">    2442.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29704.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32928.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     410.74</td>
    <td align="right">    2442.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30076.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">20-AUG-13:32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11624.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.85</td>
    <td align="right">      20.65</td>
    <td align="right">     478.42</td>
    <td align="right">    2798.72</td>
    <td align="right">       0.00</td>
    <td align="right">     223.33</td>
    <td align="right">    8076.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JUL-11:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11665.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.98</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    3599.07</td>
    <td align="right">       0.00</td>
    <td align="right">      57.76</td>
    <td align="right">    7678.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">03-DEC-13:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13716.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.35</td>
    <td align="right">      20.65</td>
    <td align="right">     478.41</td>
    <td align="right">   10539.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2762.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -105.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">12-MAR-16:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13354.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.01</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    6892.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6253.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -122.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7739.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      86.59</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.77</td>
    <td align="right">    7189.29</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">16-APR-10:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10164.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.35</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    5861.40</td>
    <td align="right">       0.00</td>
    <td align="right">       2.23</td>
    <td align="right">    3968.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">01-JAN-13:22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10746.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.56</td>
    <td align="right">      20.65</td>
    <td align="right">     478.41</td>
    <td align="right">    8549.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1698.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -24.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">09-OCT-16:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10745.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.80</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    3215.58</td>
    <td align="right">       0.00</td>
    <td align="right">      21.23</td>
    <td align="right">    7176.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">29-MAY-13:23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9732.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.24</td>
    <td align="right">      20.65</td>
    <td align="right">     478.42</td>
    <td align="right">    3125.01</td>
    <td align="right">       0.00</td>
    <td align="right">     291.09</td>
    <td align="right">    5789.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">16-APR-10:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11275.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.37</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    5778.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5167.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">20-FEB-13:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11308.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.99</td>
    <td align="right">      20.65</td>
    <td align="right">     478.41</td>
    <td align="right">    9873.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1017.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -105.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">12-MAR-16:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11879.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.61</td>
    <td align="right">      13.07</td>
    <td align="right">     302.86</td>
    <td align="right">    6946.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4699.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -97.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">28-JUL-15:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11015.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      75.28</td>
    <td align="right">   10939.84</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">31-JUL-12:02</td>
    <td align="right">       0.00</td>
    <td align="right">   -4900.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      87.01</td>
    <td align="right">    4813.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">31-JUL-12:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -5018.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      67.56</td>
    <td align="right">    4951.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">       0.00</td>
    <td align="right">    6350.41</td>
    <td align="right">       0.00</td>
    <td align="right"> -186428.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.62</td>
    <td align="right">   13392.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     191.81</td>
    <td align="right">  166628.37</td>
    <td align="right">       0.00</td>
    <td align="right">   -2215.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16948.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     449.11</td>
    <td align="right">     410.74</td>
    <td align="right">    3025.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20833.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">04-FEB-06:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7310.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     103.38</td>
    <td align="right">      86.59</td>
    <td align="right">     637.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2404.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -203.39</td>
    <td align="right">   -5531.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">27-JAN-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4647.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     121.87</td>
    <td align="right">     164.45</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1043.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4293.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">04-FEB-06:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7110.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     102.21</td>
    <td align="right">      86.59</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2400.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -207.74</td>
    <td align="right">   -5328.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">16-MAR-06:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4562.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     122.37</td>
    <td align="right">     164.44</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1599.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -132.58</td>
    <td align="right">   -3520.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1846.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      93.68</td>
    <td align="right">      85.05</td>
    <td align="right">     637.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -2600.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -121.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">16-MAR-07:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4722.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     214.63</td>
    <td align="right">     182.75</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10128.24</td>
    <td align="right">       0.00</td>
    <td align="right">   -1727.10</td>
    <td align="right">       0.00</td>
    <td align="right">  -14159.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">16-MAR-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5469.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     188.38</td>
    <td align="right">     259.76</td>
    <td align="right">     637.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2536.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -165.50</td>
    <td align="right">   -3854.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3068.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      61.19</td>
    <td align="right">      51.97</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -216.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -123.60</td>
    <td align="right">   -3244.89</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5022.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.40</td>
    <td align="right">      83.93</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1983.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -186.24</td>
    <td align="right">   -3670.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2959.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      61.18</td>
    <td align="right">      54.04</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1671.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -123.02</td>
    <td align="right">   -1683.81</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">23-OCT-05:02</td>
    <td align="right">    5808.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.82</td>
    <td align="right">   -5798.88</td>
