    <td align="right">      120.83</td>
    <td align="right">       24.93</td>
    <td align="right">      460.17</td>
    <td align="right">       24.74</td>
    <td align="right">      111.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      163.00</td>
    <td align="right">       23.96</td>
    <td align="right">      332.50</td>
    <td align="right">       24.40</td>
    <td align="right">       70.17</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1637.00</td>
    <td align="right">       24.40</td>
    <td align="right">     5202.50</td>
    <td align="right">       24.52</td>
    <td align="right">     1265.83</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.17</td>
    <td align="right">       23.37</td>
    <td align="right">      324.83</td>
    <td align="right">       24.00</td>
    <td align="right">       45.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      163.00</td>
    <td align="right">       25.55</td>
    <td align="right">      514.00</td>
    <td align="right">       24.99</td>
    <td align="right">      159.50</td>
    <td align="right">       25.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.50</td>
    <td align="right">       23.22</td>
    <td align="right">      234.50</td>
    <td align="right">       23.89</td>
    <td align="right">        5.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.17</td>
    <td align="right">       23.53</td>
    <td align="right">      266.17</td>
    <td align="right">       24.11</td>
    <td align="right">       20.67</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.00</td>
    <td align="right">       23.79</td>
    <td align="right">      343.17</td>
    <td align="right">       24.21</td>
    <td align="right">       34.17</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.67</td>
    <td align="right">       25.79</td>
    <td align="right">      430.33</td>
    <td align="right">       24.54</td>
    <td align="right">       34.67</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.33</td>
    <td align="right">       26.13</td>
    <td align="right">      508.00</td>
    <td align="right">       24.61</td>
    <td align="right">       46.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       26.31</td>
    <td align="right">      496.00</td>
    <td align="right">       24.56</td>
    <td align="right">       30.83</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.83</td>
    <td align="right">       26.64</td>
    <td align="right">      497.00</td>
    <td align="right">       24.73</td>
    <td align="right">       38.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.33</td>
    <td align="right">       26.38</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">       39.33</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.33</td>
    <td align="right">       26.53</td>
    <td align="right">      485.00</td>
    <td align="right">       24.69</td>
    <td align="right">       38.33</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.00</td>
    <td align="right">       26.45</td>
    <td align="right">      501.00</td>
    <td align="right">       24.73</td>
    <td align="right">       51.00</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.83</td>
    <td align="right">       24.98</td>
    <td align="right">      433.33</td>
    <td align="right">       24.46</td>
    <td align="right">       31.83</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      169.83</td>
    <td align="right">       23.63</td>
    <td align="right">      274.00</td>
    <td align="right">       24.15</td>
    <td align="right">       35.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      903.67</td>
    <td align="right">       24.49</td>
    <td align="right">     4982.50</td>
    <td align="right">       24.47</td>
    <td align="right">      406.83</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.83</td>
    <td align="right">       23.22</td>
    <td align="right">      234.50</td>
    <td align="right">       23.89</td>
    <td align="right">        5.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      169.83</td>
    <td align="right">       26.64</td>
    <td align="right">      514.00</td>
    <td align="right">       24.73</td>
    <td align="right">       51.00</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.83</td>
    <td align="right">       22.90</td>
    <td align="right">      133.50</td>
    <td align="right">       23.33</td>
    <td align="right">       10.17</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.17</td>
    <td align="right">       23.01</td>
    <td align="right">      197.50</td>
    <td align="right">       23.58</td>
    <td align="right">       19.67</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      179.83</td>
    <td align="right">       23.25</td>
    <td align="right">      281.83</td>
    <td align="right">       23.86</td>
    <td align="right">       28.83</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.67</td>
    <td align="right">       24.42</td>
    <td align="right">      383.83</td>
    <td align="right">       24.31</td>
    <td align="right">       22.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.00</td>
    <td align="right">       25.68</td>
    <td align="right">      506.83</td>
    <td align="right">       24.52</td>
    <td align="right">       51.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.83</td>
    <td align="right">       25.82</td>
    <td align="right">      496.00</td>
    <td align="right">       24.52</td>
    <td align="right">       34.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.50</td>
    <td align="right">       26.25</td>
    <td align="right">      496.33</td>
    <td align="right">       24.63</td>
    <td align="right">       34.50</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.33</td>
    <td align="right">       25.78</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">       42.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">       25.70</td>
    <td align="right">      483.50</td>
    <td align="right">       24.51</td>
    <td align="right">       34.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.67</td>
    <td align="right">       25.60</td>
    <td align="right">      476.50</td>
    <td align="right">       24.53</td>
    <td align="right">       42.67</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       93.00</td>
    <td align="right">       23.98</td>
    <td align="right">      361.83</td>
    <td align="right">       24.22</td>
    <td align="right">       36.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.50</td>
    <td align="right">       23.01</td>
    <td align="right">      199.50</td>
    <td align="right">       23.55</td>
    <td align="right">       37.67</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1293.33</td>
    <td align="right">       23.65</td>
    <td align="right">     4531.17</td>
    <td align="right">       24.21</td>
    <td align="right">      394.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.00</td>
    <td align="right">       22.90</td>
    <td align="right">      133.50</td>
    <td align="right">       23.33</td>
    <td align="right">       10.17</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      283.83</td>
    <td align="right">       26.25</td>
    <td align="right">      514.00</td>
    <td align="right">       24.63</td>
    <td align="right">       51.00</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      186.00</td>
    <td align="right">       23.18</td>
    <td align="right">      169.67</td>
    <td align="right">       23.84</td>
    <td align="right">       16.83</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.83</td>
    <td align="right">       23.34</td>
    <td align="right">      200.67</td>
    <td align="right">       23.98</td>
    <td align="right">       19.83</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      111.67</td>
    <td align="right">       23.72</td>
    <td align="right">      273.00</td>
    <td align="right">       24.20</td>
    <td align="right">       31.83</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.67</td>
    <td align="right">       25.61</td>
    <td align="right">      346.67</td>
    <td align="right">       24.68</td>
    <td align="right">       42.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.67</td>
    <td align="right">       26.13</td>
    <td align="right">      429.50</td>
    <td align="right">       24.76</td>
    <td align="right">       63.67</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.17</td>
    <td align="right">       26.35</td>
    <td align="right">      418.00</td>
    <td align="right">       24.78</td>
    <td align="right">       55.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.17</td>
    <td align="right">       26.75</td>
    <td align="right">      422.00</td>
    <td align="right">       25.01</td>
    <td align="right">       70.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       26.30</td>
    <td align="right">      433.00</td>
    <td align="right">       24.74</td>
    <td align="right">       54.17</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.17</td>
    <td align="right">       26.39</td>
    <td align="right">      410.00</td>
    <td align="right">       24.86</td>
    <td align="right">       63.17</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.83</td>
    <td align="right">       26.26</td>
    <td align="right">      416.17</td>
    <td align="right">       24.85</td>
    <td align="right">       67.50</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.00</td>
    <td align="right">       24.61</td>
    <td align="right">      343.33</td>
    <td align="right">       24.47</td>
    <td align="right">       36.50</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      201.17</td>
    <td align="right">       23.25</td>
    <td align="right">      191.00</td>
    <td align="right">       23.86</td>
    <td align="right">       40.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1114.50</td>
    <td align="right">       24.54</td>
    <td align="right">     4053.00</td>
    <td align="right">       24.55</td>
    <td align="right">      561.83</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.17</td>
    <td align="right">       23.18</td>
    <td align="right">      169.67</td>
    <td align="right">       23.84</td>
    <td align="right">       16.83</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.17</td>
    <td align="right">       26.75</td>
    <td align="right">      433.00</td>
    <td align="right">       25.01</td>
    <td align="right">       70.17</td>
    <td align="right">       25.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.67</td>
    <td align="right">       23.69</td>
    <td align="right">      280.50</td>
    <td align="right">       24.27</td>
    <td align="right">       33.83</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.33</td>
    <td align="right">       23.80</td>
    <td align="right">      282.50</td>
    <td align="right">       24.29</td>
    <td align="right">       32.33</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      115.50</td>
    <td align="right">       23.68</td>
    <td align="right">      333.67</td>
    <td align="right">       24.17</td>
    <td align="right">       33.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.17</td>
    <td align="right">       24.83</td>
    <td align="right">      394.33</td>
    <td align="right">       24.43</td>
    <td align="right">       28.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.67</td>
    <td align="right">       25.65</td>
    <td align="right">      503.83</td>
    <td align="right">       24.52</td>
    <td align="right">       51.67</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.50</td>
    <td align="right">       25.65</td>
    <td align="right">      496.00</td>
    <td align="right">       24.48</td>
    <td align="right">       32.50</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.33</td>
    <td align="right">       26.17</td>
    <td align="right">      496.33</td>
    <td align="right">       24.61</td>
    <td align="right">       34.33</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       25.92</td>
    <td align="right">      514.00</td>
    <td align="right">       24.54</td>
    <td align="right">       47.00</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.50</td>
    <td align="right">       26.22</td>
    <td align="right">      485.00</td>
    <td align="right">       24.68</td>
    <td align="right">       55.50</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.50</td>
    <td align="right">       26.40</td>
    <td align="right">      492.17</td>
    <td align="right">       24.85</td>
    <td align="right">       76.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.83</td>
    <td align="right">       25.25</td>
    <td align="right">      425.50</td>
    <td align="right">       24.68</td>
    <td align="right">       52.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      190.33</td>
    <td align="right">       23.90</td>
    <td align="right">      297.83</td>
    <td align="right">       24.32</td>
    <td align="right">       59.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1002.33</td>
    <td align="right">       24.62</td>
    <td align="right">     5001.67</td>
    <td align="right">       24.50</td>
    <td align="right">      536.67</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.50</td>
    <td align="right">       23.68</td>
    <td align="right">      280.50</td>
    <td align="right">       24.17</td>
    <td align="right">       28.67</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      190.33</td>
    <td align="right">       26.40</td>
    <td align="right">      514.00</td>
    <td align="right">       24.85</td>
    <td align="right">       76.17</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      224.33</td>
    <td align="right">       23.01</td>
    <td align="right">      198.50</td>
    <td align="right">       23.65</td>
    <td align="right">       12.67</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.33</td>
    <td align="right">       23.26</td>
    <td align="right">      247.17</td>
    <td align="right">       23.92</td>
    <td align="right">       26.83</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      134.67</td>
    <td align="right">       23.60</td>
    <td align="right">      335.00</td>
    <td align="right">       24.12</td>
    <td align="right">       36.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.33</td>
    <td align="right">       25.62</td>
    <td align="right">      416.67</td>
    <td align="right">       24.55</td>
    <td align="right">       42.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.67</td>
    <td align="right">       25.95</td>
    <td align="right">      508.00</td>
    <td align="right">       24.64</td>
    <td align="right">       64.67</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.00</td>
    <td align="right">       26.05</td>
    <td align="right">      496.00</td>
    <td align="right">       24.59</td>
    <td align="right">       46.00</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.83</td>
    <td align="right">       26.48</td>
    <td align="right">      496.50</td>
    <td align="right">       24.75</td>
    <td align="right">       51.83</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.50</td>
    <td align="right">       26.08</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">       53.50</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.83</td>
    <td align="right">       26.15</td>
    <td align="right">      484.83</td>
    <td align="right">       24.67</td>
    <td align="right">       53.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.67</td>
    <td align="right">       26.09</td>
    <td align="right">      489.67</td>
    <td align="right">       24.71</td>
    <td align="right">       66.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       85.83</td>
    <td align="right">       24.36</td>
    <td align="right">      393.83</td>
    <td align="right">       24.37</td>
    <td align="right">       42.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      228.33</td>
    <td align="right">       23.30</td>
    <td align="right">      247.83</td>
    <td align="right">       23.88</td>
    <td align="right">       48.33</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1205.33</td>
    <td align="right">       24.24</td>
    <td align="right">     4828.00</td>
    <td align="right">       24.41</td>
    <td align="right">      545.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       23.01</td>
    <td align="right">      198.50</td>
    <td align="right">       23.65</td>
    <td align="right">       12.67</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      228.33</td>
    <td align="right">       26.48</td>
    <td align="right">      514.00</td>
    <td align="right">       24.75</td>
    <td align="right">       66.83</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.26514</td>
    <td align="right">    41.74949</td>
    <td align="right">     0.43984</td>
    <td align="right">     9.32504</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25683</td>
    <td align="right">    42.63920</td>
    <td align="right">     0.44566</td>
    <td align="right">     9.46735</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26494</td>
    <td align="right">    43.27294</td>
    <td align="right">     0.45826</td>
    <td align="right">     9.64652</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30830</td>
    <td align="right">    46.50976</td>
    <td align="right">     0.50052</td>
    <td align="right">    10.40412</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31986</td>
    <td align="right">    48.26748</td>
    <td align="right">     -0.3358</td>
    <td align="right">     7.69683</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30315</td>
    <td align="right">    48.50202</td>
    <td align="right">     -0.3337</td>
    <td align="right">     7.66448</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31730</td>
    <td align="right">    48.26951</td>
    <td align="right">     -0.3290</td>
    <td align="right">     7.59051</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29591</td>
    <td align="right">    48.45954</td>
    <td align="right">     -0.3340</td>
    <td align="right">     7.65248</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31708</td>
    <td align="right">    48.20610</td>
    <td align="right">     -0.3294</td>
    <td align="right">     7.61736</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38035</td>
    <td align="right">    47.77485</td>
    <td align="right">     0.53968</td>
    <td align="right">    11.32514</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.38684</td>
    <td align="right">    46.87616</td>
    <td align="right">     0.52294</td>
    <td align="right">    10.94764</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25535</td>
    <td align="right">    43.55393</td>
    <td align="right">     0.45078</td>
    <td align="right">     9.50056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.30605</td>
    <td align="right">    46.19261</td>
    <td align="right">     0.13816</td>
    <td align="right">     9.06207</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25535</td>
    <td align="right">    41.74949</td>
    <td align="right">     -0.3358</td>
    <td align="right">     7.59051</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38684</td>
    <td align="right">    48.50202</td>
    <td align="right">     0.53968</td>
    <td align="right">    11.32514</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87526</td>
    <td align="right">    43.12661</td>
    <td align="right">     0.34194</td>
    <td align="right">     7.91446</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91332</td>
    <td align="right">    43.97990</td>
    <td align="right">     0.36245</td>
    <td align="right">     8.33025</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00130</td>
    <td align="right">    44.50741</td>
    <td align="right">     0.39480</td>
    <td align="right">     8.64128</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14649</td>
    <td align="right">    47.51003</td>
    <td align="right">     0.46290</td>
    <td align="right">     9.65438</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23483</td>
    <td align="right">    49.07136</td>
    <td align="right">     -0.3666</td>
    <td align="right">     8.13277</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24684</td>
    <td align="right">    49.17787</td>
    <td align="right">     -0.3551</td>
    <td align="right">     7.95984</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26636</td>
    <td align="right">    48.90037</td>
    <td align="right">     -0.3474</td>
    <td align="right">     7.85286</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23180</td>
    <td align="right">    49.21524</td>
    <td align="right">     -0.3593</td>
    <td align="right">     7.99887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25468</td>
    <td align="right">    48.95045</td>
    <td align="right">     -0.3538</td>
    <td align="right">     7.96209</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29392</td>
    <td align="right">    48.51846</td>
    <td align="right">     0.51621</td>
    <td align="right">    10.80883</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20028</td>
    <td align="right">    47.87041</td>
    <td align="right">     0.47308</td>
    <td align="right">     9.91892</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86642</td>
    <td align="right">    44.95331</td>
    <td align="right">     0.35504</td>
    <td align="right">     8.10682</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12882</td>
    <td align="right">    47.16538</td>
    <td align="right">     0.09074</td>
    <td align="right">     8.60506</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.86642</td>
    <td align="right">    43.12661</td>
    <td align="right">     -0.3666</td>
    <td align="right">     7.85286</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29392</td>
    <td align="right">    49.21524</td>
    <td align="right">     0.51621</td>
    <td align="right">    10.80883</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.49484</td>
    <td align="right">    43.20876</td>
    <td align="right">     0.24502</td>
    <td align="right">     7.16602</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67357</td>
    <td align="right">    43.69594</td>
    <td align="right">     0.30144</td>
    <td align="right">     7.97939</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85906</td>
    <td align="right">    44.10851</td>
    <td align="right">     0.35955</td>
    <td align="right">     8.41509</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13203</td>
    <td align="right">    46.75819</td>
    <td align="right">     0.46205</td>
    <td align="right">     9.69090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27064</td>
    <td align="right">    48.57105</td>
    <td align="right">     -0.3396</td>
    <td align="right">     7.78270</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30002</td>
    <td align="right">    48.84452</td>
    <td align="right">     -0.3186</td>
    <td align="right">     7.50803</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34966</td>
    <td align="right">    48.47074</td>
    <td align="right">     -0.2992</td>
    <td align="right">     7.32626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26746</td>
    <td align="right">    48.99819</td>
    <td align="right">     -0.3312</td>
    <td align="right">     7.66569</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29824</td>
    <td align="right">    48.68553</td>
    <td align="right">     -0.3251</td>
    <td align="right">     7.62703</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28052</td>
    <td align="right">    48.22204</td>
    <td align="right">     0.51653</td>
    <td align="right">    10.84031</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.06433</td>
    <td align="right">    47.69061</td>
    <td align="right">     0.43903</td>
    <td align="right">     9.41622</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.54883</td>
    <td align="right">    45.05824</td>
    <td align="right">     0.27453</td>
    <td align="right">     7.53125</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04712</td>
    <td align="right">    46.87680</td>
    <td align="right">     0.07943</td>
    <td align="right">     8.24379</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.49484</td>
    <td align="right">    43.20876</td>
    <td align="right">     -0.3396</td>
    <td align="right">     7.16602</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34966</td>
    <td align="right">    48.99819</td>
    <td align="right">     0.51653</td>
    <td align="right">    10.84031</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06976</td>
    <td align="right">    47.57614</td>
    <td align="right">     0.16055</td>
    <td align="right">     7.57934</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.39671</td>
    <td align="right">    47.98310</td>
    <td align="right">     0.26208</td>
    <td align="right">     8.55916</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65195</td>
    <td align="right">    48.84899</td>
    <td align="right">     0.34401</td>
    <td align="right">     9.38246</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14854</td>
    <td align="right">    50.41024</td>
    <td align="right">     0.50435</td>
    <td align="right">    10.94340</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41108</td>
    <td align="right">    52.96234</td>
    <td align="right">     -0.2159</td>
    <td align="right">     7.17742</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44798</td>
    <td align="right">    52.22316</td>
    <td align="right">     -0.1838</td>
    <td align="right">     6.86649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55490</td>
    <td align="right">    51.25238</td>
    <td align="right">     -0.1467</td>
    <td align="right">     6.93177</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40936</td>
    <td align="right">    52.51798</td>
    <td align="right">     -0.2095</td>
    <td align="right">     7.07288</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44214</td>
    <td align="right">    52.25961</td>
    <td align="right">     -0.2100</td>
    <td align="right">     7.15564</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38114</td>
    <td align="right">    53.03343</td>
    <td align="right">     0.58917</td>
    <td align="right">    13.04068</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.97024</td>
    <td align="right">    52.32132</td>
    <td align="right">     0.45372</td>
    <td align="right">    10.46812</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23531</td>
    <td align="right">    50.89815</td>
    <td align="right">     0.22993</td>
    <td align="right">     8.33771</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01357</td>
    <td align="right">    51.04313</td>
    <td align="right">     0.12950</td>
    <td align="right">     8.62072</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06976</td>
    <td align="right">    47.57614</td>
    <td align="right">     -0.2159</td>
    <td align="right">     6.86649</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55490</td>
    <td align="right">    53.03343</td>
    <td align="right">     0.58917</td>
    <td align="right">    13.04068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55358</td>
    <td align="right">    46.30292</td>
    <td align="right">     0.29332</td>
    <td align="right">     9.00117</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.75518</td>
    <td align="right">    46.86672</td>
    <td align="right">     0.37230</td>
    <td align="right">     9.70177</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95977</td>
    <td align="right">    47.54541</td>
    <td align="right">     0.45077</td>
    <td align="right">    10.76707</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31687</td>
    <td align="right">    49.38866</td>
    <td align="right">     0.58814</td>
    <td align="right">    13.23031</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46690</td>
    <td align="right">    52.35385</td>
    <td align="right">     -0.1445</td>
    <td align="right">     6.97163</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48910</td>
    <td align="right">    51.75245</td>
    <td align="right">     -0.1218</td>
    <td align="right">     6.78264</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62425</td>
    <td align="right">    50.55172</td>
    <td align="right">     -0.0710</td>
    <td align="right">     7.22531</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45726</td>
    <td align="right">    51.97422</td>
    <td align="right">     -0.1443</td>
    <td align="right">     6.94332</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52619</td>
    <td align="right">    51.46636</td>
    <td align="right">     -0.1281</td>
    <td align="right">     7.10412</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48286</td>
    <td align="right">    52.21789</td>
    <td align="right">     0.64934</td>
    <td align="right">    14.83838</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16049</td>
    <td align="right">    51.50812</td>
    <td align="right">     0.52343</td>
    <td align="right">    11.86383</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53473</td>
    <td align="right">    50.27977</td>
    <td align="right">     0.31524</td>
    <td align="right">     9.47086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.19648</td>
    <td align="right">    50.20502</td>
    <td align="right">     0.21309</td>
    <td align="right">     9.48050</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53473</td>
    <td align="right">    46.30292</td>
    <td align="right">     -0.1445</td>
    <td align="right">     6.78264</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62425</td>
    <td align="right">    52.35385</td>
    <td align="right">     0.64934</td>
    <td align="right">    14.83838</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78834</td>
    <td align="right">    44.22543</td>
    <td align="right">     0.38239</td>
    <td align="right">    10.73317</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90790</td>
    <td align="right">    45.55618</td>
    <td align="right">     0.43192</td>
    <td align="right">    11.20067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92059</td>
    <td align="right">    47.21951</td>
    <td align="right">     0.44458</td>
    <td align="right">    10.94922</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22282</td>
    <td align="right">    49.85074</td>
    <td align="right">     0.53991</td>
    <td align="right">    11.94516</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40001</td>
    <td align="right">    53.07130</td>
    <td align="right">     -0.2205</td>
    <td align="right">     7.24718</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42270</td>
    <td align="right">    52.50714</td>
    <td align="right">     -0.2021</td>
    <td align="right">     6.94285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53058</td>
    <td align="right">    51.44196</td>
    <td align="right">     -0.1599</td>
    <td align="right">     6.97500</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41950</td>
    <td align="right">    52.32753</td>
    <td align="right">     -0.1924</td>
    <td align="right">     7.01791</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50009</td>
    <td align="right">    51.53907</td>
    <td align="right">     -0.1495</td>
    <td align="right">     7.14433</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.52534</td>
    <td align="right">    51.51577</td>
    <td align="right">     0.67323</td>
    <td align="right">    15.64128</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31378</td>
    <td align="right">    49.99937</td>
    <td align="right">     0.58751</td>
    <td align="right">    13.76120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83002</td>
    <td align="right">    47.62732</td>
    <td align="right">     0.42251</td>
    <td align="right">    11.65134</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23332</td>
    <td align="right">    49.76892</td>
    <td align="right">     0.21042</td>
    <td align="right">    10.08419</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.78834</td>
    <td align="right">    44.22543</td>
    <td align="right">     -0.2205</td>
    <td align="right">     6.94285</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53058</td>
    <td align="right">    53.07130</td>
    <td align="right">     0.67323</td>
    <td align="right">    15.64128</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34097</td>
    <td align="right">    46.94504</td>
    <td align="right">     0.24212</td>
    <td align="right">     8.53069</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63983</td>
    <td align="right">    47.29142</td>
    <td align="right">     0.34491</td>
    <td align="right">    10.00512</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85355</td>
    <td align="right">    48.05432</td>
    <td align="right">     0.42742</td>
    <td align="right">    10.92472</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27750</td>
    <td align="right">    49.83394</td>
    <td align="right">     0.57604</td>
    <td align="right">    12.96813</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46507</td>
    <td align="right">    52.81433</td>
    <td align="right">     -0.1510</td>
    <td align="right">     7.08638</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.47182</td>
    <td align="right">    52.36096</td>
    <td align="right">     -0.1471</td>
    <td align="right">     6.86314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59036</td>
    <td align="right">    51.25942</td>
    <td align="right">     -0.0964</td>
    <td align="right">     7.04921</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46317</td>
    <td align="right">    52.28642</td>
    <td align="right">     -0.1458</td>
    <td align="right">     6.93338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50517</td>
    <td align="right">    52.06056</td>
    <td align="right">     -0.1507</td>
    <td align="right">     7.22348</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.46566</td>
    <td align="right">    52.62751</td>
    <td align="right">     0.64090</td>
    <td align="right">    14.61046</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.09550</td>
    <td align="right">    51.88868</td>
    <td align="right">     0.50731</td>
    <td align="right">    11.75855</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.49650</td>
    <td align="right">    50.16817</td>
    <td align="right">     0.31256</td>
    <td align="right">     9.68854</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14167</td>
    <td align="right">    50.65346</td>
    <td align="right">     0.19465</td>
    <td align="right">     9.45714</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.34097</td>
    <td align="right">    46.94504</td>
    <td align="right">     -0.1510</td>
    <td align="right">     6.86314</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59036</td>
    <td align="right">    52.81433</td>
    <td align="right">     0.64090</td>
    <td align="right">    14.61046</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55503</td>
    <td align="right">    46.47785</td>
    <td align="right">     0.27839</td>
    <td align="right">     7.58889</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67830</td>
    <td align="right">    47.39438</td>
    <td align="right">     0.32399</td>
    <td align="right">     8.28869</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76006</td>
    <td align="right">    48.68151</td>
    <td align="right">     0.35731</td>
    <td align="right">     8.75676</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13956</td>
    <td align="right">    50.28250</td>
    <td align="right">     0.48124</td>
    <td align="right">    10.13629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36069</td>
    <td align="right">    51.88043</td>
    <td align="right">     -0.2711</td>
    <td align="right">     7.23089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39014</td>
    <td align="right">    51.15660</td>
    <td align="right">     -0.2399</td>
    <td align="right">     6.90836</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49076</td>
    <td align="right">    50.05314</td>
    <td align="right">     -0.2019</td>
    <td align="right">     6.69421</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39681</td>
    <td align="right">    50.94482</td>
    <td align="right">     -0.2362</td>
    <td align="right">     6.92001</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43472</td>
    <td align="right">    50.49063</td>
    <td align="right">     -0.2326</td>
    <td align="right">     6.91490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42198</td>
    <td align="right">    51.16344</td>
    <td align="right">     0.58639</td>
    <td align="right">    12.69572</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19764</td>
    <td align="right">    50.73268</td>
    <td align="right">     0.50232</td>
    <td align="right">    10.77288</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72246</td>
    <td align="right">    49.14060</td>
    <td align="right">     0.34428</td>
    <td align="right">     8.51766</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.13140</td>
    <td align="right">    49.88261</td>
    <td align="right">     0.13861</td>
    <td align="right">     8.44720</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.55503</td>
    <td align="right">    46.47785</td>
    <td align="right">     -0.2711</td>
    <td align="right">     6.69421</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49076</td>
    <td align="right">    51.88043</td>
    <td align="right">     0.58639</td>
    <td align="right">    12.69572</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01103</td>
    <td align="right">    45.07031</td>
    <td align="right">     0.40955</td>
    <td align="right">     9.53898</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05838</td>
    <td align="right">    46.11139</td>
    <td align="right">     0.44178</td>
    <td align="right">     9.91250</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11187</td>
    <td align="right">    47.12271</td>
    <td align="right">     0.47686</td>
    <td align="right">    10.61051</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36803</td>
    <td align="right">    48.96280</td>
    <td align="right">     0.58006</td>
    <td align="right">    12.65915</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46361</td>
    <td align="right">    51.21284</td>
    <td align="right">     -0.1821</td>
    <td align="right">     6.82716</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.47535</td>
    <td align="right">    50.59863</td>
    <td align="right">     -0.1616</td>
    <td align="right">     6.67536</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62032</td>
    <td align="right">    49.30680</td>
    <td align="right">     -0.1059</td>
    <td align="right">     6.81560</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47908</td>
    <td align="right">    50.35712</td>
    <td align="right">     -0.1569</td>
    <td align="right">     6.68128</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55422</td>
    <td align="right">    49.69636</td>
    <td align="right">     -0.1355</td>
    <td align="right">     6.74248</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55114</td>
    <td align="right">    50.33902</td>
    <td align="right">     0.65603</td>
    <td align="right">    14.79783</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.36240</td>
    <td align="right">    49.98553</td>
    <td align="right">     0.57047</td>
    <td align="right">    12.39252</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98496</td>
    <td align="right">    48.43475</td>
    <td align="right">     0.42426</td>
    <td align="right">     9.88697</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.33806</td>
    <td align="right">    48.95135</td>
    <td align="right">     0.23222</td>
    <td align="right">     9.44900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.98496</td>
    <td align="right">    45.07031</td>
    <td align="right">     -0.1821</td>
    <td align="right">     6.67536</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62032</td>
    <td align="right">    51.21284</td>
    <td align="right">     0.65603</td>
    <td align="right">    14.79783</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12009</td>
    <td align="right">    45.76013</td>
    <td align="right">     0.49890</td>
    <td align="right">    12.02703</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15465</td>
    <td align="right">    47.63211</td>
    <td align="right">     0.51424</td>
    <td align="right">    12.01182</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95095</td>
    <td align="right">    50.07893</td>
    <td align="right">     0.47094</td>
    <td align="right">    11.25044</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23402</td>
    <td align="right">    53.51858</td>
    <td align="right">     0.54996</td>
    <td align="right">    11.86837</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41260</td>
    <td align="right">    58.32845</td>
    <td align="right">     -0.2131</td>
    <td align="right">     6.65790</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43931</td>
    <td align="right">    60.17027</td>
    <td align="right">     -0.1762</td>
    <td align="right">     6.27633</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59928</td>
    <td align="right">    57.96649</td>
    <td align="right">     -0.1236</td>
    <td align="right">     6.20507</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57077</td>
    <td align="right">    59.17073</td>
    <td align="right">     -0.1113</td>
    <td align="right">     6.22781</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.71735</td>
    <td align="right">    57.04820</td>
    <td align="right">     -0.0515</td>
    <td align="right">     6.36681</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.82653</td>
    <td align="right">    55.41014</td>
    <td align="right">     0.77289</td>
    <td align="right">    18.45902</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.61373</td>
    <td align="right">    53.67396</td>
    <td align="right">     0.69640</td>
    <td align="right">    16.22870</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14574</td>
    <td align="right">    48.86085</td>
    <td align="right">     0.53074</td>
    <td align="right">    12.86380</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.39927</td>
    <td align="right">    54.01426</td>
    <td align="right">     0.27693</td>
    <td align="right">    10.51549</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95095</td>
    <td align="right">    45.76013</td>
    <td align="right">     -0.2131</td>
    <td align="right">     6.20507</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.82653</td>
    <td align="right">    60.17027</td>
    <td align="right">     0.77289</td>
    <td align="right">    18.45902</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90055</td>
    <td align="right">    45.54712</td>
    <td align="right">     0.37757</td>
    <td align="right">     8.88901</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.01002</td>
    <td align="right">    46.31988</td>
    <td align="right">     0.42702</td>
    <td align="right">     9.99731</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09531</td>
    <td align="right">    47.35135</td>
    <td align="right">     0.47065</td>
    <td align="right">    10.67374</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36495</td>
    <td align="right">    49.19886</td>
    <td align="right">     0.57588</td>
    <td align="right">    12.53419</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46822</td>
    <td align="right">    51.45546</td>
    <td align="right">     -0.1868</td>
    <td align="right">     6.86139</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44877</td>
    <td align="right">    51.10099</td>
    <td align="right">     -0.1915</td>
    <td align="right">     6.77216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.58096</td>
    <td align="right">    49.80773</td>
    <td align="right">     -0.1329</td>
    <td align="right">     6.66115</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48383</td>
    <td align="right">    50.53945</td>
    <td align="right">     -0.1588</td>
    <td align="right">     6.65691</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54114</td>
    <td align="right">    50.10313</td>
    <td align="right">     -0.1569</td>
    <td align="right">     6.83923</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55312</td>
    <td align="right">    50.56948</td>
    <td align="right">     0.65120</td>
    <td align="right">    14.66547</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34193</td>
    <td align="right">    50.16477</td>
    <td align="right">     0.56258</td>
    <td align="right">    12.24290</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02311</td>
    <td align="right">    48.19391</td>
    <td align="right">     0.43732</td>
    <td align="right">    10.18082</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.31925</td>
    <td align="right">    49.21419</td>
    <td align="right">     0.22048</td>
    <td align="right">     9.40081</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90055</td>
    <td align="right">    45.54712</td>
    <td align="right">     -0.1915</td>
    <td align="right">     6.65691</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58096</td>
    <td align="right">    51.45546</td>
    <td align="right">     0.65120</td>
    <td align="right">    14.66547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.40389</td>
    <td align="right">    47.15288</td>
    <td align="right">     0.24488</td>
    <td align="right">     7.58350</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.61201</td>
    <td align="right">    47.81280</td>
    <td align="right">     0.31482</td>
    <td align="right">     8.46925</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79690</td>
    <td align="right">    48.76257</td>
    <td align="right">     0.37672</td>
    <td align="right">     9.24743</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19060</td>
    <td align="right">    50.56840</td>
    <td align="right">     0.50775</td>
    <td align="right">    10.77853</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40395</td>
    <td align="right">    52.78311</td>
    <td align="right">     -0.2385</td>
    <td align="right">     7.16449</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42605</td>
    <td align="right">    51.99300</td>
    <td align="right">     -0.2143</td>
    <td align="right">     6.92238</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52128</td>
    <td align="right">    51.04749</td>
    <td align="right">     -0.1841</td>
    <td align="right">     6.85408</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39752</td>
    <td align="right">    52.22883</td>
    <td align="right">     -0.2335</td>
    <td align="right">     7.07241</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42992</td>
    <td align="right">    51.92753</td>
    <td align="right">     -0.2334</td>
    <td align="right">     7.09703</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40406</td>
    <td align="right">    52.64212</td>
    <td align="right">     0.58604</td>
    <td align="right">    12.81781</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10137</td>
    <td align="right">    51.93972</td>
    <td align="right">     0.48221</td>
    <td align="right">    10.58578</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51487</td>
    <td align="right">    50.30658</td>
    <td align="right">     0.29873</td>
    <td align="right">     8.32132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10305</td>
    <td align="right">    50.78211</td>
    <td align="right">     0.14000</td>
    <td align="right">     8.57079</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40389</td>
    <td align="right">    47.15288</td>
    <td align="right">     -0.2385</td>
    <td align="right">     6.85408</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52128</td>
    <td align="right">    52.78311</td>
    <td align="right">     0.58604</td>
    <td align="right">    12.81781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.77717</td>
    <td align="right">    45.86196</td>
    <td align="right">     0.34578</td>
    <td align="right">     9.22467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.92833</td>
    <td align="right">    46.67381</td>
    <td align="right">     0.40544</td>
    <td align="right">     9.77261</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.06361</td>
    <td align="right">    47.77676</td>
    <td align="right">     0.46487</td>
    <td align="right">    10.78947</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.42150</td>
    <td align="right">    49.49119</td>
    <td align="right">     0.59011</td>
    <td align="right">    13.20470</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.55469</td>
    <td align="right">    52.45063</td>
    <td align="right">     -0.1551</td>
    <td align="right">     7.08207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.57058</td>
    <td align="right">    51.68538</td>
    <td align="right">     -0.1379</td>
    <td align="right">     6.96321</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.72280</td>
    <td align="right">    50.35035</td>
    <td align="right">     -0.0869</td>
    <td align="right">     7.33765</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.54378</td>
    <td align="right">    51.85101</td>
    <td align="right">     -0.1552</td>
    <td align="right">     7.06100</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.62098</td>
    <td align="right">    51.29126</td>
    <td align="right">     -0.1372</td>
    <td align="right">     7.20005</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.59873</td>
    <td align="right">    52.10160</td>
    <td align="right">     0.65493</td>
    <td align="right">    15.02093</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.30710</td>
    <td align="right">    51.26796</td>
    <td align="right">     0.54656</td>
    <td align="right">    12.17352</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.74756</td>
    <td align="right">    49.94872</td>
    <td align="right">     0.36506</td>
    <td align="right">     9.62364</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.32318</td>
    <td align="right">    50.08397</td>
    <td align="right">     0.22332</td>
    <td align="right">     9.61471</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.74756</td>
    <td align="right">    45.86196</td>
    <td align="right">     -0.1552</td>
    <td align="right">     6.96321</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.72280</td>
    <td align="right">    52.45063</td>
    <td align="right">     0.65493</td>
    <td align="right">    15.02093</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06454</td>
    <td align="right">    43.92509</td>
    <td align="right">     0.45331</td>
    <td align="right">    11.19911</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11067</td>
    <td align="right">    45.38247</td>
    <td align="right">     0.48015</td>
    <td align="right">    11.43427</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05509</td>
    <td align="right">    47.10293</td>
    <td align="right">     0.47345</td>
    <td align="right">    10.91403</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27528</td>
    <td align="right">    49.94298</td>
    <td align="right">     0.54405</td>
    <td align="right">    11.77341</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.39591</td>
    <td align="right">    52.87145</td>
    <td align="right">     -0.2420</td>
    <td align="right">     7.21398</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39944</td>
    <td align="right">    52.26533</td>
    <td align="right">     -0.2325</td>
    <td align="right">     7.01159</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49747</td>
    <td align="right">    51.22086</td>
    <td align="right">     -0.1970</td>
    <td align="right">     6.90948</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41121</td>
    <td align="right">    52.01382</td>
    <td align="right">     -0.2158</td>
    <td align="right">     6.99600</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50526</td>
    <td align="right">    51.14751</td>
    <td align="right">     -0.1695</td>
    <td align="right">     7.00561</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.58833</td>
    <td align="right">    51.03157</td>
    <td align="right">     0.67625</td>
    <td align="right">    15.60663</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.45759</td>
    <td align="right">    49.62706</td>
    <td align="right">     0.61680</td>
    <td align="right">    14.15341</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06991</td>
    <td align="right">    47.13599</td>
    <td align="right">     0.48153</td>
    <td align="right">    11.97034</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.31991</td>
    <td align="right">    49.50026</td>
    <td align="right">     0.21939</td>
    <td align="right">    10.16456</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05509</td>
    <td align="right">    43.92509</td>
    <td align="right">     -0.2420</td>
    <td align="right">     6.90948</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58833</td>
    <td align="right">    52.87145</td>
    <td align="right">     0.67625</td>
    <td align="right">    15.60663</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66049</td>
    <td align="right">    46.52996</td>
    <td align="right">     0.32262</td>
    <td align="right">     8.64461</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85343</td>
    <td align="right">    47.09861</td>
    <td align="right">     0.39617</td>
    <td align="right">     9.96941</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00453</td>
    <td align="right">    47.93774</td>
    <td align="right">     0.45993</td>
    <td align="right">    10.83213</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33582</td>
    <td align="right">    49.92676</td>
    <td align="right">     0.58117</td>
    <td align="right">    12.82823</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46960</td>
    <td align="right">    52.59178</td>
    <td align="right">     -0.1712</td>
    <td align="right">     6.97391</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.45906</td>
    <td align="right">    52.09125</td>
    <td align="right">     -0.1755</td>
    <td align="right">     6.85814</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57199</td>
    <td align="right">    50.98403</td>
    <td align="right">     -0.1305</td>
    <td align="right">     6.88814</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45779</td>
    <td align="right">    51.96280</td>
    <td align="right">     -0.1690</td>
    <td align="right">     6.86531</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50617</td>
    <td align="right">    51.68502</td>
    <td align="right">     -0.1715</td>
    <td align="right">     7.08535</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.49974</td>
    <td align="right">    52.22294</td>
    <td align="right">     0.63905</td>
    <td align="right">    14.43005</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22277</td>
    <td align="right">    51.51888</td>
    <td align="right">     0.53422</td>
    <td align="right">    11.87363</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76215</td>
    <td align="right">    49.59564</td>
    <td align="right">     0.37755</td>
    <td align="right">     9.74633</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23576</td>
    <td align="right">    50.36548</td>
    <td align="right">     0.20543</td>
    <td align="right">     9.40301</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66049</td>
    <td align="right">    46.52996</td>
    <td align="right">     -0.1755</td>
    <td align="right">     6.85814</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57199</td>
    <td align="right">    52.59178</td>
    <td align="right">     0.63905</td>
    <td align="right">    14.43005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422788E+11</td>
    <td align="right">0.974530E+10</td>
    <td align="right">      411.78</td>
    <td align="right">0.296420E+11</td>
    <td align="right">0.126367E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-09:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    82365.57</td>
    <td align="right">14-JAN-06:03</td>
    <td align="right">    54726.15</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">    41435.38</td>
    <td align="right">14-JAN-06:03</td>
    <td align="right">    19617.85</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437058E+11</td>
    <td align="right">0.100209E+11</td>
    <td align="right">      370.33</td>
    <td align="right">0.312145E+11</td>
    <td align="right">0.124913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    73120.25</td>
    <td align="right">11-FEB-06:03</td>
    <td align="right">    46733.20</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    38044.87</td>
    <td align="right">11-FEB-06:03</td>
    <td align="right">    15797.96</td>
    <td align="right">11-FEB-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532976E+11</td>
    <td align="right">0.121796E+11</td>
    <td align="right">      431.64</td>
    <td align="right">0.369919E+11</td>
    <td align="right">0.163057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    70906.88</td>
    <td align="right">13-MAR-12:05</td>
    <td align="right">    49792.03</td>
    <td align="right">27-MAR-15:40</td>
    <td align="right">    35055.11</td>
    <td align="right">06-MAR-07:05</td>
    <td align="right">    16659.68</td>
    <td align="right">13-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.624566E+11</td>
    <td align="right">0.144665E+11</td>
    <td align="right">      420.26</td>
    <td align="right">0.431133E+11</td>
    <td align="right">0.193433E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    77769.90</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">    56117.47</td>
    <td align="right">17-APR-15:20</td>
    <td align="right">    27738.86</td>
    <td align="right">13-APR-04:03</td>
    <td align="right">    19362.37</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.860810E+11</td>
    <td align="right">0.203083E+11</td>
    <td align="right">      449.70</td>
    <td align="right">0.552008E+11</td>
    <td align="right">0.308802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   112491.16</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    68000.44</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    56305.87</td>
    <td align="right">27-MAY-05:03</td>
    <td align="right">    24931.65</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.984246E+11</td>
    <td align="right">0.232079E+11</td>
    <td align="right">      450.26</td>
    <td align="right">0.587303E+11</td>
    <td align="right">0.396943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   117285.26</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    70462.02</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    61739.74</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    26024.67</td>
    <td align="right">08-JUN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104306E+12</td>
    <td align="right">0.251240E+11</td>
    <td align="right">      460.70</td>
    <td align="right">0.624901E+11</td>
    <td align="right">0.418164E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113375.28</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    71868.49</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">    49128.71</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    25127.81</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108010E+12</td>
    <td align="right">0.257973E+11</td>
    <td align="right">      469.48</td>
    <td align="right">0.643917E+11</td>
    <td align="right">0.436187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   112314.41</td>
    <td align="right">18-AUG-04:03</td>
    <td align="right">    72220.50</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    46817.61</td>
    <td align="right">26-AUG-05:03</td>
    <td align="right">    25960.39</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.992154E+11</td>
    <td align="right">0.234972E+11</td>
    <td align="right">      451.57</td>
    <td align="right">0.595116E+11</td>
    <td align="right">0.397038E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   113460.51</td>
    <td align="right">19-SEP-04:03</td>
    <td align="right">    72497.92</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    49212.41</td>
    <td align="right">19-SEP-04:03</td>
    <td align="right">    25913.62</td>
    <td align="right">22-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.898793E+11</td>
    <td align="right">0.210507E+11</td>
    <td align="right">      443.33</td>
    <td align="right">0.568334E+11</td>
    <td align="right">0.330459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   116975.34</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    70521.08</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    58728.88</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    25763.63</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.693283E+11</td>
    <td align="right">0.158627E+11</td>
    <td align="right">      405.11</td>
    <td align="right">0.444556E+11</td>
    <td align="right">0.248726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   107666.42</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    59099.90</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    48566.52</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    23770.66</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458604E+11</td>
    <td align="right">0.105094E+11</td>
    <td align="right">      407.83</td>
    <td align="right">0.309101E+11</td>
    <td align="right">0.149504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   108407.57</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    61314.12</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    47093.45</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    23912.95</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.902845E+12</td>
    <td align="right">0.211770E+12</td>
    <td align="right">     5171.99</td>
    <td align="right">0.573485E+12</td>
    <td align="right">0.329359E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.422788E+11</td>
    <td align="right">0.974530E+10</td>
    <td align="right">      370.33</td>
    <td align="right">0.296420E+11</td>
    <td align="right">0.124913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70906.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46733.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27738.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15797.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108010E+12</td>
    <td align="right">0.257973E+11</td>
    <td align="right">      469.48</td>
    <td align="right">0.643917E+11</td>
    <td align="right">0.436187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117285.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72497.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61739.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26024.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368470E+11</td>
    <td align="right">0.855153E+10</td>
    <td align="right">      408.36</td>
    <td align="right">0.250894E+11</td>
    <td align="right">0.117575E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75848.04</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    51691.87</td>
    <td align="right">02-JAN-15:05</td>
    <td align="right">    26697.07</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    18186.64</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393011E+11</td>
    <td align="right">0.904118E+10</td>
    <td align="right">      370.78</td>
    <td align="right">0.274799E+11</td>
    <td align="right">0.118213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    62015.62</td>
    <td align="right">11-FEB-15:05</td>
    <td align="right">    43995.61</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">    26758.49</td>
    <td align="right">11-FEB-15:05</td>
    <td align="right">    14376.75</td>
    <td align="right">11-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.492637E+11</td>
    <td align="right">0.112680E+11</td>
    <td align="right">      432.89</td>
    <td align="right">0.337048E+11</td>
    <td align="right">0.155589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    68157.67</td>
    <td align="right">27-MAR-15:10</td>
    <td align="right">    48402.00</td>
    <td align="right">27-MAR-15:20</td>
    <td align="right">    29977.74</td>
    <td align="right">06-MAR-07:05</td>
    <td align="right">    16110.91</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.583508E+11</td>
    <td align="right">0.135095E+11</td>
    <td align="right">      421.84</td>
    <td align="right">0.399399E+11</td>
    <td align="right">0.184109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   106923.64</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">    56323.27</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">    50600.37</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">    23273.74</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.804136E+11</td>
    <td align="right">0.188995E+11</td>
    <td align="right">      450.91</td>
    <td align="right">0.506509E+11</td>
    <td align="right">0.297627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   108079.58</td>
    <td align="right">10-MAY-05:03</td>
    <td align="right">    64352.61</td>
    <td align="right">15-MAY-06:03</td>
    <td align="right">    59157.53</td>
    <td align="right">27-MAY-05:03</td>
    <td align="right">    25161.84</td>
    <td align="right">29-MAY-13:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.918801E+11</td>
    <td align="right">0.215628E+11</td>
    <td align="right">      452.22</td>
    <td align="right">0.537856E+11</td>
    <td align="right">0.380945E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   111766.72</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    66578.45</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    59506.57</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    25023.35</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.965645E+11</td>
    <td align="right">0.231308E+11</td>
    <td align="right">      459.84</td>
    <td align="right">0.567915E+11</td>
    <td align="right">0.397729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109072.57</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    67164.35</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">    50051.87</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    24023.17</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.975358E+11</td>
    <td align="right">0.231683E+11</td>
    <td align="right">      465.92</td>
    <td align="right">0.568013E+11</td>
    <td align="right">0.407345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   108369.90</td>
    <td align="right">18-AUG-04:03</td>
    <td align="right">    67537.10</td>
    <td align="right">21-AUG-06:03</td>
    <td align="right">    49828.79</td>
    <td align="right">18-AUG-04:03</td>
    <td align="right">    24889.26</td>
    <td align="right">20-AUG-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.897706E+11</td>
    <td align="right">0.211656E+11</td>
    <td align="right">      446.68</td>
    <td align="right">0.525983E+11</td>
    <td align="right">0.371723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   109545.16</td>
    <td align="right">19-SEP-04:03</td>
    <td align="right">    68639.35</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    51634.03</td>
    <td align="right">19-SEP-04:03</td>
    <td align="right">    24726.25</td>
    <td align="right">22-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798884E+11</td>
    <td align="right">0.186747E+11</td>
    <td align="right">      436.13</td>
    <td align="right">0.494040E+11</td>
    <td align="right">0.304844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:27</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   111221.82</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    65748.53</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    62225.33</td>
    <td align="right">02-OCT-04:04</td>
    <td align="right">    24466.10</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.607313E+11</td>
    <td align="right">0.138997E+11</td>
    <td align="right">      399.97</td>
    <td align="right">0.377250E+11</td>
    <td align="right">0.230063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   109284.38</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    54177.82</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    57226.94</td>
    <td align="right">30-NOV-06:03</td>
    <td align="right">    23839.79</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405966E+11</td>
    <td align="right">0.934623E+10</td>
    <td align="right">      406.19</td>
    <td align="right">0.264580E+11</td>
    <td align="right">0.141386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    92172.44</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    48324.31</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    43848.13</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    20236.84</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.821144E+12</td>
    <td align="right">0.192218E+12</td>
    <td align="right">     5151.73</td>
    <td align="right">0.510429E+12</td>
    <td align="right">0.310715E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.368470E+11</td>
    <td align="right">0.855153E+10</td>
    <td align="right">      370.78</td>
    <td align="right">0.250894E+11</td>
    <td align="right">0.117575E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62015.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43995.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26697.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14376.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.975358E+11</td>
    <td align="right">0.231683E+11</td>
    <td align="right">      465.92</td>
    <td align="right">0.568013E+11</td>
    <td align="right">0.407345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111766.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68639.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62225.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25161.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373749E+11</td>
    <td align="right">0.878222E+10</td>
    <td align="right">      407.69</td>
    <td align="right">0.250180E+11</td>
    <td align="right">0.123568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-09:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    81187.25</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    56550.96</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">    26812.08</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    19439.71</td>
    <td align="right">02-JAN-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410584E+11</td>
    <td align="right">0.953525E+10</td>
    <td align="right">      370.21</td>
    <td align="right">0.286594E+11</td>
    <td align="right">0.123990E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    64843.19</td>
    <td align="right">17-FEB-14:10</td>
    <td align="right">    50146.66</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    25916.80</td>
    <td align="right">11-FEB-16:00</td>
    <td align="right">    15063.15</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.521713E+11</td>
    <td align="right">0.120180E+11</td>
    <td align="right">      433.94</td>
    <td align="right">0.358949E+11</td>
    <td align="right">0.162764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    76788.44</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">    57220.98</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">    27343.47</td>
    <td align="right">14-MAR-09:50</td>
    <td align="right">    18163.22</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.633486E+11</td>
    <td align="right">0.147735E+11</td>
    <td align="right">      426.70</td>
    <td align="right">0.440223E+11</td>
    <td align="right">0.193263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   106240.21</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">    71476.03</td>
    <td align="right">16-APR-14:13</td>
    <td align="right">    52603.91</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">    23108.02</td>
    <td align="right">13-APR-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870887E+11</td>
    <td align="right">0.205856E+11</td>
    <td align="right">      454.46</td>
    <td align="right">0.565590E+11</td>
    <td align="right">0.305297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   121383.87</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    76785.56</td>
    <td align="right">29-MAY-16:02</td>
    <td align="right">    63509.29</td>
    <td align="right">27-MAY-05:03</td>
    <td align="right">    29851.41</td>
    <td align="right">29-MAY-13:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.991089E+11</td>
    <td align="right">0.233729E+11</td>
    <td align="right">      457.28</td>
    <td align="right">0.603058E+11</td>
    <td align="right">0.388032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   123498.30</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">    78705.14</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    67073.01</td>
    <td align="right">19-JUN-04:03</td>
    <td align="right">    28574.73</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104457E+12</td>
    <td align="right">0.251721E+11</td>
    <td align="right">      464.70</td>
    <td align="right">0.640423E+11</td>
    <td align="right">0.404149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   124117.11</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    76310.62</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    60098.49</td>
    <td align="right">03-JUL-04:03</td>
    <td align="right">    28486.32</td>
    <td align="right">04-JUL-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104112E+12</td>
    <td align="right">0.248500E+11</td>
    <td align="right">      469.64</td>
    <td align="right">0.627366E+11</td>
    <td align="right">0.413751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   123231.09</td>
    <td align="right">20-AUG-13:32</td>
    <td align="right">    77442.85</td>
    <td align="right">20-AUG-13:32</td>
    <td align="right">    57207.30</td>
    <td align="right">18-AUG-04:03</td>
    <td align="right">    30060.26</td>
    <td align="right">20-AUG-13:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956158E+11</td>
    <td align="right">0.226647E+11</td>
    <td align="right">      450.91</td>
    <td align="right">0.577781E+11</td>
    <td align="right">0.378377E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   125711.56</td>
    <td align="right">19-SEP-04:03</td>
    <td align="right">    80158.07</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    64371.02</td>
    <td align="right">22-SEP-04:03</td>
    <td align="right">    28179.42</td>
    <td align="right">22-SEP-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.834634E+11</td>
    <td align="right">0.196116E+11</td>
    <td align="right">      436.35</td>
    <td align="right">0.524435E+11</td>
    <td align="right">0.310199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   126861.44</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    65500.46</td>
    <td align="right">02-OCT-06:03</td>
    <td align="right">    68746.88</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    27906.44</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.628816E+11</td>
    <td align="right">0.144952E+11</td>
    <td align="right">      399.61</td>
    <td align="right">0.392327E+11</td>
    <td align="right">0.236489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   117571.09</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    56122.34</td>
    <td align="right">10-NOV-14:30</td>
    <td align="right">    62492.76</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">    25566.26</td>
    <td align="right">04-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.416286E+11</td>
    <td align="right">0.968040E+10</td>
    <td align="right">      404.74</td>
    <td align="right">0.268777E+11</td>
    <td align="right">0.147509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    73421.54</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">    50720.74</td>
    <td align="right">08-DEC-15:30</td>
    <td align="right">    34677.58</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">    17073.93</td>
    <td align="right">08-DEC-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872309E+12</td>
    <td align="right">0.205542E+12</td>
    <td align="right">     5176.23</td>
    <td align="right">0.553570E+12</td>
    <td align="right">0.318739E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.373749E+11</td>
    <td align="right">0.878222E+10</td>
    <td align="right">      370.21</td>
    <td align="right">0.250180E+11</td>
    <td align="right">0.123568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64843.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50146.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25916.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15063.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104457E+12</td>
    <td align="right">0.251721E+11</td>
    <td align="right">      469.64</td>
    <td align="right">0.640423E+11</td>
    <td align="right">0.413751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126861.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80158.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68746.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30060.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">      287.75</td>
    <td align="right">      325.67</td>
    <td align="right">      637.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">      482.08</td>
    <td align="right">      526.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">      406.18</td>
    <td align="right">      566.60</td>
    <td align="right">      443.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.15</td>
    <td align="right">        2.04</td>
    <td align="right">      453.10</td>
    <td align="right">      780.61</td>
    <td align="right">      292.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      519.75</td>
    <td align="right">       23.25</td>
    <td align="right">      496.50</td>
    <td align="right">     1075.83</td>
    <td align="right">      153.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      555.21</td>
    <td align="right">       39.98</td>
    <td align="right">      515.23</td>
    <td align="right">     1239.44</td>
    <td align="right">       70.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      561.85</td>
    <td align="right">       27.53</td>
    <td align="right">      534.32</td>
    <td align="right">     1313.33</td>
    <td align="right">      104.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      497.25</td>
    <td align="right">        4.57</td>
    <td align="right">      492.67</td>
    <td align="right">     1109.49</td>
    <td align="right">       68.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.12</td>
    <td align="right">        0.03</td>
    <td align="right">      441.08</td>
    <td align="right">     1020.55</td>
    <td align="right">      112.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">      369.55</td>
    <td align="right">      755.33</td>
    <td align="right">      177.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">      321.33</td>
    <td align="right">      539.69</td>
    <td align="right">      327.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">      365.47</td>
    <td align="right">      536.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.43</td>
    <td align="right">        8.16</td>
    <td align="right">      412.27</td>
    <td align="right">      799.37</td>
    <td align="right">      286.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">      325.67</td>
    <td align="right">       68.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      561.85</td>
    <td align="right">       39.98</td>
    <td align="right">      534.32</td>
    <td align="right">     1313.33</td>
    <td align="right">      637.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.90</td>
    <td align="right">      221.28</td>
    <td align="right">      240.62</td>
    <td align="right">      677.53</td>
    <td align="right">      407.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.34</td>
    <td align="right">      246.88</td>
    <td align="right">      286.46</td>
    <td align="right">      845.27</td>
    <td align="right">      335.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      651.17</td>
    <td align="right">      307.84</td>
    <td align="right">      343.32</td>
    <td align="right">     1027.66</td>
    <td align="right">      278.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      391.36</td>
    <td align="right">     1243.57</td>
    <td align="right">      197.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      668.55</td>
    <td align="right">      266.23</td>
    <td align="right">      402.32</td>
    <td align="right">     1288.73</td>
    <td align="right">       99.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      659.87</td>
    <td align="right">      253.45</td>
    <td align="right">      406.42</td>
    <td align="right">     1338.94</td>
    <td align="right">       46.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      678.02</td>
    <td align="right">      244.51</td>
    <td align="right">      433.51</td>
    <td align="right">     1422.86</td>
    <td align="right">       71.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.99</td>
    <td align="right">      207.31</td>
    <td align="right">      412.68</td>
    <td align="right">     1266.61</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.71</td>
    <td align="right">      216.08</td>
    <td align="right">      381.64</td>
    <td align="right">     1236.15</td>
    <td align="right">       76.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      550.17</td>
    <td align="right">      236.94</td>
    <td align="right">      313.23</td>
    <td align="right">     1056.58</td>
    <td align="right">      119.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.54</td>
    <td align="right">      178.05</td>
    <td align="right">      268.48</td>
    <td align="right">      772.16</td>
    <td align="right">      210.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">      542.46</td>
    <td align="right">      348.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      577.98</td>
    <td align="right">      234.95</td>
    <td align="right">      343.04</td>
    <td align="right">     1060.68</td>
    <td align="right">      185.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">      542.46</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      433.51</td>
    <td align="right">     1422.86</td>
    <td align="right">      407.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      473.77</td>
    <td align="right">     2189.59</td>
    <td align="right">      629.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1223.44</td>
    <td align="right">      707.91</td>
    <td align="right">      515.53</td>
    <td align="right">     2092.97</td>
    <td align="right">      528.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      939.32</td>
    <td align="right">      397.14</td>
    <td align="right">      542.18</td>
    <td align="right">     1624.22</td>
    <td align="right">      442.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      638.72</td>
    <td align="right">      112.01</td>
    <td align="right">      526.71</td>
    <td align="right">     1213.10</td>
    <td align="right">      304.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      511.83</td>
    <td align="right">       11.07</td>
    <td align="right">      500.76</td>
    <td align="right">     1063.91</td>
    <td align="right">      149.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      487.07</td>
    <td align="right">     1095.11</td>
    <td align="right">       71.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.50</td>
    <td align="right">        4.84</td>
    <td align="right">      517.66</td>
    <td align="right">     1228.35</td>
    <td align="right">      104.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      593.02</td>
    <td align="right">       50.04</td>
    <td align="right">      542.98</td>
    <td align="right">     1331.19</td>
    <td align="right">       69.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      759.15</td>
    <td align="right">      186.03</td>
    <td align="right">      573.12</td>
    <td align="right">     1689.48</td>
    <td align="right">      118.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1043.98</td>
    <td align="right">      489.80</td>
    <td align="right">      554.18</td>
    <td align="right">     2060.86</td>
    <td align="right">      195.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1187.82</td>
    <td align="right">      662.94</td>
    <td align="right">      524.89</td>
    <td align="right">     2111.30</td>
    <td align="right">      338.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1303.33</td>
    <td align="right">      822.07</td>
    <td align="right">      481.26</td>
    <td align="right">     2159.41</td>
    <td align="right">      547.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      878.70</td>
    <td align="right">      358.74</td>
    <td align="right">      519.96</td>
    <td align="right">     1652.76</td>
    <td align="right">      290.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      473.77</td>
    <td align="right">     1063.91</td>
    <td align="right">       69.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      573.12</td>
    <td align="right">     2189.59</td>
    <td align="right">      629.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.94</td>
    <td align="right">      178.89</td>
    <td align="right">      236.05</td>
    <td align="right">      618.12</td>
    <td align="right">      431.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      518.87</td>
    <td align="right">      234.82</td>
    <td align="right">      284.05</td>
    <td align="right">      854.07</td>
    <td align="right">      365.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      646.15</td>
    <td align="right">      295.07</td>
    <td align="right">      351.09</td>
    <td align="right">     1058.56</td>
    <td align="right">      310.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      381.91</td>
    <td align="right">     1268.97</td>
    <td align="right">      215.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.38</td>
    <td align="right">      249.59</td>
    <td align="right">      398.78</td>
    <td align="right">     1266.04</td>
    <td align="right">      114.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      549.37</td>
    <td align="right">      154.10</td>
    <td align="right">      395.27</td>
    <td align="right">     1142.05</td>
    <td align="right">       53.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      613.97</td>
    <td align="right">      189.94</td>
    <td align="right">      424.03</td>
    <td align="right">     1310.15</td>
    <td align="right">       77.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      612.58</td>
    <td align="right">      199.64</td>
    <td align="right">      412.94</td>
    <td align="right">     1254.01</td>
    <td align="right">       53.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      522.56</td>
    <td align="right">      154.09</td>
    <td align="right">      368.48</td>
    <td align="right">     1100.93</td>
    <td align="right">       80.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      519.85</td>
    <td align="right">      202.65</td>
    <td align="right">      317.20</td>
    <td align="right">     1010.57</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      428.82</td>
    <td align="right">      157.30</td>
    <td align="right">      271.53</td>
    <td align="right">      760.93</td>
    <td align="right">      230.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.59</td>
    <td align="right">      192.07</td>
    <td align="right">      237.52</td>
    <td align="right">      680.13</td>
    <td align="right">      366.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      551.61</td>
    <td align="right">      211.40</td>
    <td align="right">      340.21</td>
    <td align="right">     1028.02</td>
    <td align="right">      201.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      414.94</td>
    <td align="right">      154.09</td>
    <td align="right">      236.05</td>
    <td align="right">      618.12</td>
    <td align="right">       53.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      424.03</td>
    <td align="right">     1310.15</td>
    <td align="right">      431.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.91</td>
    <td align="right">        0.00</td>
    <td align="right">       95.91</td>
    <td align="right">      104.79</td>
    <td align="right">      237.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.53</td>
    <td align="right">        0.00</td>
    <td align="right">      113.53</td>
    <td align="right">      160.30</td>
    <td align="right">      191.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.39</td>
    <td align="right">        0.00</td>
    <td align="right">      135.39</td>
    <td align="right">      193.80</td>
    <td align="right">      154.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      151.71</td>
    <td align="right">        0.68</td>
    <td align="right">      151.03</td>
    <td align="right">      268.02</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.24</td>
    <td align="right">        7.75</td>
    <td align="right">      165.49</td>
    <td align="right">      366.74</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      185.06</td>
    <td align="right">       13.32</td>
    <td align="right">      171.74</td>
    <td align="right">      422.07</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.28</td>
    <td align="right">        9.18</td>
    <td align="right">      178.10</td>
    <td align="right">      445.31</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.74</td>
    <td align="right">        1.52</td>
    <td align="right">      164.22</td>
    <td align="right">      373.01</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.03</td>
    <td align="right">        0.01</td>
    <td align="right">      147.02</td>
    <td align="right">      343.88</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.18</td>
    <td align="right">        0.00</td>
    <td align="right">      123.18</td>
    <td align="right">      253.17</td>
    <td align="right">       64.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.10</td>
    <td align="right">        0.00</td>
    <td align="right">      107.10</td>
    <td align="right">      178.35</td>
    <td align="right">      123.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      117.91</td>
    <td align="right">      202.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.14</td>
    <td align="right">        2.72</td>
    <td align="right">      137.42</td>
    <td align="right">      269.46</td>
    <td align="right">      102.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      104.79</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      187.28</td>
    <td align="right">       13.32</td>
    <td align="right">      178.10</td>
    <td align="right">      445.31</td>
    <td align="right">      237.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.91</td>
    <td align="right">        0.00</td>
    <td align="right">       95.91</td>
    <td align="right">      104.79</td>
    <td align="right">      237.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.53</td>
    <td align="right">        0.00</td>
    <td align="right">      113.53</td>
    <td align="right">      160.31</td>
    <td align="right">      191.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.39</td>
    <td align="right">        0.00</td>
    <td align="right">      135.39</td>
    <td align="right">      193.81</td>
    <td align="right">      154.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      151.71</td>
    <td align="right">        0.68</td>
    <td align="right">      151.03</td>
    <td align="right">      268.03</td>
    <td align="right">       97.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.25</td>
    <td align="right">        7.75</td>
    <td align="right">      165.50</td>
    <td align="right">      366.76</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      185.07</td>
    <td align="right">       13.33</td>
    <td align="right">      171.74</td>
    <td align="right">      422.09</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.28</td>
    <td align="right">        9.18</td>
    <td align="right">      178.11</td>
    <td align="right">      445.33</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.75</td>
    <td align="right">        1.52</td>
    <td align="right">      164.22</td>
    <td align="right">      373.02</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.04</td>
    <td align="right">        0.01</td>
    <td align="right">      147.03</td>
    <td align="right">      343.90</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.18</td>
    <td align="right">        0.00</td>
    <td align="right">      123.18</td>
    <td align="right">      253.18</td>
    <td align="right">       64.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.11</td>
    <td align="right">        0.00</td>
    <td align="right">      107.11</td>
    <td align="right">      178.36</td>
    <td align="right">      123.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      117.92</td>
    <td align="right">      202.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.14</td>
    <td align="right">        2.72</td>
    <td align="right">      137.42</td>
    <td align="right">      269.48</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      104.79</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      187.28</td>
    <td align="right">       13.33</td>
    <td align="right">      178.11</td>
    <td align="right">      445.33</td>
    <td align="right">      237.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.91</td>
    <td align="right">        0.00</td>
    <td align="right">       95.91</td>
    <td align="right">      104.79</td>
    <td align="right">      237.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.53</td>
    <td align="right">        0.00</td>
    <td align="right">      113.53</td>
    <td align="right">      160.31</td>
    <td align="right">      191.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.39</td>
    <td align="right">        0.00</td>
    <td align="right">      135.39</td>
    <td align="right">      193.81</td>
    <td align="right">      154.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      151.71</td>
    <td align="right">        0.68</td>
    <td align="right">      151.03</td>
    <td align="right">      268.03</td>
    <td align="right">       97.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.25</td>
    <td align="right">        7.75</td>
    <td align="right">      165.50</td>
    <td align="right">      366.76</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      185.07</td>
    <td align="right">       13.33</td>
    <td align="right">      171.74</td>
    <td align="right">      422.09</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.28</td>
    <td align="right">        9.18</td>
    <td align="right">      178.11</td>
    <td align="right">      445.33</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.75</td>
    <td align="right">        1.52</td>
    <td align="right">      164.22</td>
    <td align="right">      373.02</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.04</td>
    <td align="right">        0.01</td>
    <td align="right">      147.03</td>
    <td align="right">      343.90</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.18</td>
    <td align="right">        0.00</td>
    <td align="right">      123.18</td>
    <td align="right">      253.18</td>
    <td align="right">       64.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.11</td>
    <td align="right">        0.00</td>
    <td align="right">      107.11</td>
    <td align="right">      178.36</td>
    <td align="right">      123.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      117.92</td>
    <td align="right">      202.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.14</td>
    <td align="right">        2.72</td>
    <td align="right">      137.42</td>
    <td align="right">      269.48</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">       94.87</td>
    <td align="right">      104.79</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      187.28</td>
    <td align="right">       13.33</td>
    <td align="right">      178.11</td>
    <td align="right">      445.33</td>
    <td align="right">      237.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      444.32</td>
    <td align="right">      212.86</td>
    <td align="right">      231.47</td>
    <td align="right">      643.71</td>
    <td align="right">      445.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      513.05</td>
    <td align="right">      237.49</td>
    <td align="right">      275.56</td>
    <td align="right">      813.86</td>
    <td align="right">      360.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      626.39</td>
    <td align="right">      296.13</td>
    <td align="right">      330.26</td>
    <td align="right">     1000.84</td>
    <td align="right">      290.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      679.79</td>
    <td align="right">      303.32</td>
    <td align="right">      376.47</td>
    <td align="right">     1214.94</td>
    <td align="right">      200.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      643.11</td>
    <td align="right">      256.10</td>
    <td align="right">      387.01</td>
    <td align="right">     1258.09</td>
    <td align="right">       99.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      634.76</td>
    <td align="right">      243.81</td>
    <td align="right">      390.96</td>
    <td align="right">     1304.56</td>
    <td align="right">       45.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      652.22</td>
    <td align="right">      235.20</td>
    <td align="right">      417.02</td>
    <td align="right">     1382.87</td>
    <td align="right">       71.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      596.40</td>
    <td align="right">      199.42</td>
    <td align="right">      396.98</td>
    <td align="right">     1224.79</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      574.97</td>
    <td align="right">      207.85</td>
    <td align="right">      367.12</td>
    <td align="right">     1196.01</td>
    <td align="right">       82.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      529.24</td>
    <td align="right">      227.92</td>
    <td align="right">      301.32</td>
    <td align="right">     1021.22</td>
    <td align="right">      132.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.55</td>
    <td align="right">      171.28</td>
    <td align="right">      258.27</td>
    <td align="right">      741.16</td>
    <td align="right">      233.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      346.98</td>
    <td align="right">      122.50</td>
    <td align="right">      224.48</td>
    <td align="right">      515.23</td>
    <td align="right">      383.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.99</td>
    <td align="right">      226.00</td>
    <td align="right">      329.99</td>
    <td align="right">     1027.23</td>
    <td align="right">      198.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      346.98</td>
    <td align="right">      122.50</td>
    <td align="right">      224.48</td>
    <td align="right">      515.23</td>
    <td align="right">       45.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      679.79</td>
    <td align="right">      303.32</td>
    <td align="right">      417.02</td>
    <td align="right">     1382.87</td>
    <td align="right">      445.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.57</td>
    <td align="right">        8.42</td>
    <td align="right">        9.15</td>
    <td align="right">       25.45</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.29</td>
    <td align="right">        9.39</td>
    <td align="right">       10.90</td>
    <td align="right">       32.18</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.77</td>
    <td align="right">       11.71</td>
    <td align="right">       13.06</td>
    <td align="right">       39.57</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.88</td>
    <td align="right">       11.99</td>
    <td align="right">       14.89</td>
    <td align="right">       48.04</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.43</td>
    <td align="right">       10.13</td>
    <td align="right">       15.30</td>
    <td align="right">       49.74</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.10</td>
    <td align="right">        9.64</td>
    <td align="right">       15.46</td>
    <td align="right">       51.58</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.79</td>
    <td align="right">        9.30</td>
    <td align="right">       16.49</td>
    <td align="right">       54.68</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.58</td>
    <td align="right">        7.89</td>
    <td align="right">       15.70</td>
    <td align="right">       48.43</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.73</td>
    <td align="right">        8.22</td>
    <td align="right">       14.52</td>
    <td align="right">       47.29</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.93</td>
    <td align="right">        9.01</td>
    <td align="right">       11.91</td>
    <td align="right">       40.38</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.98</td>
    <td align="right">        6.77</td>
    <td align="right">       10.21</td>
    <td align="right">       29.30</td>
    <td align="right">        9.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.72</td>
    <td align="right">        4.84</td>
    <td align="right">        8.88</td>
    <td align="right">       20.37</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.98</td>
    <td align="right">        8.94</td>
    <td align="right">       13.05</td>
    <td align="right">       40.62</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.72</td>
    <td align="right">        4.84</td>
    <td align="right">        8.88</td>
    <td align="right">       20.37</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.88</td>
    <td align="right">       11.99</td>
    <td align="right">       16.49</td>
    <td align="right">       54.68</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.79</td>
    <td align="right">      292.87</td>
    <td align="right">      157.92</td>
    <td align="right">      729.72</td>
    <td align="right">      241.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.81</td>
    <td align="right">      235.96</td>
    <td align="right">      171.84</td>
    <td align="right">      700.73</td>
    <td align="right">      199.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.10</td>
    <td align="right">      132.38</td>
    <td align="right">      180.73</td>
    <td align="right">      549.86</td>
    <td align="right">      158.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.91</td>
    <td align="right">       37.33</td>
    <td align="right">      175.57</td>
    <td align="right">      412.79</td>
    <td align="right">      103.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.61</td>
    <td align="right">        3.69</td>
    <td align="right">      166.92</td>
    <td align="right">      361.48</td>
    <td align="right">       49.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.66</td>
    <td align="right">        0.31</td>
    <td align="right">      162.35</td>
    <td align="right">      371.67</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.17</td>
    <td align="right">        1.61</td>
    <td align="right">      172.55</td>
    <td align="right">      413.98</td>
    <td align="right">       33.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.67</td>
    <td align="right">       16.68</td>
    <td align="right">      180.99</td>
    <td align="right">      443.37</td>
    <td align="right">       25.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.05</td>
    <td align="right">       62.01</td>
    <td align="right">      191.04</td>
    <td align="right">      562.12</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.99</td>
    <td align="right">      163.26</td>
    <td align="right">      184.72</td>
    <td align="right">      685.43</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.93</td>
    <td align="right">      220.97</td>
    <td align="right">      174.96</td>
    <td align="right">      703.06</td>
    <td align="right">      134.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.43</td>
    <td align="right">      274.02</td>
    <td align="right">      160.42</td>
    <td align="right">      720.82</td>
    <td align="right">      211.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      292.89</td>
    <td align="right">      119.58</td>
    <td align="right">      173.32</td>
    <td align="right">      553.85</td>
    <td align="right">      108.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.66</td>
    <td align="right">        0.31</td>
    <td align="right">      157.92</td>
    <td align="right">      361.48</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.79</td>
    <td align="right">      292.87</td>
    <td align="right">      191.04</td>
    <td align="right">      729.72</td>
    <td align="right">      241.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.79</td>
    <td align="right">      292.87</td>
    <td align="right">      157.92</td>
    <td align="right">      729.72</td>
    <td align="right">      241.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.81</td>
    <td align="right">      235.96</td>
    <td align="right">      171.84</td>
    <td align="right">      700.73</td>
    <td align="right">      199.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.10</td>
    <td align="right">      132.38</td>
    <td align="right">      180.73</td>
    <td align="right">      549.86</td>
    <td align="right">      158.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.91</td>
    <td align="right">       37.33</td>
    <td align="right">      175.57</td>
    <td align="right">      412.79</td>
    <td align="right">      103.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.61</td>
    <td align="right">        3.69</td>
    <td align="right">      166.92</td>
    <td align="right">      361.48</td>
    <td align="right">       49.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.66</td>
    <td align="right">        0.31</td>
    <td align="right">      162.35</td>
    <td align="right">      371.67</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.17</td>
    <td align="right">        1.61</td>
    <td align="right">      172.55</td>
    <td align="right">      413.98</td>
    <td align="right">       33.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.67</td>
    <td align="right">       16.68</td>
    <td align="right">      180.99</td>
    <td align="right">      443.37</td>
    <td align="right">       25.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.05</td>
    <td align="right">       62.01</td>
    <td align="right">      191.04</td>
    <td align="right">      562.12</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.99</td>
    <td align="right">      163.26</td>
    <td align="right">      184.72</td>
    <td align="right">      685.43</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.93</td>
    <td align="right">      220.97</td>
    <td align="right">      174.96</td>
    <td align="right">      703.06</td>
    <td align="right">      134.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.43</td>
    <td align="right">      274.02</td>
    <td align="right">      160.42</td>
    <td align="right">      720.82</td>
    <td align="right">      211.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      292.89</td>
    <td align="right">      119.58</td>
    <td align="right">      173.32</td>
    <td align="right">      553.85</td>
    <td align="right">      108.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.66</td>
    <td align="right">        0.31</td>
    <td align="right">      157.92</td>
    <td align="right">      361.48</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.79</td>
    <td align="right">      292.87</td>
    <td align="right">      191.04</td>
    <td align="right">      729.72</td>
    <td align="right">      241.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.76</td>
    <td align="right">      292.85</td>
    <td align="right">      157.91</td>
    <td align="right">      729.67</td>
    <td align="right">      241.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.78</td>
    <td align="right">      235.95</td>
    <td align="right">      171.83</td>
    <td align="right">      700.69</td>
    <td align="right">      199.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      313.08</td>
    <td align="right">      132.37</td>
    <td align="right">      180.71</td>
    <td align="right">      549.82</td>
    <td align="right">      158.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.89</td>
    <td align="right">       37.33</td>
    <td align="right">      175.56</td>
    <td align="right">      412.76</td>
    <td align="right">      103.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.60</td>
    <td align="right">        3.69</td>
    <td align="right">      166.91</td>
    <td align="right">      361.46</td>
    <td align="right">       49.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.65</td>
    <td align="right">        0.31</td>
    <td align="right">      162.34</td>
    <td align="right">      371.65</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.16</td>
    <td align="right">        1.61</td>
    <td align="right">      172.54</td>
    <td align="right">      413.96</td>
    <td align="right">       33.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.66</td>
    <td align="right">       16.68</td>
    <td align="right">      180.98</td>
    <td align="right">      443.34</td>
    <td align="right">       25.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.03</td>
    <td align="right">       62.01</td>
    <td align="right">      191.03</td>
    <td align="right">      562.08</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.97</td>
    <td align="right">      163.25</td>
    <td align="right">      184.71</td>
    <td align="right">      685.38</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.91</td>
    <td align="right">      220.96</td>
    <td align="right">      174.95</td>
    <td align="right">      703.02</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.41</td>
    <td align="right">      274.00</td>
    <td align="right">      160.41</td>
    <td align="right">      720.78</td>
    <td align="right">      211.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      292.88</td>
    <td align="right">      119.57</td>
    <td align="right">      173.31</td>
    <td align="right">      553.81</td>
    <td align="right">      108.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.65</td>
    <td align="right">        0.31</td>
    <td align="right">      157.91</td>
    <td align="right">      361.46</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      450.76</td>
    <td align="right">      292.85</td>
    <td align="right">      191.03</td>
    <td align="right">      729.67</td>
    <td align="right">      241.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.15</td>
    <td align="right">      172.08</td>
    <td align="right">      227.07</td>
    <td align="right">      589.16</td>
    <td align="right">      473.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      499.13</td>
    <td align="right">      225.88</td>
    <td align="right">      273.25</td>
    <td align="right">      822.93</td>
    <td align="right">      392.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      621.57</td>
    <td align="right">      283.84</td>
    <td align="right">      337.73</td>
    <td align="right">     1029.31</td>
    <td align="right">      324.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      684.17</td>
    <td align="right">      316.79</td>
    <td align="right">      367.38</td>
    <td align="right">     1236.19</td>
    <td align="right">      218.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.71</td>
    <td align="right">      240.10</td>
    <td align="right">      383.61</td>
    <td align="right">     1234.35</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      528.47</td>
    <td align="right">      148.24</td>
    <td align="right">      380.23</td>
    <td align="right">     1114.13</td>
    <td align="right">       50.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      590.61</td>
    <td align="right">      182.72</td>
    <td align="right">      407.90</td>
    <td align="right">     1273.71</td>
    <td align="right">       76.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      589.27</td>
    <td align="right">      192.04</td>
    <td align="right">      397.23</td>
    <td align="right">     1212.97</td>
    <td align="right">       57.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      502.68</td>
    <td align="right">      148.22</td>
    <td align="right">      354.46</td>
    <td align="right">     1065.56</td>
    <td align="right">       86.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.07</td>
    <td align="right">      194.94</td>
    <td align="right">      305.13</td>
    <td align="right">      975.89</td>
    <td align="right">      145.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.51</td>
    <td align="right">      151.31</td>
    <td align="right">      261.20</td>
    <td align="right">      731.19</td>
    <td align="right">      255.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.25</td>
    <td align="right">      184.76</td>
    <td align="right">      228.49</td>
    <td align="right">      649.10</td>
    <td align="right">      405.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      530.62</td>
    <td align="right">      203.36</td>
    <td align="right">      327.26</td>
    <td align="right">      995.49</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.15</td>
    <td align="right">      148.22</td>
    <td align="right">      227.07</td>
    <td align="right">      589.16</td>
    <td align="right">       50.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      684.17</td>
    <td align="right">      316.79</td>
    <td align="right">      407.90</td>
    <td align="right">     1273.71</td>
    <td align="right">      473.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.78</td>
    <td align="right">        6.80</td>
    <td align="right">        8.98</td>
    <td align="right">       23.29</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.74</td>
    <td align="right">        8.93</td>
    <td align="right">       10.80</td>
    <td align="right">       32.54</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.58</td>
    <td align="right">       11.22</td>
    <td align="right">       13.35</td>
    <td align="right">       40.70</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.05</td>
    <td align="right">       12.53</td>
    <td align="right">       14.53</td>
    <td align="right">       48.88</td>
    <td align="right">        8.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.66</td>
    <td align="right">        9.49</td>
    <td align="right">       15.17</td>
    <td align="right">       48.80</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.90</td>
    <td align="right">        5.86</td>
    <td align="right">       15.03</td>
    <td align="right">       44.05</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.35</td>
    <td align="right">        7.22</td>
    <td align="right">       16.13</td>
    <td align="right">       50.36</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.30</td>
    <td align="right">        7.59</td>
    <td align="right">       15.71</td>
    <td align="right">       47.96</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.88</td>
    <td align="right">        5.86</td>
    <td align="right">       14.01</td>
    <td align="right">       42.13</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.77</td>
    <td align="right">        7.71</td>
    <td align="right">       12.06</td>
    <td align="right">       38.59</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.31</td>
    <td align="right">        5.98</td>
    <td align="right">       10.33</td>
    <td align="right">       28.91</td>
    <td align="right">       10.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.34</td>
    <td align="right">        7.31</td>
    <td align="right">        9.03</td>
    <td align="right">       25.66</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.98</td>
    <td align="right">        8.04</td>
    <td align="right">       12.94</td>
    <td align="right">       39.36</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.78</td>
    <td align="right">        5.86</td>
    <td align="right">        8.98</td>
    <td align="right">       23.29</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.05</td>
    <td align="right">       12.53</td>
    <td align="right">       16.13</td>
    <td align="right">       50.36</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">      287.75</td>
    <td align="right">      315.49</td>
    <td align="right">      693.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">      477.26</td>
    <td align="right">      566.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">      406.18</td>
    <td align="right">      568.13</td>
    <td align="right">      471.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.15</td>
    <td align="right">        2.04</td>
    <td align="right">      453.10</td>
    <td align="right">      789.74</td>
    <td align="right">      304.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      519.75</td>
    <td align="right">       23.25</td>
    <td align="right">      496.50</td>
    <td align="right">     1088.87</td>
    <td align="right">      156.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      555.21</td>
    <td align="right">       39.98</td>
    <td align="right">      515.23</td>
    <td align="right">     1255.89</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      561.85</td>
    <td align="right">       27.53</td>
    <td align="right">      534.32</td>
    <td align="right">     1331.55</td>
    <td align="right">      102.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      497.25</td>
    <td align="right">        4.57</td>
    <td align="right">      492.67</td>
    <td align="right">     1121.86</td>
    <td align="right">       69.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.12</td>
    <td align="right">        0.03</td>
    <td align="right">      441.08</td>
    <td align="right">     1035.23</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">      369.55</td>
    <td align="right">      762.37</td>
    <td align="right">      186.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">      321.33</td>
    <td align="right">      538.62</td>
    <td align="right">      354.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">      357.81</td>
    <td align="right">      582.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.43</td>
    <td align="right">        8.16</td>
    <td align="right">      412.27</td>
    <td align="right">      805.14</td>
    <td align="right">      305.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">      315.49</td>
    <td align="right">       69.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      561.85</td>
    <td align="right">       39.98</td>
    <td align="right">      534.32</td>
    <td align="right">     1331.55</td>
    <td align="right">      693.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      461.90</td>
    <td align="right">      221.28</td>
    <td align="right">      240.62</td>
    <td align="right">      666.75</td>
    <td align="right">      438.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.34</td>
    <td align="right">      246.88</td>
    <td align="right">      286.46</td>
    <td align="right">      838.17</td>
    <td align="right">      358.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      651.17</td>
    <td align="right">      307.84</td>
    <td align="right">      343.32</td>
    <td align="right">     1026.12</td>
    <td align="right">      294.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      391.36</td>
    <td align="right">     1247.40</td>
    <td align="right">      205.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      668.55</td>
    <td align="right">      266.23</td>
    <td align="right">      402.32</td>
    <td align="right">     1294.71</td>
    <td align="right">      102.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      659.87</td>
    <td align="right">      253.45</td>
    <td align="right">      406.42</td>
    <td align="right">     1346.04</td>
    <td align="right">       46.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      678.02</td>
    <td align="right">      244.51</td>
    <td align="right">      433.51</td>
    <td align="right">     1431.06</td>
    <td align="right">       70.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.99</td>
    <td align="right">      207.31</td>
    <td align="right">      412.68</td>
    <td align="right">     1271.07</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      597.71</td>
    <td align="right">      216.08</td>
    <td align="right">      381.64</td>
    <td align="right">     1242.34</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      550.17</td>
    <td align="right">      236.94</td>
    <td align="right">      313.23</td>
    <td align="right">     1058.37</td>
    <td align="right">      125.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.54</td>
    <td align="right">      178.05</td>
    <td align="right">      268.48</td>
    <td align="right">      768.15</td>
    <td align="right">      225.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">      533.97</td>
    <td align="right">      376.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      577.98</td>
    <td align="right">      234.95</td>
    <td align="right">      343.04</td>
    <td align="right">     1061.18</td>
    <td align="right">      196.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">      533.97</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      433.51</td>
    <td align="right">     1431.06</td>
    <td align="right">      438.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      473.77</td>
    <td align="right">     2180.40</td>
    <td align="right">      675.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1223.44</td>
    <td align="right">      707.91</td>
    <td align="right">      515.53</td>
    <td align="right">     2089.79</td>
    <td align="right">      563.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      939.32</td>
    <td align="right">      397.14</td>
    <td align="right">      542.18</td>
    <td align="right">     1628.08</td>
    <td align="right">      467.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      638.72</td>
    <td align="right">      112.01</td>
    <td align="right">      526.71</td>
    <td align="right">     1223.48</td>
    <td align="right">      316.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      511.83</td>
    <td align="right">       11.07</td>
    <td align="right">      500.76</td>
    <td align="right">     1077.58</td>
    <td align="right">      153.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      487.07</td>
    <td align="right">     1111.37</td>
    <td align="right">       71.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.50</td>
    <td align="right">        4.84</td>
    <td align="right">      517.66</td>
    <td align="right">     1246.62</td>
    <td align="right">      102.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      593.02</td>
    <td align="right">       50.04</td>
    <td align="right">      542.98</td>
    <td align="right">     1344.44</td>
    <td align="right">       70.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      759.15</td>
    <td align="right">      186.03</td>
    <td align="right">      573.12</td>
    <td align="right">     1704.98</td>
    <td align="right">      122.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1043.98</td>
    <td align="right">      489.80</td>
    <td align="right">      554.18</td>
    <td align="right">     2068.50</td>
    <td align="right">      204.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1187.82</td>
    <td align="right">      662.94</td>
    <td align="right">      524.89</td>
    <td align="right">     2110.70</td>
    <td align="right">      361.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1303.33</td>
    <td align="right">      822.07</td>
    <td align="right">      481.26</td>
    <td align="right">     2154.86</td>
    <td align="right">      586.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      878.70</td>
    <td align="right">      358.74</td>
    <td align="right">      519.96</td>
    <td align="right">     1659.57</td>
    <td align="right">      306.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      473.77</td>
    <td align="right">     1077.58</td>
    <td align="right">       70.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      573.12</td>
    <td align="right">     2180.40</td>
    <td align="right">      675.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.94</td>
    <td align="right">      178.89</td>
    <td align="right">      236.05</td>
    <td align="right">      612.85</td>
    <td align="right">      467.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      518.87</td>
    <td align="right">      234.82</td>
    <td align="right">      284.05</td>
    <td align="right">      852.54</td>
    <td align="right">      391.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      646.15</td>
    <td align="right">      295.07</td>
    <td align="right">      351.09</td>
    <td align="right">     1061.62</td>
    <td align="right">      329.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      381.91</td>
    <td align="right">     1276.16</td>
    <td align="right">      224.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.38</td>
    <td align="right">      249.59</td>
    <td align="right">      398.78</td>
    <td align="right">     1275.73</td>
    <td align="right">      117.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      549.37</td>
    <td align="right">      154.10</td>
    <td align="right">      395.27</td>
    <td align="right">     1152.90</td>
    <td align="right">       53.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      613.97</td>
    <td align="right">      189.94</td>
    <td align="right">      424.03</td>
    <td align="right">     1322.22</td>
    <td align="right">       76.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      612.58</td>
    <td align="right">      199.64</td>
    <td align="right">      412.94</td>
    <td align="right">     1262.93</td>
    <td align="right">       53.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      522.56</td>
    <td align="right">      154.09</td>
    <td align="right">      368.48</td>
    <td align="right">     1110.67</td>
    <td align="right">       83.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      519.85</td>
    <td align="right">      202.65</td>
    <td align="right">      317.20</td>
    <td align="right">     1015.96</td>
    <td align="right">      138.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      428.82</td>
    <td align="right">      157.30</td>
    <td align="right">      271.53</td>
    <td align="right">      761.37</td>
    <td align="right">      247.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.59</td>
    <td align="right">      192.07</td>
    <td align="right">      237.52</td>
    <td align="right">      676.62</td>
    <td align="right">      395.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      551.61</td>
    <td align="right">      211.40</td>
    <td align="right">      340.21</td>
    <td align="right">     1032.79</td>
    <td align="right">      214.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      414.94</td>
    <td align="right">      154.09</td>
    <td align="right">      236.05</td>
    <td align="right">      612.85</td>
    <td align="right">       53.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      424.03</td>
    <td align="right">     1322.22</td>
    <td align="right">      467.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770701E+09</td>
    <td align="right">0.872286E+09</td>
    <td align="right">0.170812E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.823965E+09</td>
    <td align="right">0.116624E+10</td>
    <td align="right">0.127267E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108792E+10</td>
    <td align="right">0.151758E+10</td>
    <td align="right">0.118760E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117974E+10</td>
    <td align="right">  5299525.40</td>
    <td align="right">0.117444E+10</td>
    <td align="right">0.202334E+10</td>
    <td align="right">0.757326E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139211E+10</td>
    <td align="right"> 62272328.66</td>
    <td align="right">0.132984E+10</td>
    <td align="right">0.288150E+10</td>
    <td align="right">0.411534E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143910E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.133548E+10</td>
    <td align="right">0.321264E+10</td>
    <td align="right">0.182585E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150487E+10</td>
    <td align="right"> 73741369.08</td>
    <td align="right">0.143112E+10</td>
    <td align="right">0.351762E+10</td>
    <td align="right">0.279252E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133183E+10</td>
    <td align="right"> 12249154.86</td>
    <td align="right">0.131958E+10</td>
    <td align="right">0.297167E+10</td>
    <td align="right">0.182954E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114338E+10</td>
    <td align="right">    90452.03</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.264526E+10</td>
    <td align="right">0.292217E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989802E+09</td>
    <td align="right">0.202308E+10</td>
    <td align="right">0.475473E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.832876E+09</td>
    <td align="right">0.139888E+10</td>
    <td align="right">0.849514E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">0.978877E+09</td>
    <td align="right">0.143802E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132586E+11</td>
    <td align="right">0.257273E+09</td>
    <td align="right">0.130013E+11</td>
    <td align="right">0.252090E+11</td>
    <td align="right">0.903727E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">0.872286E+09</td>
    <td align="right">0.182585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150487E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.143112E+10</td>
    <td align="right">0.351762E+10</td>
    <td align="right">0.170812E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123715E+10</td>
    <td align="right">0.592673E+09</td>
    <td align="right">0.644480E+09</td>
    <td align="right">0.181470E+10</td>
    <td align="right">0.109080E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129026E+10</td>
    <td align="right">0.597264E+09</td>
    <td align="right">0.692996E+09</td>
    <td align="right">0.204487E+10</td>
    <td align="right">0.811833E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174409E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.919560E+09</td>
    <td align="right">0.275250E+10</td>
    <td align="right">0.747086E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.817307E+09</td>
    <td align="right">0.101442E+10</td>
    <td align="right">0.322333E+10</td>
    <td align="right">0.511451E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179065E+10</td>
    <td align="right">0.713077E+09</td>
    <td align="right">0.107757E+10</td>
    <td align="right">0.345172E+10</td>
    <td align="right">0.267603E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171038E+10</td>
    <td align="right">0.656947E+09</td>
    <td align="right">0.105344E+10</td>
    <td align="right">0.347053E+10</td>
    <td align="right">0.120849E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181602E+10</td>
    <td align="right">0.654893E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">0.381100E+10</td>
    <td align="right">0.191158E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.555266E+09</td>
    <td align="right">0.110532E+10</td>
    <td align="right">0.339249E+10</td>
    <td align="right">0.121644E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154927E+10</td>
    <td align="right">0.560069E+09</td>
    <td align="right">0.989205E+09</td>
    <td align="right">0.320411E+10</td>
    <td align="right">0.198452E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147358E+10</td>
    <td align="right">0.634613E+09</td>
    <td align="right">0.838965E+09</td>
    <td align="right">0.282994E+10</td>
    <td align="right">0.319266E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.461509E+09</td>
    <td align="right">0.695913E+09</td>
    <td align="right">0.200145E+10</td>
    <td align="right">0.544478E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">0.145293E+10</td>
    <td align="right">0.933823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182272E+11</td>
    <td align="right">0.740923E+10</td>
    <td align="right">0.108180E+11</td>
    <td align="right">0.334496E+11</td>
    <td align="right">0.585845E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">0.145293E+10</td>
    <td align="right">0.120849E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">0.381100E+10</td>
    <td align="right">0.109080E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.126895E+10</td>
    <td align="right">0.586459E+10</td>
    <td align="right">0.168734E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295974E+10</td>
    <td align="right">0.171257E+10</td>
    <td align="right">0.124717E+10</td>
    <td align="right">0.506330E+10</td>
    <td align="right">0.127915E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251588E+10</td>
    <td align="right">0.106369E+10</td>
    <td align="right">0.145219E+10</td>
    <td align="right">0.435032E+10</td>
    <td align="right">0.118457E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165557E+10</td>
    <td align="right">0.290323E+09</td>
    <td align="right">0.136524E+10</td>
    <td align="right">0.314437E+10</td>
    <td align="right">0.788595E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137089E+10</td>
    <td align="right"> 29658913.09</td>
    <td align="right">0.134123E+10</td>
    <td align="right">0.284959E+10</td>
    <td align="right">0.401056E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.126248E+10</td>
    <td align="right">0.283853E+10</td>
    <td align="right">0.185476E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139947E+10</td>
    <td align="right"> 12971867.25</td>
    <td align="right">0.138650E+10</td>
    <td align="right">0.329001E+10</td>
    <td align="right">0.278664E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158835E+10</td>
    <td align="right">0.134034E+09</td>
    <td align="right">0.145432E+10</td>
    <td align="right">0.356545E+10</td>
    <td align="right">0.185013E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196771E+10</td>
    <td align="right">0.482193E+09</td>
    <td align="right">0.148552E+10</td>
    <td align="right">0.437912E+10</td>
    <td align="right">0.308059E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279620E+10</td>
    <td align="right">0.131189E+10</td>
    <td align="right">0.148431E+10</td>
    <td align="right">0.551981E+10</td>
    <td align="right">0.523500E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307883E+10</td>
    <td align="right">0.171833E+10</td>
    <td align="right">0.136050E+10</td>
    <td align="right">0.547250E+10</td>
    <td align="right">0.876424E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349083E+10</td>
    <td align="right">0.220182E+10</td>
    <td align="right">0.128901E+10</td>
    <td align="right">0.578377E+10</td>
    <td align="right">0.146661E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277106E+11</td>
    <td align="right">0.113132E+11</td>
    <td align="right">0.163974E+11</td>
    <td align="right">0.521214E+11</td>
    <td align="right">0.916445E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.124717E+10</td>
    <td align="right">0.283853E+10</td>
    <td align="right">0.185013E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.148552E+10</td>
    <td align="right">0.586459E+10</td>
    <td align="right">0.168734E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.479130E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">0.165558E+10</td>
    <td align="right">0.115614E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125525E+10</td>
    <td align="right">0.568074E+09</td>
    <td align="right">0.687180E+09</td>
    <td align="right">0.206618E+10</td>
    <td align="right">0.883465E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173066E+10</td>
    <td align="right">0.790310E+09</td>
    <td align="right">0.940349E+09</td>
    <td align="right">0.283524E+10</td>
    <td align="right">0.832629E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.989901E+09</td>
    <td align="right">0.328918E+10</td>
    <td align="right">0.557651E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173661E+10</td>
    <td align="right">0.668514E+09</td>
    <td align="right">0.106810E+10</td>
    <td align="right">0.339097E+10</td>
    <td align="right">0.307957E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142398E+10</td>
    <td align="right">0.399438E+09</td>
    <td align="right">0.102454E+10</td>
    <td align="right">0.296019E+10</td>
    <td align="right">0.138821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164447E+10</td>
    <td align="right">0.508748E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.350909E+10</td>
    <td align="right">0.206553E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164073E+10</td>
    <td align="right">0.534711E+09</td>
    <td align="right">0.110602E+10</td>
    <td align="right">0.335874E+10</td>
    <td align="right">0.142943E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135448E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.955087E+09</td>
    <td align="right">0.285360E+10</td>
    <td align="right">0.209869E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139237E+10</td>
    <td align="right">0.542790E+09</td>
    <td align="right">0.849583E+09</td>
    <td align="right">0.270671E+10</td>
    <td align="right">0.354582E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111151E+10</td>
    <td align="right">0.407709E+09</td>
    <td align="right">0.703803E+09</td>
    <td align="right">0.197233E+10</td>
    <td align="right">0.597368E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115062E+10</td>
    <td align="right">0.514433E+09</td>
    <td align="right">0.636185E+09</td>
    <td align="right">0.182167E+10</td>
    <td align="right">0.981893E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173956E+11</td>
    <td align="right">0.666685E+10</td>
    <td align="right">0.107287E+11</td>
    <td align="right">0.324195E+11</td>
    <td align="right">0.636987E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">0.165558E+10</td>
    <td align="right">0.138821E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.350909E+10</td>
    <td align="right">0.115614E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256888E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256888E+09</td>
    <td align="right">0.280659E+09</td>
    <td align="right">0.636351E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274642E+09</td>
    <td align="right">0.387795E+09</td>
    <td align="right">0.462435E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.362623E+09</td>
    <td align="right">0.519076E+09</td>
    <td align="right">0.413729E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393228E+09</td>
    <td align="right">  1766424.89</td>
    <td align="right">0.391462E+09</td>
    <td align="right">0.694699E+09</td>
    <td align="right">0.252902E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464015E+09</td>
    <td align="right"> 20756460.81</td>
    <td align="right">0.443258E+09</td>
    <td align="right">0.982284E+09</td>
    <td align="right">0.132628E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479678E+09</td>
    <td align="right"> 34538271.59</td>
    <td align="right">0.445140E+09</td>
    <td align="right">0.109401E+10</td>
    <td align="right"> 56200669.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501598E+09</td>
    <td align="right"> 24579293.41</td>
    <td align="right">0.477019E+09</td>
    <td align="right">0.119272E+10</td>
    <td align="right"> 89676714.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443922E+09</td>
    <td align="right">  4082858.44</td>
    <td align="right">0.439839E+09</td>
    <td align="right">0.999059E+09</td>
    <td align="right"> 63249179.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381109E+09</td>
    <td align="right">    30149.25</td>
    <td align="right">0.381079E+09</td>
    <td align="right">0.891334E+09</td>
    <td align="right">0.103489E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329918E+09</td>
    <td align="right">0.678096E+09</td>
    <td align="right">0.173025E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277612E+09</td>
    <td align="right">0.462286E+09</td>
    <td align="right">0.321342E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254095E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254095E+09</td>
    <td align="right">0.315821E+09</td>
    <td align="right">0.542244E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441933E+10</td>
    <td align="right"> 85753458.39</td>
    <td align="right">0.433357E+10</td>
    <td align="right">0.849783E+10</td>
    <td align="right">0.324727E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254095E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254095E+09</td>
    <td align="right">0.280659E+09</td>
    <td align="right"> 56200669.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501598E+09</td>
    <td align="right"> 34538271.59</td>
    <td align="right">0.477019E+09</td>
    <td align="right">0.119272E+10</td>
    <td align="right">0.636351E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256899E+09</td>
    <td align="right">0.280671E+09</td>
    <td align="right">0.636387E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274653E+09</td>
    <td align="right">0.387811E+09</td>
    <td align="right">0.462460E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.362638E+09</td>
    <td align="right">0.519098E+09</td>
    <td align="right">0.413751E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393245E+09</td>
    <td align="right">  1766472.37</td>
    <td align="right">0.391478E+09</td>
    <td align="right">0.694731E+09</td>
    <td align="right">0.252914E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464033E+09</td>
    <td align="right"> 20757018.75</td>
    <td align="right">0.443276E+09</td>
    <td align="right">0.982328E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479697E+09</td>
    <td align="right"> 34539199.99</td>
    <td align="right">0.445157E+09</td>
    <td align="right">0.109406E+10</td>
    <td align="right"> 56202070.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501618E+09</td>
    <td align="right"> 24579954.11</td>
    <td align="right">0.477038E+09</td>
    <td align="right">0.119277E+10</td>
    <td align="right"> 89679282.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443939E+09</td>
    <td align="right">  4082968.19</td>
    <td align="right">0.439856E+09</td>
    <td align="right">0.999106E+09</td>
    <td align="right"> 63250550.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381124E+09</td>
    <td align="right">    30150.06</td>
    <td align="right">0.381094E+09</td>
    <td align="right">0.891377E+09</td>
    <td align="right">0.103492E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329932E+09</td>
    <td align="right">0.678128E+09</td>
    <td align="right">0.173032E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277623E+09</td>
    <td align="right">0.462306E+09</td>
    <td align="right">0.321358E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254105E+09</td>
    <td align="right">0.315834E+09</td>
    <td align="right">0.542275E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441950E+10</td>
    <td align="right"> 85755763.46</td>
    <td align="right">0.433375E+10</td>
    <td align="right">0.849822E+10</td>
    <td align="right">0.324743E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254105E+09</td>
    <td align="right">0.280671E+09</td>
    <td align="right"> 56202070.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501618E+09</td>
    <td align="right"> 34539199.99</td>
    <td align="right">0.477038E+09</td>
    <td align="right">0.119277E+10</td>
    <td align="right">0.636387E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256899E+09</td>
    <td align="right">0.280671E+09</td>
    <td align="right">0.636387E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274653E+09</td>
    <td align="right">0.387811E+09</td>
    <td align="right">0.462460E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.362638E+09</td>
    <td align="right">0.519098E+09</td>
    <td align="right">0.413751E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393245E+09</td>
    <td align="right">  1766472.37</td>
    <td align="right">0.391478E+09</td>
    <td align="right">0.694731E+09</td>
    <td align="right">0.252914E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464033E+09</td>
    <td align="right"> 20757018.75</td>
    <td align="right">0.443276E+09</td>
    <td align="right">0.982328E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479697E+09</td>
    <td align="right"> 34539199.99</td>
    <td align="right">0.445157E+09</td>
    <td align="right">0.109406E+10</td>
    <td align="right"> 56202070.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501618E+09</td>
    <td align="right"> 24579954.11</td>
    <td align="right">0.477038E+09</td>
    <td align="right">0.119277E+10</td>
    <td align="right"> 89679282.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443939E+09</td>
    <td align="right">  4082968.19</td>
    <td align="right">0.439856E+09</td>
    <td align="right">0.999106E+09</td>
    <td align="right"> 63250550.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381124E+09</td>
    <td align="right">    30150.06</td>
    <td align="right">0.381094E+09</td>
    <td align="right">0.891377E+09</td>
    <td align="right">0.103492E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.329932E+09</td>
    <td align="right">0.678128E+09</td>
    <td align="right">0.173032E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277623E+09</td>
    <td align="right">0.462306E+09</td>
    <td align="right">0.321358E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254105E+09</td>
    <td align="right">0.315834E+09</td>
    <td align="right">0.542275E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441950E+10</td>
    <td align="right"> 85755763.46</td>
    <td align="right">0.433375E+10</td>
    <td align="right">0.849822E+10</td>
    <td align="right">0.324743E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254105E+09</td>
    <td align="right">0.280671E+09</td>
    <td align="right"> 56202070.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501618E+09</td>
    <td align="right"> 34539199.99</td>
    <td align="right">0.477038E+09</td>
    <td align="right">0.119277E+10</td>
    <td align="right">0.636387E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119008E+10</td>
    <td align="right">0.570119E+09</td>
    <td align="right">0.619959E+09</td>
    <td align="right">0.172411E+10</td>
    <td align="right">0.119266E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124117E+10</td>
    <td align="right">0.574535E+09</td>
    <td align="right">0.666630E+09</td>
    <td align="right">0.196889E+10</td>
    <td align="right">0.871621E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167773E+10</td>
    <td align="right">0.793155E+09</td>
    <td align="right">0.884574E+09</td>
    <td align="right">0.268066E+10</td>
    <td align="right">0.777304E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176203E+10</td>
    <td align="right">0.786205E+09</td>
    <td align="right">0.975822E+09</td>
    <td align="right">0.314911E+10</td>
    <td align="right">0.519474E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172251E+10</td>
    <td align="right">0.685942E+09</td>
    <td align="right">0.103657E+10</td>
    <td align="right">0.336966E+10</td>
    <td align="right">0.266051E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164530E+10</td>
    <td align="right">0.631947E+09</td>
    <td align="right">0.101336E+10</td>
    <td align="right">0.338142E+10</td>
    <td align="right">0.117202E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174692E+10</td>
    <td align="right">0.629972E+09</td>
    <td align="right">0.111695E+10</td>
    <td align="right">0.370389E+10</td>
    <td align="right">0.191989E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159741E+10</td>
    <td align="right">0.534136E+09</td>
    <td align="right">0.106327E+10</td>
    <td align="right">0.328049E+10</td>
    <td align="right">0.133911E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149032E+10</td>
    <td align="right">0.538756E+09</td>
    <td align="right">0.951568E+09</td>
    <td align="right">0.310006E+10</td>
    <td align="right">0.213740E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141751E+10</td>
    <td align="right">0.610463E+09</td>
    <td align="right">0.807045E+09</td>
    <td align="right">0.273523E+10</td>
    <td align="right">0.354290E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111338E+10</td>
    <td align="right">0.443947E+09</td>
    <td align="right">0.669435E+09</td>
    <td align="right">0.192109E+10</td>
    <td align="right">0.605137E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.929350E+09</td>
    <td align="right">0.328104E+09</td>
    <td align="right">0.601246E+09</td>
    <td align="right">0.137998E+10</td>
    <td align="right">0.102787E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175337E+11</td>
    <td align="right">0.712728E+10</td>
    <td align="right">0.104064E+11</td>
    <td align="right">0.323946E+11</td>
    <td align="right">0.627125E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929350E+09</td>
    <td align="right">0.328104E+09</td>
    <td align="right">0.601246E+09</td>
    <td align="right">0.137998E+10</td>
    <td align="right">0.117202E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176203E+10</td>
    <td align="right">0.793155E+09</td>
    <td align="right">0.111695E+10</td>
    <td align="right">0.370389E+10</td>
    <td align="right">0.119266E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47054627.53</td>
    <td align="right"> 22541993.42</td>
    <td align="right"> 24512634.11</td>
    <td align="right"> 68169824.50</td>
    <td align="right"> 47156692.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49074548.65</td>
    <td align="right"> 22716614.25</td>
    <td align="right"> 26357934.40</td>
    <td align="right"> 77847972.63</td>
    <td align="right"> 34463092.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66335879.78</td>
    <td align="right"> 31360633.25</td>
    <td align="right"> 34975246.53</td>
    <td align="right">0.105991E+09</td>
    <td align="right"> 30733903.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 69668948.92</td>
    <td align="right"> 31085840.69</td>
    <td align="right"> 38583108.23</td>
    <td align="right">0.124513E+09</td>
    <td align="right"> 20539534.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68106595.48</td>
    <td align="right"> 27121516.10</td>
    <td align="right"> 40985079.38</td>
    <td align="right">0.133233E+09</td>
    <td align="right"> 10519404.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65053835.03</td>
    <td align="right"> 24986627.52</td>
    <td align="right"> 40067207.52</td>
    <td align="right">0.133698E+09</td>
    <td align="right">  4634074.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69071571.60</td>
    <td align="right"> 24908528.68</td>
    <td align="right"> 44163042.92</td>
    <td align="right">0.146448E+09</td>
    <td align="right">  7591070.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63159970.15</td>
    <td align="right"> 21119258.87</td>
    <td align="right"> 42040711.28</td>
    <td align="right">0.129708E+09</td>
    <td align="right">  5294725.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58926073.91</td>
    <td align="right"> 21301919.90</td>
    <td align="right"> 37624154.01</td>
    <td align="right">0.122574E+09</td>
    <td align="right">  8451074.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56047004.96</td>
    <td align="right"> 24137172.81</td>
    <td align="right"> 31909832.16</td>
    <td align="right">0.108149E+09</td>
    <td align="right"> 14008309.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44022108.69</td>
    <td align="right"> 17553255.81</td>
    <td align="right"> 26468852.88</td>
    <td align="right"> 75958206.56</td>
    <td align="right"> 23926586.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36745642.75</td>
    <td align="right"> 12972935.04</td>
    <td align="right"> 23772707.71</td>
    <td align="right"> 54563265.82</td>
    <td align="right"> 40641129.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.693267E+09</td>
    <td align="right">0.281806E+09</td>
    <td align="right">0.411461E+09</td>
    <td align="right">0.128085E+10</td>
    <td align="right">0.247960E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36745642.75</td>
    <td align="right"> 12972935.04</td>
    <td align="right"> 23772707.71</td>
    <td align="right"> 54563265.82</td>
    <td align="right">  4634074.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69668948.92</td>
    <td align="right"> 31360633.25</td>
    <td align="right"> 44163042.92</td>
    <td align="right">0.146448E+09</td>
    <td align="right"> 47156692.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120739E+10</td>
    <td align="right">0.784415E+09</td>
    <td align="right">0.422980E+09</td>
    <td align="right">0.195448E+10</td>
    <td align="right">0.647981E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.986564E+09</td>
    <td align="right">0.570846E+09</td>
    <td align="right">0.415717E+09</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.481540E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838615E+09</td>
    <td align="right">0.354557E+09</td>
    <td align="right">0.484057E+09</td>
    <td align="right">0.147274E+10</td>
    <td align="right">0.424055E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551850E+09</td>
    <td align="right"> 96772200.14</td>
    <td align="right">0.455078E+09</td>
    <td align="right">0.106995E+10</td>
    <td align="right">0.269425E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456960E+09</td>
    <td align="right">  9886102.36</td>
    <td align="right">0.447074E+09</td>
    <td align="right">0.968183E+09</td>
    <td align="right">0.131313E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421618E+09</td>
    <td align="right">   795653.90</td>
    <td align="right">0.420823E+09</td>
    <td align="right">0.963369E+09</td>
    <td align="right"> 57223543.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466487E+09</td>
    <td align="right">  4323867.40</td>
    <td align="right">0.462163E+09</td>
    <td align="right">0.110882E+10</td>
    <td align="right"> 90747788.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.529446E+09</td>
    <td align="right"> 44677086.16</td>
    <td align="right">0.484769E+09</td>
    <td align="right">0.118753E+10</td>
    <td align="right"> 68054647.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655896E+09</td>
    <td align="right">0.160728E+09</td>
    <td align="right">0.495168E+09</td>
    <td align="right">0.145701E+10</td>
    <td align="right">0.115980E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.932052E+09</td>
    <td align="right">0.437288E+09</td>
    <td align="right">0.494764E+09</td>
    <td align="right">0.183585E+10</td>
    <td align="right">0.209650E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102626E+10</td>
    <td align="right">0.572765E+09</td>
    <td align="right">0.453495E+09</td>
    <td align="right">0.182234E+10</td>
    <td align="right">0.347595E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116359E+10</td>
    <td align="right">0.733925E+09</td>
    <td align="right">0.429665E+09</td>
    <td align="right">0.193066E+10</td>
    <td align="right">0.565681E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923673E+10</td>
    <td align="right">0.377098E+10</td>
    <td align="right">0.546575E+10</td>
    <td align="right">0.174661E+11</td>
    <td align="right">0.340925E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421618E+09</td>
    <td align="right">   795653.90</td>
    <td align="right">0.415717E+09</td>
    <td align="right">0.963369E+09</td>
    <td align="right"> 57223543.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120739E+10</td>
    <td align="right">0.784415E+09</td>
    <td align="right">0.495168E+09</td>
    <td align="right">0.195448E+10</td>
    <td align="right">0.647981E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120739E+10</td>
    <td align="right">0.784415E+09</td>
    <td align="right">0.422980E+09</td>
    <td align="right">0.195448E+10</td>
    <td align="right">0.647981E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.986564E+09</td>
    <td align="right">0.570846E+09</td>
    <td align="right">0.415717E+09</td>
    <td align="right">0.169522E+10</td>
    <td align="right">0.481540E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838615E+09</td>
    <td align="right">0.354557E+09</td>
    <td align="right">0.484057E+09</td>
    <td align="right">0.147274E+10</td>
    <td align="right">0.424055E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551850E+09</td>
    <td align="right"> 96772200.14</td>
    <td align="right">0.455078E+09</td>
    <td align="right">0.106995E+10</td>
    <td align="right">0.269425E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456960E+09</td>
    <td align="right">  9886102.36</td>
    <td align="right">0.447074E+09</td>
    <td align="right">0.968183E+09</td>
    <td align="right">0.131313E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421618E+09</td>
    <td align="right">   795653.90</td>
    <td align="right">0.420823E+09</td>
    <td align="right">0.963369E+09</td>
    <td align="right"> 57223543.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466487E+09</td>
    <td align="right">  4323867.40</td>
    <td align="right">0.462163E+09</td>
    <td align="right">0.110882E+10</td>
    <td align="right"> 90747788.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.529446E+09</td>
    <td align="right"> 44677086.16</td>
    <td align="right">0.484769E+09</td>
    <td align="right">0.118753E+10</td>
    <td align="right"> 68054647.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655896E+09</td>
    <td align="right">0.160728E+09</td>
    <td align="right">0.495168E+09</td>
    <td align="right">0.145701E+10</td>
    <td align="right">0.115980E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.932052E+09</td>
    <td align="right">0.437288E+09</td>
    <td align="right">0.494764E+09</td>
    <td align="right">0.183585E+10</td>
    <td align="right">0.209650E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102626E+10</td>
    <td align="right">0.572765E+09</td>
    <td align="right">0.453495E+09</td>
    <td align="right">0.182234E+10</td>
    <td align="right">0.347595E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116359E+10</td>
    <td align="right">0.733925E+09</td>
    <td align="right">0.429665E+09</td>
    <td align="right">0.193066E+10</td>
    <td align="right">0.565681E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923673E+10</td>
    <td align="right">0.377098E+10</td>
    <td align="right">0.546575E+10</td>
    <td align="right">0.174661E+11</td>
    <td align="right">0.340925E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421618E+09</td>
    <td align="right">   795653.90</td>
    <td align="right">0.415717E+09</td>
    <td align="right">0.963369E+09</td>
    <td align="right"> 57223543.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120739E+10</td>
    <td align="right">0.784415E+09</td>
    <td align="right">0.495168E+09</td>
    <td align="right">0.195448E+10</td>
    <td align="right">0.647981E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.784365E+09</td>
    <td align="right">0.422953E+09</td>
    <td align="right">0.195435E+10</td>
    <td align="right">0.647940E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.986501E+09</td>
    <td align="right">0.570810E+09</td>
    <td align="right">0.415691E+09</td>
    <td align="right">0.169511E+10</td>
    <td align="right">0.481510E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838562E+09</td>
    <td align="right">0.354535E+09</td>
    <td align="right">0.484027E+09</td>
    <td align="right">0.147265E+10</td>
    <td align="right">0.424028E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551815E+09</td>
    <td align="right"> 96766084.68</td>
    <td align="right">0.455049E+09</td>
    <td align="right">0.106989E+10</td>
    <td align="right">0.269408E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456932E+09</td>
    <td align="right">  9885477.61</td>
    <td align="right">0.447046E+09</td>
    <td align="right">0.968122E+09</td>
    <td align="right">0.131304E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421592E+09</td>
    <td align="right">   795603.62</td>
    <td align="right">0.420796E+09</td>
    <td align="right">0.963308E+09</td>
    <td align="right"> 57219927.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466457E+09</td>
    <td align="right">  4323594.16</td>
    <td align="right">0.462134E+09</td>
    <td align="right">0.110875E+10</td>
    <td align="right"> 90742053.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.529413E+09</td>
    <td align="right"> 44674262.83</td>
    <td align="right">0.484738E+09</td>
    <td align="right">0.118745E+10</td>
    <td align="right"> 68050346.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655855E+09</td>
    <td align="right">0.160717E+09</td>
    <td align="right">0.495137E+09</td>
    <td align="right">0.145692E+10</td>
    <td align="right">0.115973E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.931993E+09</td>
    <td align="right">0.437261E+09</td>
    <td align="right">0.494733E+09</td>
    <td align="right">0.183574E+10</td>
    <td align="right">0.209637E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102620E+10</td>
    <td align="right">0.572728E+09</td>
    <td align="right">0.453467E+09</td>
    <td align="right">0.182222E+10</td>
    <td align="right">0.347573E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116352E+10</td>
    <td align="right">0.733879E+09</td>
    <td align="right">0.429638E+09</td>
    <td align="right">0.193054E+10</td>
    <td align="right">0.565646E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.923615E+10</td>
    <td align="right">0.377074E+10</td>
    <td align="right">0.546541E+10</td>
    <td align="right">0.174650E+11</td>
    <td align="right">0.340903E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421592E+09</td>
    <td align="right">   795603.62</td>
    <td align="right">0.415691E+09</td>
    <td align="right">0.963308E+09</td>
    <td align="right"> 57219927.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.784365E+09</td>
    <td align="right">0.495137E+09</td>
    <td align="right">0.195435E+10</td>
    <td align="right">0.647940E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106909E+10</td>
    <td align="right">0.460899E+09</td>
    <td align="right">0.608192E+09</td>
    <td align="right">0.157801E+10</td>
    <td align="right">0.126721E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120750E+10</td>
    <td align="right">0.546459E+09</td>
    <td align="right">0.661036E+09</td>
    <td align="right">0.199082E+10</td>
    <td align="right">0.948330E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166481E+10</td>
    <td align="right">0.760238E+09</td>
    <td align="right">0.904574E+09</td>
    <td align="right">0.275691E+10</td>
    <td align="right">0.870423E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177336E+10</td>
    <td align="right">0.821122E+09</td>
    <td align="right">0.952241E+09</td>
    <td align="right">0.320420E+10</td>
    <td align="right">0.566329E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167054E+10</td>
    <td align="right">0.643077E+09</td>
    <td align="right">0.102746E+10</td>
    <td align="right">0.330608E+10</td>
    <td align="right">0.306003E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136980E+10</td>
    <td align="right">0.384239E+09</td>
    <td align="right">0.985559E+09</td>
    <td align="right">0.288782E+10</td>
    <td align="right">0.130319E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158190E+10</td>
    <td align="right">0.489389E+09</td>
    <td align="right">0.109251E+10</td>
    <td align="right">0.341149E+10</td>
    <td align="right">0.206057E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157830E+10</td>
    <td align="right">0.514365E+09</td>
    <td align="right">0.106394E+10</td>
    <td align="right">0.324882E+10</td>
    <td align="right">0.155136E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130295E+10</td>
    <td align="right">0.384196E+09</td>
    <td align="right">0.918751E+09</td>
    <td align="right">0.276193E+10</td>
    <td align="right">0.225186E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133940E+10</td>
    <td align="right">0.522137E+09</td>
    <td align="right">0.817261E+09</td>
    <td align="right">0.261383E+10</td>
    <td align="right">0.388403E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.392196E+09</td>
    <td align="right">0.677027E+09</td>
    <td align="right">0.189526E+10</td>
    <td align="right">0.662307E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110684E+10</td>
    <td align="right">0.494858E+09</td>
    <td align="right">0.611981E+09</td>
    <td align="right">0.173854E+10</td>
    <td align="right">0.108611E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167337E+11</td>
    <td align="right">0.641317E+10</td>
    <td align="right">0.103205E+11</td>
    <td align="right">0.313937E+11</td>
    <td align="right">0.681181E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106909E+10</td>
    <td align="right">0.384196E+09</td>
    <td align="right">0.608192E+09</td>
    <td align="right">0.157801E+10</td>
    <td align="right">0.130319E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177336E+10</td>
    <td align="right">0.821122E+09</td>
    <td align="right">0.109251E+10</td>
    <td align="right">0.341149E+10</td>
    <td align="right">0.126721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42270789.24</td>
    <td align="right"> 18223466.12</td>
    <td align="right"> 24047323.13</td>
    <td align="right"> 62392883.28</td>
    <td align="right"> 50104178.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47743138.60</td>
    <td align="right"> 21606415.46</td>
    <td align="right"> 26136723.14</td>
    <td align="right"> 78715116.94</td>
    <td align="right"> 37496076.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65824986.39</td>
    <td align="right"> 30059021.94</td>
    <td align="right"> 35765964.45</td>
    <td align="right">0.109006E+09</td>
    <td align="right"> 34415708.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70116957.64</td>
    <td align="right"> 32466303.65</td>
    <td align="right"> 37650653.99</td>
    <td align="right">0.126691E+09</td>
    <td align="right"> 22392097.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66051412.57</td>
    <td align="right"> 25426596.88</td>
    <td align="right"> 40624815.70</td>
    <td align="right">0.130719E+09</td>
    <td align="right"> 12099069.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 54160475.55</td>
    <td align="right"> 15192429.77</td>
    <td align="right"> 38968045.77</td>
    <td align="right">0.114181E+09</td>
    <td align="right">  5152673.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 62546854.75</td>
    <td align="right"> 19349951.39</td>
    <td align="right"> 43196903.35</td>
    <td align="right">0.134887E+09</td>
    <td align="right">  8147290.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62404589.49</td>
    <td align="right"> 20337464.13</td>
    <td align="right"> 42067125.36</td>
    <td align="right">0.128455E+09</td>
    <td align="right">  6133936.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51517223.18</td>
    <td align="right"> 15190729.58</td>
    <td align="right"> 36326493.60</td>
    <td align="right">0.109204E+09</td>
    <td align="right">  8903611.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 52958432.59</td>
    <td align="right"> 20644750.74</td>
    <td align="right"> 32313681.85</td>
    <td align="right">0.103348E+09</td>
    <td align="right"> 15357067.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42275966.13</td>
    <td align="right"> 15507006.95</td>
    <td align="right"> 26768959.17</td>
    <td align="right"> 74936511.38</td>
    <td align="right"> 26186977.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43763315.96</td>
    <td align="right"> 19566177.91</td>
    <td align="right"> 24197138.05</td>
    <td align="right"> 68740002.30</td>
    <td align="right"> 42943642.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.661634E+09</td>
    <td align="right">0.253570E+09</td>
    <td align="right">0.408064E+09</td>
    <td align="right">0.124128E+10</td>
    <td align="right">0.269332E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42270789.24</td>
    <td align="right"> 15190729.58</td>
    <td align="right"> 24047323.13</td>
    <td align="right"> 62392883.28</td>
    <td align="right">  5152673.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70116957.64</td>
    <td align="right"> 32466303.65</td>
    <td align="right"> 43196903.35</td>
    <td align="right">0.134887E+09</td>
    <td align="right"> 50104178.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770701E+09</td>
    <td align="right">0.845001E+09</td>
    <td align="right">0.185670E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.823965E+09</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.137020E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108792E+10</td>
    <td align="right">0.152168E+10</td>
    <td align="right">0.126362E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117974E+10</td>
    <td align="right">  5299525.40</td>
    <td align="right">0.117444E+10</td>
    <td align="right">0.204701E+10</td>
    <td align="right">0.789952E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139211E+10</td>
    <td align="right"> 62272328.66</td>
    <td align="right">0.132984E+10</td>
    <td align="right">0.291643E+10</td>
    <td align="right">0.418501E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143910E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.133548E+10</td>
    <td align="right">0.325525E+10</td>
    <td align="right">0.181253E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150487E+10</td>
    <td align="right"> 73741369.08</td>
    <td align="right">0.143112E+10</td>
    <td align="right">0.356642E+10</td>
    <td align="right">0.275424E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133183E+10</td>
    <td align="right"> 12249154.86</td>
    <td align="right">0.131958E+10</td>
    <td align="right">0.300480E+10</td>
    <td align="right">0.185070E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114338E+10</td>
    <td align="right">    90452.03</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.268331E+10</td>
    <td align="right">0.301113E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989802E+09</td>
    <td align="right">0.204193E+10</td>
    <td align="right">0.499126E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.832876E+09</td>
    <td align="right">0.139611E+10</td>
    <td align="right">0.919783E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">0.958368E+09</td>
    <td align="right">0.155964E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132586E+11</td>
    <td align="right">0.257273E+09</td>
    <td align="right">0.130013E+11</td>
    <td align="right">0.253909E+11</td>
    <td align="right">0.962039E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">0.845001E+09</td>
    <td align="right">0.181253E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150487E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.143112E+10</td>
    <td align="right">0.356642E+10</td>
    <td align="right">0.185670E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123715E+10</td>
    <td align="right">0.592673E+09</td>
    <td align="right">0.644480E+09</td>
    <td align="right">0.178581E+10</td>
    <td align="right">0.117452E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129026E+10</td>
    <td align="right">0.597264E+09</td>
    <td align="right">0.692996E+09</td>
    <td align="right">0.202771E+10</td>
    <td align="right">0.868185E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174409E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.919560E+09</td>
    <td align="right">0.274835E+10</td>
    <td align="right">0.789071E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.817307E+09</td>
    <td align="right">0.101442E+10</td>
    <td align="right">0.323327E+10</td>
    <td align="right">0.533060E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179065E+10</td>
    <td align="right">0.713077E+09</td>
    <td align="right">0.107757E+10</td>
    <td align="right">0.346774E+10</td>
    <td align="right">0.274262E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171038E+10</td>
    <td align="right">0.656947E+09</td>
    <td align="right">0.105344E+10</td>
    <td align="right">0.348894E+10</td>
    <td align="right">0.121087E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181602E+10</td>
    <td align="right">0.654893E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">0.383296E+10</td>
    <td align="right">0.190082E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.555266E+09</td>
    <td align="right">0.110532E+10</td>
    <td align="right">0.340443E+10</td>
    <td align="right">0.124537E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154927E+10</td>
    <td align="right">0.560069E+09</td>
    <td align="right">0.989205E+09</td>
    <td align="right">0.322015E+10</td>
    <td align="right">0.204637E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147358E+10</td>
    <td align="right">0.634613E+09</td>
    <td align="right">0.838965E+09</td>
    <td align="right">0.283474E+10</td>
    <td align="right">0.335160E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.461509E+09</td>
    <td align="right">0.695913E+09</td>
    <td align="right">0.199104E+10</td>
    <td align="right">0.585219E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.100737E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182272E+11</td>
    <td align="right">0.740923E+10</td>
    <td align="right">0.108180E+11</td>
    <td align="right">0.334653E+11</td>
    <td align="right">0.620719E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.121087E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">0.383296E+10</td>
    <td align="right">0.117452E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.126895E+10</td>
    <td align="right">0.583999E+10</td>
    <td align="right">0.181056E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295974E+10</td>
    <td align="right">0.171257E+10</td>
    <td align="right">0.124717E+10</td>
    <td align="right">0.505562E+10</td>
    <td align="right">0.136400E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251588E+10</td>
    <td align="right">0.106369E+10</td>
    <td align="right">0.145219E+10</td>
    <td align="right">0.436066E+10</td>
    <td align="right">0.125254E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165557E+10</td>
    <td align="right">0.290323E+09</td>
    <td align="right">0.136524E+10</td>
    <td align="right">0.317126E+10</td>
    <td align="right">0.821587E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137089E+10</td>
    <td align="right"> 29658913.09</td>
    <td align="right">0.134123E+10</td>
    <td align="right">0.288619E+10</td>
    <td align="right">0.410327E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.126248E+10</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.184682E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139947E+10</td>
    <td align="right"> 12971867.25</td>
    <td align="right">0.138650E+10</td>
    <td align="right">0.333894E+10</td>
    <td align="right">0.274869E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158835E+10</td>
    <td align="right">0.134034E+09</td>
    <td align="right">0.145432E+10</td>
    <td align="right">0.360095E+10</td>
    <td align="right">0.187643E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196771E+10</td>
    <td align="right">0.482193E+09</td>
    <td align="right">0.148552E+10</td>
    <td align="right">0.441930E+10</td>
    <td align="right">0.316927E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279620E+10</td>
    <td align="right">0.131189E+10</td>
    <td align="right">0.148431E+10</td>
    <td align="right">0.554026E+10</td>
    <td align="right">0.546861E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307883E+10</td>
    <td align="right">0.171833E+10</td>
    <td align="right">0.136050E+10</td>
    <td align="right">0.547092E+10</td>
    <td align="right">0.936520E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349083E+10</td>
    <td align="right">0.220182E+10</td>
    <td align="right">0.128901E+10</td>
    <td align="right">0.577157E+10</td>
    <td align="right">0.157201E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277106E+11</td>
    <td align="right">0.113132E+11</td>
    <td align="right">0.163974E+11</td>
    <td align="right">0.523363E+11</td>
    <td align="right">0.967853E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.124717E+10</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.184682E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.148552E+10</td>
    <td align="right">0.583999E+10</td>
    <td align="right">0.181056E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.479130E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">0.164146E+10</td>
    <td align="right">0.125228E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125525E+10</td>
    <td align="right">0.568074E+09</td>
    <td align="right">0.687180E+09</td>
    <td align="right">0.206246E+10</td>
    <td align="right">0.946840E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173066E+10</td>
    <td align="right">0.790310E+09</td>
    <td align="right">0.940349E+09</td>
    <td align="right">0.284343E+10</td>
    <td align="right">0.883118E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.989901E+09</td>
    <td align="right">0.330782E+10</td>
    <td align="right">0.580987E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173661E+10</td>
    <td align="right">0.668514E+09</td>
    <td align="right">0.106810E+10</td>
    <td align="right">0.341693E+10</td>
    <td align="right">0.314166E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142398E+10</td>
    <td align="right">0.399438E+09</td>
    <td align="right">0.102454E+10</td>
    <td align="right">0.298832E+10</td>
    <td align="right">0.138052E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164447E+10</td>
    <td align="right">0.508748E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.354145E+10</td>
    <td align="right">0.205285E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164073E+10</td>
    <td align="right">0.534711E+09</td>
    <td align="right">0.110602E+10</td>
    <td align="right">0.338262E+10</td>
    <td align="right">0.144443E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135448E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.955087E+09</td>
    <td align="right">0.287887E+10</td>
    <td align="right">0.215739E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139237E+10</td>
    <td align="right">0.542790E+09</td>
    <td align="right">0.849583E+09</td>
    <td align="right">0.272114E+10</td>
    <td align="right">0.370322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111151E+10</td>
    <td align="right">0.407709E+09</td>
    <td align="right">0.703803E+09</td>
    <td align="right">0.197348E+10</td>
    <td align="right">0.642307E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115062E+10</td>
    <td align="right">0.514433E+09</td>
    <td align="right">0.636185E+09</td>
    <td align="right">0.181225E+10</td>
    <td align="right">0.105972E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173956E+11</td>
    <td align="right">0.666685E+10</td>
    <td align="right">0.107287E+11</td>
    <td align="right">0.325702E+11</td>
    <td align="right">0.675326E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">0.164146E+10</td>
    <td align="right">0.138052E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.354145E+10</td>
    <td align="right">0.125228E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
