    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.67</td>
    <td align="right">      637.74</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      482.08</td>
    <td align="right">      526.07</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      566.60</td>
    <td align="right">      443.40</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.61</td>
    <td align="right">      292.18</td>
    <td align="right">      455.15</td>
    <td align="right">        2.04</td>
    <td align="right">      453.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1075.83</td>
    <td align="right">      153.65</td>
    <td align="right">      519.75</td>
    <td align="right">       23.25</td>
    <td align="right">      496.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1239.44</td>
    <td align="right">       70.44</td>
    <td align="right">      555.21</td>
    <td align="right">       39.98</td>
    <td align="right">      515.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1313.33</td>
    <td align="right">      104.26</td>
    <td align="right">      561.85</td>
    <td align="right">       27.53</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1109.49</td>
    <td align="right">       68.31</td>
    <td align="right">      497.25</td>
    <td align="right">        4.57</td>
    <td align="right">      492.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1020.55</td>
    <td align="right">      112.74</td>
    <td align="right">      441.12</td>
    <td align="right">        0.03</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      755.33</td>
    <td align="right">      177.52</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      539.69</td>
    <td align="right">      327.74</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.47</td>
    <td align="right">      536.89</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      799.37</td>
    <td align="right">      286.57</td>
    <td align="right">      420.43</td>
    <td align="right">        8.16</td>
    <td align="right">      412.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      325.67</td>
    <td align="right">       68.31</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1313.33</td>
    <td align="right">      637.74</td>
    <td align="right">      561.85</td>
    <td align="right">       39.98</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      677.53</td>
    <td align="right">      407.26</td>
    <td align="right">      461.90</td>
    <td align="right">      221.28</td>
    <td align="right">      240.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      845.27</td>
    <td align="right">      335.58</td>
    <td align="right">      533.34</td>
    <td align="right">      246.88</td>
    <td align="right">      286.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1027.66</td>
    <td align="right">      278.93</td>
    <td align="right">      651.17</td>
    <td align="right">      307.84</td>
    <td align="right">      343.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1243.57</td>
    <td align="right">      197.32</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      391.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1288.73</td>
    <td align="right">       99.91</td>
    <td align="right">      668.55</td>
    <td align="right">      266.23</td>
    <td align="right">      402.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1338.94</td>
    <td align="right">       46.62</td>
    <td align="right">      659.87</td>
    <td align="right">      253.45</td>
    <td align="right">      406.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1422.86</td>
    <td align="right">       71.37</td>
    <td align="right">      678.02</td>
    <td align="right">      244.51</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1266.61</td>
    <td align="right">       45.42</td>
    <td align="right">      619.99</td>
    <td align="right">      207.31</td>
    <td align="right">      412.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1236.15</td>
    <td align="right">       76.56</td>
    <td align="right">      597.71</td>
    <td align="right">      216.08</td>
    <td align="right">      381.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.58</td>
    <td align="right">      119.20</td>
    <td align="right">      550.17</td>
    <td align="right">      236.94</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      772.16</td>
    <td align="right">      210.06</td>
    <td align="right">      446.54</td>
    <td align="right">      178.05</td>
    <td align="right">      268.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      542.46</td>
    <td align="right">      348.65</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1060.68</td>
    <td align="right">      185.77</td>
    <td align="right">      577.98</td>
    <td align="right">      234.95</td>
    <td align="right">      343.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      542.46</td>
    <td align="right">       45.42</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.86</td>
    <td align="right">      407.26</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2189.59</td>
    <td align="right">      629.98</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2092.97</td>
    <td align="right">      528.75</td>
    <td align="right">     1223.44</td>
    <td align="right">      707.91</td>
    <td align="right">      515.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1624.22</td>
    <td align="right">      442.27</td>
    <td align="right">      939.32</td>
    <td align="right">      397.14</td>
    <td align="right">      542.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1213.10</td>
    <td align="right">      304.24</td>
    <td align="right">      638.72</td>
    <td align="right">      112.01</td>
    <td align="right">      526.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1063.91</td>
    <td align="right">      149.74</td>
    <td align="right">      511.83</td>
    <td align="right">       11.07</td>
    <td align="right">      500.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1095.11</td>
    <td align="right">       71.56</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      487.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1228.35</td>
    <td align="right">      104.04</td>
    <td align="right">      522.50</td>
    <td align="right">        4.84</td>
    <td align="right">      517.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.19</td>
    <td align="right">       69.08</td>
    <td align="right">      593.02</td>
    <td align="right">       50.04</td>
    <td align="right">      542.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1689.48</td>
    <td align="right">      118.85</td>
    <td align="right">      759.15</td>
    <td align="right">      186.03</td>
    <td align="right">      573.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2060.86</td>
    <td align="right">      195.45</td>
    <td align="right">     1043.98</td>
    <td align="right">      489.80</td>
    <td align="right">      554.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2111.30</td>
    <td align="right">      338.13</td>
    <td align="right">     1187.82</td>
    <td align="right">      662.94</td>
    <td align="right">      524.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2159.41</td>
    <td align="right">      547.57</td>
    <td align="right">     1303.33</td>
    <td align="right">      822.07</td>
    <td align="right">      481.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1652.76</td>
    <td align="right">      290.60</td>
    <td align="right">      878.70</td>
    <td align="right">      358.74</td>
    <td align="right">      519.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1063.91</td>
    <td align="right">       69.08</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2189.59</td>
    <td align="right">      629.98</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      573.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      618.12</td>
    <td align="right">      431.65</td>
    <td align="right">      414.94</td>
    <td align="right">      178.89</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      854.07</td>
    <td align="right">      365.19</td>
    <td align="right">      518.87</td>
    <td align="right">      234.82</td>
    <td align="right">      284.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1058.56</td>
    <td align="right">      310.87</td>
    <td align="right">      646.15</td>
    <td align="right">      295.07</td>
    <td align="right">      351.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1268.97</td>
    <td align="right">      215.14</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      381.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1266.04</td>
    <td align="right">      114.98</td>
    <td align="right">      648.38</td>
    <td align="right">      249.59</td>
    <td align="right">      398.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1142.05</td>
    <td align="right">       53.56</td>
    <td align="right">      549.37</td>
    <td align="right">      154.10</td>
    <td align="right">      395.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1310.15</td>
    <td align="right">       77.12</td>
    <td align="right">      613.97</td>
    <td align="right">      189.94</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1254.01</td>
    <td align="right">       53.37</td>
    <td align="right">      612.58</td>
    <td align="right">      199.64</td>
    <td align="right">      412.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1100.93</td>
    <td align="right">       80.97</td>
    <td align="right">      522.56</td>
    <td align="right">      154.09</td>
    <td align="right">      368.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1010.57</td>
    <td align="right">      132.39</td>
    <td align="right">      519.85</td>
    <td align="right">      202.65</td>
    <td align="right">      317.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      760.93</td>
    <td align="right">      230.47</td>
    <td align="right">      428.82</td>
    <td align="right">      157.30</td>
    <td align="right">      271.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      680.13</td>
    <td align="right">      366.60</td>
    <td align="right">      429.59</td>
    <td align="right">      192.07</td>
    <td align="right">      237.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1028.02</td>
    <td align="right">      201.99</td>
    <td align="right">      551.61</td>
    <td align="right">      211.40</td>
    <td align="right">      340.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      618.12</td>
    <td align="right">       53.37</td>
    <td align="right">      414.94</td>
    <td align="right">      154.09</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1310.15</td>
    <td align="right">      431.65</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      314.37</td>
    <td align="right">      712.79</td>
    <td align="right">      287.74</td>
    <td align="right">        0.00</td>
    <td align="right">      287.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      480.91</td>
    <td align="right">      573.48</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      581.42</td>
    <td align="right">      463.42</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.07</td>
    <td align="right">      292.72</td>
    <td align="right">      455.14</td>
    <td align="right">        2.04</td>
    <td align="right">      453.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1100.26</td>
    <td align="right">      148.56</td>
    <td align="right">      519.74</td>
    <td align="right">       23.25</td>
    <td align="right">      496.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1266.25</td>
    <td align="right">       65.05</td>
    <td align="right">      555.20</td>
    <td align="right">       39.98</td>
    <td align="right">      515.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1335.97</td>
    <td align="right">      100.45</td>
    <td align="right">      561.84</td>
    <td align="right">       27.53</td>
    <td align="right">      534.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1119.05</td>
    <td align="right">       70.84</td>
    <td align="right">      497.24</td>
    <td align="right">        4.57</td>
    <td align="right">      492.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1031.67</td>
    <td align="right">      119.78</td>
    <td align="right">      441.11</td>
    <td align="right">        0.03</td>
    <td align="right">      441.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.54</td>
    <td align="right">      193.81</td>
    <td align="right">      369.54</td>
    <td align="right">        0.00</td>
    <td align="right">      369.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      535.07</td>
    <td align="right">      371.94</td>
    <td align="right">      321.32</td>
    <td align="right">        0.00</td>
    <td align="right">      321.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      353.75</td>
    <td align="right">      607.38</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      808.42</td>
    <td align="right">      308.92</td>
    <td align="right">      420.42</td>
    <td align="right">        8.16</td>
    <td align="right">      412.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      314.37</td>
    <td align="right">       65.05</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1335.97</td>
    <td align="right">      712.79</td>
    <td align="right">      561.84</td>
    <td align="right">       39.98</td>
    <td align="right">      534.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      669.16</td>
    <td align="right">      462.89</td>
    <td align="right">      461.89</td>
    <td align="right">      221.27</td>
    <td align="right">      240.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      846.04</td>
    <td align="right">      374.54</td>
    <td align="right">      533.33</td>
    <td align="right">      246.88</td>
    <td align="right">      286.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1040.42</td>
    <td align="right">      301.69</td>
    <td align="right">      651.16</td>
    <td align="right">      307.84</td>
    <td align="right">      343.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1262.97</td>
    <td align="right">      208.34</td>
    <td align="right">      706.67</td>
    <td align="right">      315.31</td>
    <td align="right">      391.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1307.83</td>
    <td align="right">      103.26</td>
    <td align="right">      668.54</td>
    <td align="right">      266.23</td>
    <td align="right">      402.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1356.14</td>
    <td align="right">       47.00</td>
    <td align="right">      659.86</td>
    <td align="right">      253.45</td>
    <td align="right">      406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1437.55</td>
    <td align="right">       74.51</td>
    <td align="right">      678.01</td>
    <td align="right">      244.50</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1273.22</td>
    <td align="right">       51.97</td>
    <td align="right">      619.98</td>
    <td align="right">      207.31</td>
    <td align="right">      412.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.30</td>
    <td align="right">       85.72</td>
    <td align="right">      597.70</td>
    <td align="right">      216.07</td>
    <td align="right">      381.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1061.60</td>
    <td align="right">      137.51</td>
    <td align="right">      550.16</td>
    <td align="right">      236.93</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      770.47</td>
    <td align="right">      242.69</td>
    <td align="right">      446.53</td>
    <td align="right">      178.05</td>
    <td align="right">      268.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      535.60</td>
    <td align="right">      398.94</td>
    <td align="right">      360.70</td>
    <td align="right">      127.34</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1067.84</td>
    <td align="right">      206.72</td>
    <td align="right">      577.97</td>
    <td align="right">      234.94</td>
    <td align="right">      343.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      535.60</td>
    <td align="right">       47.00</td>
    <td align="right">      360.70</td>
    <td align="right">      127.34</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1437.55</td>
    <td align="right">      462.89</td>
    <td align="right">      706.67</td>
    <td align="right">      315.31</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2189.11</td>
    <td align="right">      725.77</td>
    <td align="right">     1352.34</td>
    <td align="right">      878.58</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2102.16</td>
    <td align="right">      597.14</td>
    <td align="right">     1223.39</td>
    <td align="right">      707.88</td>
    <td align="right">      515.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1649.54</td>
    <td align="right">      474.96</td>
    <td align="right">      939.29</td>
    <td align="right">      397.12</td>
    <td align="right">      542.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1238.35</td>
    <td align="right">      311.83</td>
    <td align="right">      638.70</td>
    <td align="right">      112.00</td>
    <td align="right">      526.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1084.41</td>
    <td align="right">      147.08</td>
    <td align="right">      511.82</td>
    <td align="right">       11.07</td>
    <td align="right">      500.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1114.99</td>
    <td align="right">       66.23</td>
    <td align="right">      487.97</td>
    <td align="right">        0.92</td>
    <td align="right">      487.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1241.93</td>
    <td align="right">      101.64</td>
    <td align="right">      522.49</td>
    <td align="right">        4.84</td>
    <td align="right">      517.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1330.09</td>
    <td align="right">       76.22</td>
    <td align="right">      593.01</td>
    <td align="right">       50.04</td>
    <td align="right">      542.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1686.32</td>
    <td align="right">      134.23</td>
    <td align="right">      759.12</td>
    <td align="right">      186.02</td>
    <td align="right">      573.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2056.24</td>
    <td align="right">      234.82</td>
    <td align="right">     1043.94</td>
    <td align="right">      489.78</td>
    <td align="right">      554.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2109.14</td>
    <td align="right">      402.30</td>
    <td align="right">     1187.78</td>
    <td align="right">      662.91</td>
    <td align="right">      524.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2162.43</td>
    <td align="right">      633.59</td>
    <td align="right">     1303.28</td>
    <td align="right">      822.03</td>
    <td align="right">      481.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1661.51</td>
    <td align="right">      324.31</td>
    <td align="right">      878.67</td>
    <td align="right">      358.72</td>
    <td align="right">      519.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1084.41</td>
    <td align="right">       66.23</td>
    <td align="right">      487.97</td>
    <td align="right">        0.92</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2189.11</td>
    <td align="right">      725.77</td>
    <td align="right">     1352.34</td>
    <td align="right">      878.58</td>
    <td align="right">      573.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      612.46</td>
    <td align="right">      491.83</td>
    <td align="right">      414.94</td>
    <td align="right">      178.88</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      855.46</td>
    <td align="right">      407.50</td>
    <td align="right">      518.86</td>
    <td align="right">      234.82</td>
    <td align="right">      284.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1070.01</td>
    <td align="right">      337.83</td>
    <td align="right">      646.15</td>
    <td align="right">      295.06</td>
    <td align="right">      351.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.07</td>
    <td align="right">      227.13</td>
    <td align="right">      711.22</td>
    <td align="right">      329.32</td>
    <td align="right">      381.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1283.15</td>
    <td align="right">      118.77</td>
    <td align="right">      648.37</td>
    <td align="right">      249.59</td>
    <td align="right">      398.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1158.18</td>
    <td align="right">       52.27</td>
    <td align="right">      549.37</td>
    <td align="right">      154.10</td>
    <td align="right">      395.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1324.07</td>
    <td align="right">       79.97</td>
    <td align="right">      613.97</td>
    <td align="right">      189.94</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1260.93</td>
    <td align="right">       60.21</td>
    <td align="right">      612.57</td>
    <td align="right">      199.64</td>
    <td align="right">      412.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1107.69</td>
    <td align="right">       90.31</td>
    <td align="right">      522.56</td>
    <td align="right">      154.08</td>
    <td align="right">      368.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1014.48</td>
    <td align="right">      150.75</td>
    <td align="right">      519.85</td>
    <td align="right">      202.65</td>
    <td align="right">      317.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      760.11</td>
    <td align="right">      265.62</td>
    <td align="right">      428.82</td>
    <td align="right">      157.29</td>
    <td align="right">      271.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      674.76</td>
    <td align="right">      421.54</td>
    <td align="right">      429.59</td>
    <td align="right">      192.06</td>
    <td align="right">      237.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1034.85</td>
    <td align="right">      224.54</td>
    <td align="right">      551.60</td>
    <td align="right">      211.40</td>
    <td align="right">      340.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      612.46</td>
    <td align="right">       52.27</td>
    <td align="right">      414.94</td>
    <td align="right">      154.08</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1324.07</td>
    <td align="right">      491.83</td>
    <td align="right">      711.22</td>
    <td align="right">      329.32</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.49</td>
    <td align="right">      693.21</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      477.26</td>
    <td align="right">      566.39</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">      340.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      568.13</td>
    <td align="right">      471.78</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">      406.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      789.74</td>
    <td align="right">      304.77</td>
    <td align="right">      455.15</td>
    <td align="right">        2.04</td>
    <td align="right">      453.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1088.87</td>
    <td align="right">      156.25</td>
    <td align="right">      519.75</td>
    <td align="right">       23.25</td>
    <td align="right">      496.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1255.89</td>
    <td align="right">       69.93</td>
    <td align="right">      555.21</td>
    <td align="right">       39.98</td>
    <td align="right">      515.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1331.55</td>
    <td align="right">      102.83</td>
    <td align="right">      561.85</td>
    <td align="right">       27.53</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1121.86</td>
    <td align="right">       69.10</td>
    <td align="right">      497.25</td>
    <td align="right">        4.57</td>
    <td align="right">      492.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1035.23</td>
    <td align="right">      116.17</td>
    <td align="right">      441.12</td>
    <td align="right">        0.03</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      762.37</td>
    <td align="right">      186.35</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">      369.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      538.62</td>
    <td align="right">      354.85</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">      321.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.81</td>
    <td align="right">      582.30</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      805.14</td>
    <td align="right">      305.06</td>
    <td align="right">      420.43</td>
    <td align="right">        8.16</td>
    <td align="right">      412.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      315.49</td>
    <td align="right">       69.10</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">      284.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1331.55</td>
    <td align="right">      693.21</td>
    <td align="right">      561.85</td>
    <td align="right">       39.98</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      666.75</td>
    <td align="right">      438.52</td>
    <td align="right">      461.90</td>
    <td align="right">      221.28</td>
    <td align="right">      240.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      838.17</td>
    <td align="right">      358.87</td>
    <td align="right">      533.34</td>
    <td align="right">      246.88</td>
    <td align="right">      286.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1026.12</td>
    <td align="right">      294.61</td>
    <td align="right">      651.17</td>
    <td align="right">      307.84</td>
    <td align="right">      343.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1247.40</td>
    <td align="right">      205.66</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      391.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1294.71</td>
    <td align="right">      102.40</td>
    <td align="right">      668.55</td>
    <td align="right">      266.23</td>
    <td align="right">      402.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1346.04</td>
    <td align="right">       46.72</td>
    <td align="right">      659.87</td>
    <td align="right">      253.45</td>
    <td align="right">      406.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1431.06</td>
    <td align="right">       70.97</td>
    <td align="right">      678.02</td>
    <td align="right">      244.51</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1271.07</td>
    <td align="right">       46.50</td>
    <td align="right">      619.99</td>
    <td align="right">      207.31</td>
    <td align="right">      412.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1242.34</td>
    <td align="right">       78.95</td>
    <td align="right">      597.71</td>
    <td align="right">      216.08</td>
    <td align="right">      381.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1058.37</td>
    <td align="right">      125.13</td>
    <td align="right">      550.17</td>
    <td align="right">      236.94</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      768.15</td>
    <td align="right">      225.78</td>
    <td align="right">      446.54</td>
    <td align="right">      178.05</td>
    <td align="right">      268.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.97</td>
    <td align="right">      376.11</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1061.18</td>
    <td align="right">      196.83</td>
    <td align="right">      577.98</td>
    <td align="right">      234.95</td>
    <td align="right">      343.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      533.97</td>
    <td align="right">       46.50</td>
    <td align="right">      360.70</td>
    <td align="right">      127.35</td>
    <td align="right">      233.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1431.06</td>
    <td align="right">      438.52</td>
    <td align="right">      706.68</td>
    <td align="right">      315.32</td>
    <td align="right">      433.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2180.40</td>
    <td align="right">      675.99</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2089.79</td>
    <td align="right">      563.82</td>
    <td align="right">     1223.44</td>
    <td align="right">      707.91</td>
    <td align="right">      515.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1628.08</td>
    <td align="right">      467.65</td>
    <td align="right">      939.32</td>
    <td align="right">      397.14</td>
    <td align="right">      542.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1223.48</td>
    <td align="right">      316.97</td>
    <td align="right">      638.72</td>
    <td align="right">      112.01</td>
    <td align="right">      526.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1077.58</td>
    <td align="right">      153.20</td>
    <td align="right">      511.83</td>
    <td align="right">       11.07</td>
    <td align="right">      500.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1111.37</td>
    <td align="right">       71.25</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      487.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1246.62</td>
    <td align="right">      102.62</td>
    <td align="right">      522.50</td>
    <td align="right">        4.84</td>
    <td align="right">      517.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1344.44</td>
    <td align="right">       70.06</td>
    <td align="right">      593.02</td>
    <td align="right">       50.04</td>
    <td align="right">      542.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1704.98</td>
    <td align="right">      122.27</td>
    <td align="right">      759.15</td>
    <td align="right">      186.03</td>
    <td align="right">      573.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2068.50</td>
    <td align="right">      204.17</td>
    <td align="right">     1043.98</td>
    <td align="right">      489.80</td>
    <td align="right">      554.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2110.70</td>
    <td align="right">      361.31</td>
    <td align="right">     1187.82</td>
    <td align="right">      662.94</td>
    <td align="right">      524.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2154.86</td>
    <td align="right">      586.92</td>
    <td align="right">     1303.33</td>
    <td align="right">      822.07</td>
    <td align="right">      481.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1659.57</td>
    <td align="right">      306.90</td>
    <td align="right">      878.70</td>
    <td align="right">      358.74</td>
    <td align="right">      519.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1077.58</td>
    <td align="right">       70.06</td>
    <td align="right">      487.99</td>
    <td align="right">        0.92</td>
    <td align="right">      473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2180.40</td>
    <td align="right">      675.99</td>
    <td align="right">     1352.39</td>
    <td align="right">      878.62</td>
    <td align="right">      573.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      612.85</td>
    <td align="right">      467.55</td>
    <td align="right">      414.94</td>
    <td align="right">      178.89</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      852.54</td>
    <td align="right">      391.39</td>
    <td align="right">      518.87</td>
    <td align="right">      234.82</td>
    <td align="right">      284.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1061.62</td>
    <td align="right">      329.72</td>
    <td align="right">      646.15</td>
    <td align="right">      295.07</td>
    <td align="right">      351.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1276.16</td>
    <td align="right">      224.15</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      381.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1275.73</td>
    <td align="right">      117.30</td>
    <td align="right">      648.38</td>
    <td align="right">      249.59</td>
    <td align="right">      398.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1152.90</td>
    <td align="right">       53.26</td>
    <td align="right">      549.37</td>
    <td align="right">      154.10</td>
    <td align="right">      395.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1322.22</td>
    <td align="right">       76.64</td>
    <td align="right">      613.97</td>
    <td align="right">      189.94</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1262.93</td>
    <td align="right">       53.93</td>
    <td align="right">      612.58</td>
    <td align="right">      199.64</td>
    <td align="right">      412.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1110.67</td>
    <td align="right">       83.23</td>
    <td align="right">      522.56</td>
    <td align="right">      154.09</td>
    <td align="right">      368.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1015.96</td>
    <td align="right">      138.26</td>
    <td align="right">      519.85</td>
    <td align="right">      202.65</td>
    <td align="right">      317.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      761.37</td>
    <td align="right">      247.80</td>
    <td align="right">      428.82</td>
    <td align="right">      157.30</td>
    <td align="right">      271.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      676.62</td>
    <td align="right">      395.65</td>
    <td align="right">      429.59</td>
    <td align="right">      192.07</td>
    <td align="right">      237.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.79</td>
    <td align="right">      214.14</td>
    <td align="right">      551.61</td>
    <td align="right">      211.40</td>
    <td align="right">      340.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      612.85</td>
    <td align="right">       53.26</td>
    <td align="right">      414.94</td>
    <td align="right">      154.09</td>
    <td align="right">      236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1322.22</td>
    <td align="right">      467.55</td>
    <td align="right">      711.23</td>
    <td align="right">      329.32</td>
    <td align="right">      424.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.872286E+09</td>
    <td align="right">0.170812E+10</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116624E+10</td>
    <td align="right">0.127267E+10</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151758E+10</td>
    <td align="right">0.118760E+10</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202334E+10</td>
    <td align="right">0.757326E+09</td>
    <td align="right">0.117974E+10</td>
    <td align="right">  5299525.40</td>
    <td align="right">0.117444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288150E+10</td>
    <td align="right">0.411534E+09</td>
    <td align="right">0.139211E+10</td>
    <td align="right"> 62272328.66</td>
    <td align="right">0.132984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321264E+10</td>
    <td align="right">0.182585E+09</td>
    <td align="right">0.143910E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.133548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351762E+10</td>
    <td align="right">0.279252E+09</td>
    <td align="right">0.150487E+10</td>
    <td align="right"> 73741369.08</td>
    <td align="right">0.143112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297167E+10</td>
    <td align="right">0.182954E+09</td>
    <td align="right">0.133183E+10</td>
    <td align="right"> 12249154.86</td>
    <td align="right">0.131958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264526E+10</td>
    <td align="right">0.292217E+09</td>
    <td align="right">0.114338E+10</td>
    <td align="right">    90452.03</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202308E+10</td>
    <td align="right">0.475473E+09</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139888E+10</td>
    <td align="right">0.849514E+09</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.978877E+09</td>
    <td align="right">0.143802E+10</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252090E+11</td>
    <td align="right">0.903727E+10</td>
    <td align="right">0.132586E+11</td>
    <td align="right">0.257273E+09</td>
    <td align="right">0.130013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.872286E+09</td>
    <td align="right">0.182585E+09</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.351762E+10</td>
    <td align="right">0.170812E+10</td>
    <td align="right">0.150487E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.143112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181470E+10</td>
    <td align="right">0.109080E+10</td>
    <td align="right">0.123715E+10</td>
    <td align="right">0.592673E+09</td>
    <td align="right">0.644480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204487E+10</td>
    <td align="right">0.811833E+09</td>
    <td align="right">0.129026E+10</td>
    <td align="right">0.597264E+09</td>
    <td align="right">0.692996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275250E+10</td>
    <td align="right">0.747086E+09</td>
    <td align="right">0.174409E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.919560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322333E+10</td>
    <td align="right">0.511451E+09</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.817307E+09</td>
    <td align="right">0.101442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.345172E+10</td>
    <td align="right">0.267603E+09</td>
    <td align="right">0.179065E+10</td>
    <td align="right">0.713077E+09</td>
    <td align="right">0.107757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347053E+10</td>
    <td align="right">0.120849E+09</td>
    <td align="right">0.171038E+10</td>
    <td align="right">0.656947E+09</td>
    <td align="right">0.105344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381100E+10</td>
    <td align="right">0.191158E+09</td>
    <td align="right">0.181602E+10</td>
    <td align="right">0.654893E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339249E+10</td>
    <td align="right">0.121644E+09</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.555266E+09</td>
    <td align="right">0.110532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320411E+10</td>
    <td align="right">0.198452E+09</td>
    <td align="right">0.154927E+10</td>
    <td align="right">0.560069E+09</td>
    <td align="right">0.989205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282994E+10</td>
    <td align="right">0.319266E+09</td>
    <td align="right">0.147358E+10</td>
    <td align="right">0.634613E+09</td>
    <td align="right">0.838965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200145E+10</td>
    <td align="right">0.544478E+09</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.461509E+09</td>
    <td align="right">0.695913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145293E+10</td>
    <td align="right">0.933823E+09</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334496E+11</td>
    <td align="right">0.585845E+10</td>
    <td align="right">0.182272E+11</td>
    <td align="right">0.740923E+10</td>
    <td align="right">0.108180E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145293E+10</td>
    <td align="right">0.120849E+09</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381100E+10</td>
    <td align="right">0.109080E+10</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.586459E+10</td>
    <td align="right">0.168734E+10</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.126895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506330E+10</td>
    <td align="right">0.127915E+10</td>
    <td align="right">0.295974E+10</td>
    <td align="right">0.171257E+10</td>
    <td align="right">0.124717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435032E+10</td>
    <td align="right">0.118457E+10</td>
    <td align="right">0.251588E+10</td>
    <td align="right">0.106369E+10</td>
    <td align="right">0.145219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314437E+10</td>
    <td align="right">0.788595E+09</td>
    <td align="right">0.165557E+10</td>
    <td align="right">0.290323E+09</td>
    <td align="right">0.136524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284959E+10</td>
    <td align="right">0.401056E+09</td>
    <td align="right">0.137089E+10</td>
    <td align="right"> 29658913.09</td>
    <td align="right">0.134123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.283853E+10</td>
    <td align="right">0.185476E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.126248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329001E+10</td>
    <td align="right">0.278664E+09</td>
    <td align="right">0.139947E+10</td>
    <td align="right"> 12971867.25</td>
    <td align="right">0.138650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356545E+10</td>
    <td align="right">0.185013E+09</td>
    <td align="right">0.158835E+10</td>
    <td align="right">0.134034E+09</td>
    <td align="right">0.145432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437912E+10</td>
    <td align="right">0.308059E+09</td>
    <td align="right">0.196771E+10</td>
    <td align="right">0.482193E+09</td>
    <td align="right">0.148552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.551981E+10</td>
    <td align="right">0.523500E+09</td>
    <td align="right">0.279620E+10</td>
    <td align="right">0.131189E+10</td>
    <td align="right">0.148431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547250E+10</td>
    <td align="right">0.876424E+09</td>
    <td align="right">0.307883E+10</td>
    <td align="right">0.171833E+10</td>
    <td align="right">0.136050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578377E+10</td>
    <td align="right">0.146661E+10</td>
    <td align="right">0.349083E+10</td>
    <td align="right">0.220182E+10</td>
    <td align="right">0.128901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521214E+11</td>
    <td align="right">0.916445E+10</td>
    <td align="right">0.277106E+11</td>
    <td align="right">0.113132E+11</td>
    <td align="right">0.163974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.283853E+10</td>
    <td align="right">0.185013E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.124717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586459E+10</td>
    <td align="right">0.168734E+10</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.148552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165558E+10</td>
    <td align="right">0.115614E+10</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.479130E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206618E+10</td>
    <td align="right">0.883465E+09</td>
    <td align="right">0.125525E+10</td>
    <td align="right">0.568074E+09</td>
    <td align="right">0.687180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283524E+10</td>
    <td align="right">0.832629E+09</td>
    <td align="right">0.173066E+10</td>
    <td align="right">0.790310E+09</td>
    <td align="right">0.940349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328918E+10</td>
    <td align="right">0.557651E+09</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.989901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339097E+10</td>
    <td align="right">0.307957E+09</td>
    <td align="right">0.173661E+10</td>
    <td align="right">0.668514E+09</td>
    <td align="right">0.106810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296019E+10</td>
    <td align="right">0.138821E+09</td>
    <td align="right">0.142398E+10</td>
    <td align="right">0.399438E+09</td>
    <td align="right">0.102454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350909E+10</td>
    <td align="right">0.206553E+09</td>
    <td align="right">0.164447E+10</td>
    <td align="right">0.508748E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335874E+10</td>
    <td align="right">0.142943E+09</td>
    <td align="right">0.164073E+10</td>
    <td align="right">0.534711E+09</td>
    <td align="right">0.110602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285360E+10</td>
    <td align="right">0.209869E+09</td>
    <td align="right">0.135448E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.955087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270671E+10</td>
    <td align="right">0.354582E+09</td>
    <td align="right">0.139237E+10</td>
    <td align="right">0.542790E+09</td>
    <td align="right">0.849583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197233E+10</td>
    <td align="right">0.597368E+09</td>
    <td align="right">0.111151E+10</td>
    <td align="right">0.407709E+09</td>
    <td align="right">0.703803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182167E+10</td>
    <td align="right">0.981893E+09</td>
    <td align="right">0.115062E+10</td>
    <td align="right">0.514433E+09</td>
    <td align="right">0.636185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324195E+11</td>
    <td align="right">0.636987E+10</td>
    <td align="right">0.173956E+11</td>
    <td align="right">0.666685E+10</td>
    <td align="right">0.107287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165558E+10</td>
    <td align="right">0.138821E+09</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350909E+10</td>
    <td align="right">0.115614E+10</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.842001E+09</td>
    <td align="right">0.190912E+10</td>
    <td align="right">0.770685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116342E+10</td>
    <td align="right">0.138736E+10</td>
    <td align="right">0.823949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.823949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155727E+10</td>
    <td align="right">0.124123E+10</td>
    <td align="right">0.108790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208416E+10</td>
    <td align="right">0.758731E+09</td>
    <td align="right">0.117972E+10</td>
    <td align="right">  5299369.63</td>
    <td align="right">0.117442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294694E+10</td>
    <td align="right">0.397893E+09</td>
    <td align="right">0.139208E+10</td>
    <td align="right"> 62270498.31</td>
    <td align="right">0.132981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328212E+10</td>
    <td align="right">0.168605E+09</td>
    <td align="right">0.143907E+10</td>
    <td align="right">0.103617E+09</td>
    <td align="right">0.133545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357826E+10</td>
    <td align="right">0.269035E+09</td>
    <td align="right">0.150483E+10</td>
    <td align="right"> 73739201.62</td>
    <td align="right">0.143109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299727E+10</td>
    <td align="right">0.189750E+09</td>
    <td align="right">0.133180E+10</td>
    <td align="right"> 12248794.82</td>
    <td align="right">0.131955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267409E+10</td>
    <td align="right">0.310473E+09</td>
    <td align="right">0.114336E+10</td>
    <td align="right">    90449.37</td>
    <td align="right">0.114327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203435E+10</td>
    <td align="right">0.519089E+09</td>
    <td align="right">0.989782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138690E+10</td>
    <td align="right">0.964058E+09</td>
    <td align="right">0.832858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.832858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.947488E+09</td>
    <td align="right">0.162679E+10</td>
    <td align="right">0.762304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254943E+11</td>
    <td align="right">0.974214E+10</td>
    <td align="right">0.132583E+11</td>
    <td align="right">0.257265E+09</td>
    <td align="right">0.130011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.842001E+09</td>
    <td align="right">0.168605E+09</td>
    <td align="right">0.762304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357826E+10</td>
    <td align="right">0.190912E+10</td>
    <td align="right">0.150483E+10</td>
    <td align="right">0.103617E+09</td>
    <td align="right">0.143109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179228E+10</td>
    <td align="right">0.123982E+10</td>
    <td align="right">0.123713E+10</td>
    <td align="right">0.592661E+09</td>
    <td align="right">0.644472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204673E+10</td>
    <td align="right">0.906084E+09</td>
    <td align="right">0.129024E+10</td>
    <td align="right">0.597252E+09</td>
    <td align="right">0.692988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278665E+10</td>
    <td align="right">0.808038E+09</td>
    <td align="right">0.174406E+10</td>
    <td align="right">0.824516E+09</td>
    <td align="right">0.919549E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327362E+10</td>
    <td align="right">0.540014E+09</td>
    <td align="right">0.183170E+10</td>
    <td align="right">0.817291E+09</td>
    <td align="right">0.101440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350289E+10</td>
    <td align="right">0.276570E+09</td>
    <td align="right">0.179062E+10</td>
    <td align="right">0.713063E+09</td>
    <td align="right">0.107756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351512E+10</td>
    <td align="right">0.121836E+09</td>
    <td align="right">0.171036E+10</td>
    <td align="right">0.656934E+09</td>
    <td align="right">0.105342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385034E+10</td>
    <td align="right">0.199580E+09</td>
    <td align="right">0.181599E+10</td>
    <td align="right">0.654881E+09</td>
    <td align="right">0.116111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341020E+10</td>
    <td align="right">0.139206E+09</td>
    <td align="right">0.166057E+10</td>
    <td align="right">0.555255E+09</td>
    <td align="right">0.110531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322264E+10</td>
    <td align="right">0.222191E+09</td>
    <td align="right">0.154925E+10</td>
    <td align="right">0.560058E+09</td>
    <td align="right">0.989192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284338E+10</td>
    <td align="right">0.368298E+09</td>
    <td align="right">0.147356E+10</td>
    <td align="right">0.634601E+09</td>
    <td align="right">0.838955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199705E+10</td>
    <td align="right">0.629064E+09</td>
    <td align="right">0.115740E+10</td>
    <td align="right">0.461500E+09</td>
    <td align="right">0.695904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143455E+10</td>
    <td align="right">0.106851E+10</td>
    <td align="right">0.966095E+09</td>
    <td align="right">0.341077E+09</td>
    <td align="right">0.625018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336754E+11</td>
    <td align="right">0.651921E+10</td>
    <td align="right">0.182270E+11</td>
    <td align="right">0.740909E+10</td>
    <td align="right">0.108179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143455E+10</td>
    <td align="right">0.121836E+09</td>
    <td align="right">0.966095E+09</td>
    <td align="right">0.341077E+09</td>
    <td align="right">0.625018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385034E+10</td>
    <td align="right">0.123982E+10</td>
    <td align="right">0.183170E+10</td>
    <td align="right">0.824516E+09</td>
    <td align="right">0.116111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.586330E+10</td>
    <td align="right">0.194390E+10</td>
    <td align="right">0.362211E+10</td>
    <td align="right">0.235320E+10</td>
    <td align="right">0.126891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508554E+10</td>
    <td align="right">0.144459E+10</td>
    <td align="right">0.295963E+10</td>
    <td align="right">0.171250E+10</td>
    <td align="right">0.124713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441812E+10</td>
    <td align="right">0.127214E+10</td>
    <td align="right">0.251579E+10</td>
    <td align="right">0.106365E+10</td>
    <td align="right">0.145214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320979E+10</td>
    <td align="right">0.808258E+09</td>
    <td align="right">0.165552E+10</td>
    <td align="right">0.290310E+09</td>
    <td align="right">0.136521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290449E+10</td>
    <td align="right">0.393930E+09</td>
    <td align="right">0.137085E+10</td>
    <td align="right"> 29657682.32</td>
    <td align="right">0.134119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289005E+10</td>
    <td align="right">0.171667E+09</td>
    <td align="right">0.126483E+10</td>
    <td align="right">  2386911.41</td>
    <td align="right">0.126244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332638E+10</td>
    <td align="right">0.272238E+09</td>
    <td align="right">0.139943E+10</td>
    <td align="right"> 12971328.95</td>
    <td align="right">0.138646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356251E+10</td>
    <td align="right">0.204160E+09</td>
    <td align="right">0.158830E+10</td>
    <td align="right">0.134028E+09</td>
    <td align="right">0.145428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.437094E+10</td>
    <td align="right">0.347933E+09</td>
    <td align="right">0.196765E+10</td>
    <td align="right">0.482173E+09</td>
    <td align="right">0.148547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.550744E+10</td>
    <td align="right">0.628937E+09</td>
    <td align="right">0.279610E+10</td>
    <td align="right">0.131184E+10</td>
    <td align="right">0.148426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546690E+10</td>
    <td align="right">0.104276E+10</td>
    <td align="right">0.307872E+10</td>
    <td align="right">0.171826E+10</td>
    <td align="right">0.136046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.579185E+10</td>
    <td align="right">0.169701E+10</td>
    <td align="right">0.349070E+10</td>
    <td align="right">0.220173E+10</td>
    <td align="right">0.128897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523973E+11</td>
    <td align="right">0.102275E+11</td>
    <td align="right">0.277096E+11</td>
    <td align="right">0.113127E+11</td>
    <td align="right">0.163969E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289005E+10</td>
    <td align="right">0.171667E+09</td>
    <td align="right">0.126483E+10</td>
    <td align="right">  2386911.41</td>
    <td align="right">0.124713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586330E+10</td>
    <td align="right">0.194390E+10</td>
    <td align="right">0.362211E+10</td>
    <td align="right">0.235320E+10</td>
    <td align="right">0.148547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164040E+10</td>
    <td align="right">0.131731E+10</td>
    <td align="right">0.111136E+10</td>
    <td align="right">0.479122E+09</td>
    <td align="right">0.632240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206954E+10</td>
    <td align="right">0.985826E+09</td>
    <td align="right">0.125524E+10</td>
    <td align="right">0.568065E+09</td>
    <td align="right">0.687173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286592E+10</td>
    <td align="right">0.904839E+09</td>
    <td align="right">0.173064E+10</td>
    <td align="right">0.790297E+09</td>
    <td align="right">0.940340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333089E+10</td>
    <td align="right">0.588721E+09</td>
    <td align="right">0.184348E+10</td>
    <td align="right">0.853588E+09</td>
    <td align="right">0.989891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343680E+10</td>
    <td align="right">0.318102E+09</td>
    <td align="right">0.173659E+10</td>
    <td align="right">0.668503E+09</td>
    <td align="right">0.106809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300200E+10</td>
    <td align="right">0.135472E+09</td>
    <td align="right">0.142396E+10</td>
    <td align="right">0.399432E+09</td>
    <td align="right">0.102453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354638E+10</td>
    <td align="right">0.214204E+09</td>
    <td align="right">0.164445E+10</td>
    <td align="right">0.508739E+09</td>
    <td align="right">0.113571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337728E+10</td>
    <td align="right">0.161270E+09</td>
    <td align="right">0.164071E+10</td>
    <td align="right">0.534702E+09</td>
    <td align="right">0.110601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287113E+10</td>
    <td align="right">0.234089E+09</td>
    <td align="right">0.135446E+10</td>
    <td align="right">0.399387E+09</td>
    <td align="right">0.955077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271718E+10</td>
    <td align="right">0.403760E+09</td>
    <td align="right">0.139236E+10</td>
    <td align="right">0.542782E+09</td>
    <td align="right">0.849574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197019E+10</td>
    <td align="right">0.688494E+09</td>
    <td align="right">0.111150E+10</td>
    <td align="right">0.407703E+09</td>
    <td align="right">0.703796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180728E+10</td>
    <td align="right">0.112905E+10</td>
    <td align="right">0.115060E+10</td>
    <td align="right">0.514424E+09</td>
    <td align="right">0.636179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326350E+11</td>
    <td align="right">0.708114E+10</td>
    <td align="right">0.173953E+11</td>
    <td align="right">0.666674E+10</td>
    <td align="right">0.107286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164040E+10</td>
    <td align="right">0.135472E+09</td>
    <td align="right">0.111136E+10</td>
    <td align="right">0.399387E+09</td>
    <td align="right">0.632240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354638E+10</td>
    <td align="right">0.131731E+10</td>
    <td align="right">0.184348E+10</td>
    <td align="right">0.853588E+09</td>
    <td align="right">0.113571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.845001E+09</td>
    <td align="right">0.185670E+10</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.137020E+10</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.823965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152168E+10</td>
    <td align="right">0.126362E+10</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204701E+10</td>
    <td align="right">0.789952E+09</td>
    <td align="right">0.117974E+10</td>
    <td align="right">  5299525.40</td>
    <td align="right">0.117444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291643E+10</td>
    <td align="right">0.418501E+09</td>
    <td align="right">0.139211E+10</td>
    <td align="right"> 62272328.66</td>
    <td align="right">0.132984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325525E+10</td>
    <td align="right">0.181253E+09</td>
    <td align="right">0.143910E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.133548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356642E+10</td>
    <td align="right">0.275424E+09</td>
    <td align="right">0.150487E+10</td>
    <td align="right"> 73741369.08</td>
    <td align="right">0.143112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300480E+10</td>
    <td align="right">0.185070E+09</td>
    <td align="right">0.133183E+10</td>
    <td align="right"> 12249154.86</td>
    <td align="right">0.131958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268331E+10</td>
    <td align="right">0.301113E+09</td>
    <td align="right">0.114338E+10</td>
    <td align="right">    90452.03</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204193E+10</td>
    <td align="right">0.499126E+09</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.989802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139611E+10</td>
    <td align="right">0.919783E+09</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.832876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.958368E+09</td>
    <td align="right">0.155964E+10</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253909E+11</td>
    <td align="right">0.962039E+10</td>
    <td align="right">0.132586E+11</td>
    <td align="right">0.257273E+09</td>
    <td align="right">0.130013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.845001E+09</td>
    <td align="right">0.181253E+09</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.762320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356642E+10</td>
    <td align="right">0.185670E+10</td>
    <td align="right">0.150487E+10</td>
    <td align="right">0.103620E+09</td>
    <td align="right">0.143112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178581E+10</td>
    <td align="right">0.117452E+10</td>
    <td align="right">0.123715E+10</td>
    <td align="right">0.592673E+09</td>
    <td align="right">0.644480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202771E+10</td>
    <td align="right">0.868185E+09</td>
    <td align="right">0.129026E+10</td>
    <td align="right">0.597264E+09</td>
    <td align="right">0.692996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274835E+10</td>
    <td align="right">0.789071E+09</td>
    <td align="right">0.174409E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.919560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323327E+10</td>
    <td align="right">0.533060E+09</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.817307E+09</td>
    <td align="right">0.101442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346774E+10</td>
    <td align="right">0.274262E+09</td>
    <td align="right">0.179065E+10</td>
    <td align="right">0.713077E+09</td>
    <td align="right">0.107757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348894E+10</td>
    <td align="right">0.121087E+09</td>
    <td align="right">0.171038E+10</td>
    <td align="right">0.656947E+09</td>
    <td align="right">0.105344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383296E+10</td>
    <td align="right">0.190082E+09</td>
    <td align="right">0.181602E+10</td>
    <td align="right">0.654893E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340443E+10</td>
    <td align="right">0.124537E+09</td>
    <td align="right">0.166059E+10</td>
    <td align="right">0.555266E+09</td>
    <td align="right">0.110532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322015E+10</td>
    <td align="right">0.204637E+09</td>
    <td align="right">0.154927E+10</td>
    <td align="right">0.560069E+09</td>
    <td align="right">0.989205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283474E+10</td>
    <td align="right">0.335160E+09</td>
    <td align="right">0.147358E+10</td>
    <td align="right">0.634613E+09</td>
    <td align="right">0.838965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199104E+10</td>
    <td align="right">0.585219E+09</td>
    <td align="right">0.115742E+10</td>
    <td align="right">0.461509E+09</td>
    <td align="right">0.695913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.100737E+10</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334653E+11</td>
    <td align="right">0.620719E+10</td>
    <td align="right">0.182272E+11</td>
    <td align="right">0.740923E+10</td>
    <td align="right">0.108180E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.121087E+09</td>
    <td align="right">0.966110E+09</td>
    <td align="right">0.341084E+09</td>
    <td align="right">0.625026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383296E+10</td>
    <td align="right">0.117452E+10</td>
    <td align="right">0.183172E+10</td>
    <td align="right">0.824532E+09</td>
    <td align="right">0.116112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.583999E+10</td>
    <td align="right">0.181056E+10</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.126895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505562E+10</td>
    <td align="right">0.136400E+10</td>
    <td align="right">0.295974E+10</td>
    <td align="right">0.171257E+10</td>
    <td align="right">0.124717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436066E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.251588E+10</td>
    <td align="right">0.106369E+10</td>
    <td align="right">0.145219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317126E+10</td>
    <td align="right">0.821587E+09</td>
    <td align="right">0.165557E+10</td>
    <td align="right">0.290323E+09</td>
    <td align="right">0.136524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288619E+10</td>
    <td align="right">0.410327E+09</td>
    <td align="right">0.137089E+10</td>
    <td align="right"> 29658913.09</td>
    <td align="right">0.134123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.184682E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.126248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333894E+10</td>
    <td align="right">0.274869E+09</td>
    <td align="right">0.139947E+10</td>
    <td align="right"> 12971867.25</td>
    <td align="right">0.138650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360095E+10</td>
    <td align="right">0.187643E+09</td>
    <td align="right">0.158835E+10</td>
    <td align="right">0.134034E+09</td>
    <td align="right">0.145432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.441930E+10</td>
    <td align="right">0.316927E+09</td>
    <td align="right">0.196771E+10</td>
    <td align="right">0.482193E+09</td>
    <td align="right">0.148552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.554026E+10</td>
    <td align="right">0.546861E+09</td>
    <td align="right">0.279620E+10</td>
    <td align="right">0.131189E+10</td>
    <td align="right">0.148431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547092E+10</td>
    <td align="right">0.936520E+09</td>
    <td align="right">0.307883E+10</td>
    <td align="right">0.171833E+10</td>
    <td align="right">0.136050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.577157E+10</td>
    <td align="right">0.157201E+10</td>
    <td align="right">0.349083E+10</td>
    <td align="right">0.220182E+10</td>
    <td align="right">0.128901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523363E+11</td>
    <td align="right">0.967853E+10</td>
    <td align="right">0.277106E+11</td>
    <td align="right">0.113132E+11</td>
    <td align="right">0.163974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.288066E+10</td>
    <td align="right">0.184682E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right">  2387010.47</td>
    <td align="right">0.124717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.583999E+10</td>
    <td align="right">0.181056E+10</td>
    <td align="right">0.362225E+10</td>
    <td align="right">0.235329E+10</td>
    <td align="right">0.148552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164146E+10</td>
    <td align="right">0.125228E+10</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.479130E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206246E+10</td>
    <td align="right">0.946840E+09</td>
    <td align="right">0.125525E+10</td>
    <td align="right">0.568074E+09</td>
    <td align="right">0.687180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284343E+10</td>
    <td align="right">0.883118E+09</td>
    <td align="right">0.173066E+10</td>
    <td align="right">0.790310E+09</td>
    <td align="right">0.940349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330782E+10</td>
    <td align="right">0.580987E+09</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.989901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341693E+10</td>
    <td align="right">0.314166E+09</td>
    <td align="right">0.173661E+10</td>
    <td align="right">0.668514E+09</td>
    <td align="right">0.106810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298832E+10</td>
    <td align="right">0.138052E+09</td>
    <td align="right">0.142398E+10</td>
    <td align="right">0.399438E+09</td>
    <td align="right">0.102454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354145E+10</td>
    <td align="right">0.205285E+09</td>
    <td align="right">0.164447E+10</td>
    <td align="right">0.508748E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338262E+10</td>
    <td align="right">0.144443E+09</td>
    <td align="right">0.164073E+10</td>
    <td align="right">0.534711E+09</td>
    <td align="right">0.110602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287887E+10</td>
    <td align="right">0.215739E+09</td>
    <td align="right">0.135448E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.955087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272114E+10</td>
    <td align="right">0.370322E+09</td>
    <td align="right">0.139237E+10</td>
    <td align="right">0.542790E+09</td>
    <td align="right">0.849583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197348E+10</td>
    <td align="right">0.642307E+09</td>
    <td align="right">0.111151E+10</td>
    <td align="right">0.407709E+09</td>
    <td align="right">0.703803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181225E+10</td>
    <td align="right">0.105972E+10</td>
    <td align="right">0.115062E+10</td>
    <td align="right">0.514433E+09</td>
    <td align="right">0.636185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325702E+11</td>
    <td align="right">0.675326E+10</td>
    <td align="right">0.173956E+11</td>
    <td align="right">0.666685E+10</td>
    <td align="right">0.107287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164146E+10</td>
    <td align="right">0.138052E+09</td>
    <td align="right">0.111138E+10</td>
    <td align="right">0.399394E+09</td>
    <td align="right">0.632246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354145E+10</td>
    <td align="right">0.125228E+10</td>
    <td align="right">0.184350E+10</td>
    <td align="right">0.853602E+09</td>
    <td align="right">0.113572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.42</td>
    <td align="right">       15.96</td>
    <td align="right">       13.59</td>
    <td align="right">        3.30</td>
    <td align="right">        9.49</td>
    <td align="right">       57.21</td>
    <td align="right">      169.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.87</td>
    <td align="right">       16.70</td>
    <td align="right">       13.89</td>
    <td align="right">        5.53</td>
    <td align="right">       11.19</td>
    <td align="right">       68.99</td>
    <td align="right">      182.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.57</td>
    <td align="right">       17.63</td>
    <td align="right">       15.09</td>
    <td align="right">        5.59</td>
    <td align="right">       12.13</td>
    <td align="right">       85.97</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.11</td>
    <td align="right">       19.68</td>
    <td align="right">       17.40</td>
    <td align="right">        4.69</td>
    <td align="right">       15.31</td>
    <td align="right">       97.05</td>
    <td align="right">      212.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.41</td>
    <td align="right">       22.40</td>
    <td align="right">       20.67</td>
    <td align="right">        5.05</td>
    <td align="right">       18.50</td>
    <td align="right">      110.67</td>
    <td align="right">      177.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.68</td>
    <td align="right">       24.06</td>
    <td align="right">       22.67</td>
    <td align="right">        3.87</td>
    <td align="right">       20.33</td>
    <td align="right">      120.35</td>
    <td align="right">      147.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.13</td>
    <td align="right">       24.25</td>
    <td align="right">       22.77</td>
    <td align="right">        2.86</td>
    <td align="right">       20.30</td>
    <td align="right">      124.71</td>
    <td align="right">      163.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.97</td>
    <td align="right">       24.38</td>
    <td align="right">       23.03</td>
    <td align="right">        3.45</td>
    <td align="right">       20.36</td>
    <td align="right">      120.27</td>
    <td align="right">      145.14</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.49</td>
    <td align="right">       23.91</td>
    <td align="right">       22.56</td>
    <td align="right">        3.39</td>
    <td align="right">       20.13</td>
    <td align="right">      107.67</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.35</td>
    <td align="right">       22.68</td>
    <td align="right">       21.10</td>
    <td align="right">        3.72</td>
    <td align="right">       17.49</td>
    <td align="right">       81.44</td>
    <td align="right">      160.40</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.59</td>
    <td align="right">       20.24</td>
    <td align="right">       18.46</td>
    <td align="right">        4.39</td>
    <td align="right">       14.74</td>
    <td align="right">       70.67</td>
    <td align="right">      140.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.30</td>
    <td align="right">       17.47</td>
    <td align="right">       15.75</td>
    <td align="right">        3.70</td>
    <td align="right">       12.21</td>
    <td align="right">       59.50</td>
    <td align="right">      147.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.51</td>
    <td align="right">       20.80</td>
    <td align="right">       18.94</td>
    <td align="right">        4.12</td>
    <td align="right">       16.04</td>
    <td align="right">       92.16</td>
    <td align="right">      164.97</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.42</td>
    <td align="right">       15.96</td>
    <td align="right">       13.59</td>
    <td align="right">        2.86</td>
    <td align="right">        9.49</td>
    <td align="right">       57.21</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.13</td>
    <td align="right">       24.38</td>
    <td align="right">       23.03</td>
    <td align="right">        5.59</td>
    <td align="right">       20.36</td>
    <td align="right">      124.71</td>
    <td align="right">      212.67</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.90</td>
    <td align="right">02-JAN-14:20</td>
    <td align="right">       24.35</td>
    <td align="right">       22.57</td>
    <td align="right">        2.37</td>
    <td align="right">       19.46</td>
    <td align="right">      142.33</td>
    <td align="right">      666.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.40</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       24.15</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      178.50</td>
    <td align="right">      682.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.40</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">       22.41</td>
    <td align="right">       19.40</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      178.00</td>
    <td align="right">      499.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">       19.76</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       21.27</td>
    <td align="right">      367.00</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.40</td>
    <td align="right">22-MAY-12:00</td>
    <td align="right">       23.24</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       25.99</td>
    <td align="right">      382.50</td>
    <td align="right">      457.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">11-JUN-12:00</td>
    <td align="right">       23.83</td>
    <td align="right">       20.60</td>
    <td align="right">        3.60</td>
    <td align="right">       23.15</td>
    <td align="right">      181.50</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.60</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       24.39</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       25.66</td>
    <td align="right">      281.50</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">23-AUG-12:00</td>
    <td align="right">       25.44</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       24.50</td>
    <td align="right">      261.50</td>
    <td align="right">      640.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       23.42</td>
    <td align="right">       20.00</td>
    <td align="right">        2.10</td>
    <td align="right">       21.61</td>
    <td align="right">      221.50</td>
    <td align="right">      576.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.20</td>
    <td align="right">09-OCT-10:00</td>
    <td align="right">       23.83</td>
    <td align="right">       20.60</td>
    <td align="right">        3.10</td>
    <td align="right">       25.16</td>
    <td align="right">      286.50</td>
    <td align="right">      457.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.90</td>
    <td align="right">        4.10</td>
    <td align="right">       19.35</td>
    <td align="right">      178.50</td>
    <td align="right">      412.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.90</td>
    <td align="right">10-DEC-14:20</td>
    <td align="right">       22.91</td>
    <td align="right">       20.40</td>
    <td align="right">        7.87</td>
    <td align="right">       19.82</td>
    <td align="right">      162.67</td>
    <td align="right">      585.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.76</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       19.35</td>
    <td align="right">      142.33</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.44</td>
    <td align="right">       22.57</td>
    <td align="right">        7.87</td>
    <td align="right">       25.99</td>
    <td align="right">      382.50</td>
    <td align="right">      762.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">25-JAN-04:00</td>
    <td align="right">        4.59</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-06:00</td>
    <td align="right">        1.99</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.70</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">16-MAR-04:00</td>
    <td align="right">        4.49</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.40</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       13.38</td>
    <td align="right">       12.70</td>
    <td align="right">        1.60</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.60</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">       19.45</td>
    <td align="right">       18.90</td>
    <td align="right">        1.00</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">05-JUN-14:00</td>
    <td align="right">       20.57</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">       18.46</td>
    <td align="right">      245.00</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       21.59</td>
    <td align="right">       21.10</td>
    <td align="right">        4.60</td>
    <td align="right">       20.92</td>
    <td align="right">      155.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">12-AUG-06:00</td>
    <td align="right">       21.85</td>
    <td align="right">       21.70</td>
    <td align="right">        2.60</td>
    <td align="right">       20.40</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">05-SEP-05:00</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        2.60</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">28-OCT-02:00</td>
    <td align="right">       20.29</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">27-NOV-02:00</td>
    <td align="right">        8.82</td>
    <td align="right">        7.80</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.80</td>
    <td align="right">15-DEC-05:40</td>
    <td align="right">        5.61</td>
    <td align="right">        3.13</td>
    <td align="right">        6.37</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.99</td>
    <td align="right">        -2.8</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.85</td>
    <td align="right">       21.70</td>
    <td align="right">        6.37</td>
    <td align="right">       20.92</td>
    <td align="right">      245.00</td>
    <td align="right">       55.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.83</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.30</td>
    <td align="right">        1.50</td>
    <td align="right">       19.87</td>
    <td align="right">      151.00</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.15</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      178.50</td>
    <td align="right">      682.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.83</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.80</td>
    <td align="right">       11.30</td>
    <td align="right">       19.52</td>
    <td align="right">      243.50</td>
    <td align="right">      478.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.58</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       23.30</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">       93.50</td>
    <td align="right">      759.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.05</td>
    <td align="right">28-MAY-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        5.20</td>
    <td align="right">       25.66</td>
    <td align="right">      289.00</td>
    <td align="right">       98.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.06</td>
    <td align="right">28-JUN-11:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       22.98</td>
    <td align="right">      404.50</td>
    <td align="right">      373.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.39</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      287.50</td>
    <td align="right">      574.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.46</td>
    <td align="right">21-AUG-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        3.60</td>
    <td align="right">       24.50</td>
    <td align="right">      205.50</td>
    <td align="right">      366.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.31</td>
    <td align="right">22-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.00</td>
    <td align="right">        6.20</td>
    <td align="right">       28.91</td>
    <td align="right">       54.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.52</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       25.60</td>
    <td align="right">        6.20</td>
    <td align="right">       28.43</td>
    <td align="right">      283.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.31</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.40</td>
    <td align="right">        2.10</td>
    <td align="right">       26.48</td>
    <td align="right">      199.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.31</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.30</td>
    <td align="right">        2.10</td>
    <td align="right">       23.66</td>
    <td align="right">      201.50</td>
    <td align="right">      114.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       22.20</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.60</td>
    <td align="right">       11.30</td>
    <td align="right">       28.91</td>
    <td align="right">      404.50</td>
    <td align="right">      759.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.30</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.83</td>
    <td align="right">        1.50</td>
    <td align="right">       19.87</td>
    <td align="right">      151.00</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.80</td>
    <td align="right">11-FEB-16:19</td>
    <td align="right">       27.60</td>
    <td align="right">       24.09</td>
    <td align="right">        5.70</td>
    <td align="right">       18.94</td>
    <td align="right">      101.33</td>
    <td align="right">      565.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">14-MAR-09:20</td>
    <td align="right">       25.57</td>
    <td align="right">       23.60</td>
    <td align="right">        9.63</td>
    <td align="right">       22.18</td>
    <td align="right">      176.17</td>
    <td align="right">      527.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">01-APR-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.57</td>
    <td align="right">        5.70</td>
    <td align="right">       15.76</td>
    <td align="right">      108.00</td>
    <td align="right">      831.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">28-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.74</td>
    <td align="right">        6.70</td>
    <td align="right">       22.98</td>
    <td align="right">      249.50</td>
    <td align="right">      244.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">06-JUN-18:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.59</td>
    <td align="right">        3.60</td>
    <td align="right">       23.99</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.00</td>
    <td align="right">12-JUL-03:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.59</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">21-AUG-11:00</td>
    <td align="right">       28.90</td>
    <td align="right">       26.35</td>
    <td align="right">        2.60</td>
    <td align="right">       23.15</td>
    <td align="right">      567.00</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">22-SEP-00:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.31</td>
    <td align="right">        3.60</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.60</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.52</td>
    <td align="right">        6.20</td>
    <td align="right">       28.43</td>
    <td align="right">      283.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.40</td>
    <td align="right">05-NOV-01:19</td>
    <td align="right">       26.10</td>
    <td align="right">       24.93</td>
    <td align="right">        2.03</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.90</td>
    <td align="right">24-DEC-08:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">        2.60</td>
    <td align="right">       17.75</td>
    <td align="right">      168.50</td>
    <td align="right">      167.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       23.60</td>
    <td align="right">        1.50</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       26.52</td>
    <td align="right">        9.63</td>
    <td align="right">       28.43</td>
    <td align="right">      567.00</td>
    <td align="right">      831.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.73</td>
    <td align="right">       28.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.06</td>
    <td align="right">       35.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.11</td>
    <td align="right">       42.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.63</td>
    <td align="right">       49.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.20</td>
    <td align="right">       48.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.41</td>
    <td align="right">       45.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.92</td>
    <td align="right">       49.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.58</td>
    <td align="right">       45.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.50</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.97</td>
    <td align="right">       35.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.40</td>
    <td align="right">       29.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.21</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.83</td>
    <td align="right">       39.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.73</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.92</td>
    <td align="right">       49.88</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392768E+10</td>
    <td align="right">-0.323412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-693562192.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353802E+10</td>
    <td align="right">-0.291137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-626645479.7</td>
    <td align="right">       58.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.403260E+10</td>
    <td align="right">-0.333913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-693472155.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353559E+10</td>
    <td align="right">-0.286609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669492847.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361252E+10</td>
    <td align="right">-0.292130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691214128.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345419E+10</td>
    <td align="right">-0.278488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669307409.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326843E+10</td>
    <td align="right">-0.257721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691218199.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357658E+10</td>
    <td align="right">-0.288461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691966905.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336584E+10</td>
    <td align="right">-0.269678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669059750.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.361851E+10</td>
    <td align="right">-0.292891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-689602196.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369269E+10</td>
    <td align="right">-0.302518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-667507631.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379524E+10</td>
    <td align="right">-0.310174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-693501112.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434179E+11</td>
    <td align="right">-0.352713E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.814655E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326843E+10</td>
    <td align="right">-0.333913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-693562192.6</td>
    <td align="right">       58.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.403260E+10</td>
    <td align="right">-0.257721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-626645479.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     6551.06</td>
    <td align="right">       35.71</td>
    <td align="right">      274.83</td>
    <td align="right">      291.17</td>
    <td align="right">     1299.40</td>
    <td align="right">       24.73</td>
    <td align="right">      181.00</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2424.36</td>
    <td align="right">       24.88</td>
    <td align="right">      135.17</td>
    <td align="right">      277.00</td>
    <td align="right">     1008.79</td>
    <td align="right">       20.26</td>
    <td align="right">      116.83</td>
    <td align="right">      248.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1485.35</td>
    <td align="right">       18.47</td>
    <td align="right">        5.67</td>
    <td align="right">      324.83</td>
    <td align="right">      826.62</td>
    <td align="right">       20.35</td>
    <td align="right">      126.83</td>
    <td align="right">      289.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1148.20</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      324.17</td>
    <td align="right">      655.66</td>
    <td align="right">       19.99</td>
    <td align="right">       66.33</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      981.82</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      552.14</td>
    <td align="right">       19.51</td>
    <td align="right">       32.17</td>
    <td align="right">      286.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      927.07</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">      320.17</td>
    <td align="right">      516.33</td>
    <td align="right">       18.85</td>
    <td align="right">       25.67</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1039.40</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      580.18</td>
    <td align="right">       19.74</td>
    <td align="right">       52.33</td>
    <td align="right">      296.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     1238.23</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">      340.67</td>
    <td align="right">      678.77</td>
    <td align="right">       20.20</td>
    <td align="right">      111.00</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1494.04</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      799.17</td>
    <td align="right">       20.43</td>
    <td align="right">      155.17</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:40</td>
    <td align="right">     1992.52</td>
    <td align="right">       20.13</td>
    <td align="right">       31.67</td>
    <td align="right">      314.67</td>
    <td align="right">      996.08</td>
    <td align="right">       21.27</td>
    <td align="right">      175.83</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3729.21</td>
    <td align="right">       30.94</td>
    <td align="right">      246.67</td>
    <td align="right">      290.33</td>
    <td align="right">     1123.45</td>
    <td align="right">       24.09</td>
    <td align="right">      223.00</td>
    <td align="right">      270.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     6223.44</td>
    <td align="right">       35.99</td>
    <td align="right">      278.50</td>
    <td align="right">      277.67</td>
    <td align="right">     1507.38</td>
    <td align="right">       26.10</td>
    <td align="right">      197.83</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2252.27</td>
    <td align="right">       21.98</td>
    <td align="right">      972.50</td>
    <td align="right">     3769.33</td>
    <td align="right">      846.78</td>
    <td align="right">       21.08</td>
    <td align="right">     1464.00</td>
    <td align="right">     3330.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      927.07</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">      277.00</td>
    <td align="right">      516.33</td>
    <td align="right">       18.85</td>
    <td align="right">       25.67</td>
    <td align="right">      248.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6551.06</td>
    <td align="right">       35.99</td>
    <td align="right">      278.50</td>
    <td align="right">      351.00</td>
    <td align="right">     1507.38</td>
    <td align="right">       26.10</td>
    <td align="right">      223.00</td>
    <td align="right">      297.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2063.74</td>
    <td align="right">       22.34</td>
    <td align="right">      102.50</td>
    <td align="right">      264.17</td>
    <td align="right">     1093.16</td>
    <td align="right">       22.78</td>
    <td align="right">       74.17</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2157.38</td>
    <td align="right">       21.44</td>
    <td align="right">      100.33</td>
    <td align="right">      256.83</td>
    <td align="right">      819.47</td>
    <td align="right">       20.53</td>
    <td align="right">       45.67</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     2002.86</td>
    <td align="right">       19.42</td>
    <td align="right">       86.00</td>
    <td align="right">      316.83</td>
    <td align="right">     1086.51</td>
    <td align="right">       21.57</td>
    <td align="right">       67.67</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2386.03</td>
    <td align="right">       20.44</td>
    <td align="right">       99.83</td>
    <td align="right">      321.00</td>
    <td align="right">     1277.45</td>
    <td align="right">       21.50</td>
    <td align="right">       70.67</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2185.03</td>
    <td align="right">       19.78</td>
    <td align="right">      103.67</td>
    <td align="right">      352.33</td>
    <td align="right">      933.61</td>
    <td align="right">       20.45</td>
    <td align="right">       57.67</td>
    <td align="right">      302.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     2117.96</td>
    <td align="right">       19.94</td>
    <td align="right">      111.33</td>
    <td align="right">      336.67</td>
    <td align="right">      913.48</td>
    <td align="right">       20.72</td>
    <td align="right">       64.67</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2100.83</td>
    <td align="right">       20.32</td>
    <td align="right">      115.50</td>
    <td align="right">      359.00</td>
    <td align="right">      912.24</td>
    <td align="right">       20.22</td>
    <td align="right">       54.00</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2073.97</td>
    <td align="right">       20.59</td>
    <td align="right">       97.17</td>
    <td align="right">      341.33</td>
    <td align="right">      941.91</td>
    <td align="right">       20.56</td>
    <td align="right">       47.00</td>
    <td align="right">      300.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2033.13</td>
    <td align="right">       21.20</td>
    <td align="right">      103.67</td>
    <td align="right">      307.17</td>
    <td align="right">     1059.16</td>
    <td align="right">       22.12</td>
    <td align="right">       74.83</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     2009.85</td>
    <td align="right">       21.31</td>
    <td align="right">       94.33</td>
    <td align="right">      300.00</td>
    <td align="right">     1070.13</td>
    <td align="right">       22.25</td>
    <td align="right">       68.00</td>
    <td align="right">      262.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1598.90</td>
    <td align="right">       20.19</td>
    <td align="right">       84.50</td>
    <td align="right">      268.67</td>
    <td align="right">      825.26</td>
    <td align="right">       21.74</td>
    <td align="right">       60.17</td>
    <td align="right">      224.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     1733.51</td>
    <td align="right">       21.04</td>
    <td align="right">       87.17</td>
    <td align="right">      250.17</td>
    <td align="right">      715.57</td>
    <td align="right">       20.42</td>
    <td align="right">       36.83</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2049.29</td>
    <td align="right">       20.60</td>
    <td align="right">     1186.00</td>
    <td align="right">     3674.17</td>
    <td align="right">      974.52</td>
    <td align="right">       21.20</td>
    <td align="right">      721.33</td>
    <td align="right">     3153.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1598.90</td>
    <td align="right">       19.42</td>
    <td align="right">       84.50</td>
    <td align="right">      250.17</td>
    <td align="right">      715.57</td>
    <td align="right">       20.22</td>
    <td align="right">       36.83</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2386.03</td>
    <td align="right">       22.34</td>
    <td align="right">      115.50</td>
    <td align="right">      359.00</td>
    <td align="right">     1277.45</td>
    <td align="right">       22.78</td>
    <td align="right">       74.83</td>
    <td align="right">      310.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      513.21</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      239.17</td>
    <td align="right">      327.22</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      132.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      585.34</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
    <td align="right">      363.05</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">      163.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">      700.99</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      307.83</td>
    <td align="right">      426.03</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">      838.20</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      329.67</td>
    <td align="right">      501.97</td>
    <td align="right">       19.70</td>
    <td align="right">        5.67</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1000.24</td>
    <td align="right">       19.08</td>
    <td align="right">       27.00</td>
    <td align="right">      364.33</td>
    <td align="right">      557.09</td>
    <td align="right">       20.15</td>
    <td align="right">       66.83</td>
    <td align="right">      321.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1066.65</td>
    <td align="right">       20.53</td>
    <td align="right">       66.17</td>
    <td align="right">      353.33</td>
    <td align="right">      586.71</td>
    <td align="right">       21.36</td>
    <td align="right">      113.50</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1118.28</td>
    <td align="right">       19.36</td>
    <td align="right">       26.17</td>
    <td align="right">      371.50</td>
    <td align="right">      617.85</td>
    <td align="right">       21.48</td>
    <td align="right">      144.67</td>
    <td align="right">      333.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1005.75</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">      347.50</td>
    <td align="right">      572.63</td>
    <td align="right">       20.18</td>
    <td align="right">       56.17</td>
    <td align="right">      308.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      844.56</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
    <td align="right">      486.26</td>
    <td align="right">       19.32</td>
    <td align="right">        0.67</td>
    <td align="right">      254.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">      670.92</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      289.83</td>
    <td align="right">      411.89</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      591.12</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.33</td>
    <td align="right">      355.94</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">      560.80</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">      346.71</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      143.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      812.69</td>
    <td align="right">       17.34</td>
    <td align="right">      119.33</td>
    <td align="right">     3645.67</td>
    <td align="right">      473.09</td>
    <td align="right">       19.31</td>
    <td align="right">      387.50</td>
    <td align="right">     2871.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      513.21</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">      327.22</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      132.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1118.28</td>
    <td align="right">       20.53</td>
    <td align="right">       66.17</td>
    <td align="right">      371.50</td>
    <td align="right">      617.85</td>
    <td align="right">       21.48</td>
    <td align="right">      144.67</td>
    <td align="right">      333.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1776.15</td>
    <td align="right">       21.19</td>
    <td align="right">       91.33</td>
    <td align="right">      265.50</td>
    <td align="right">      971.09</td>
    <td align="right">       22.00</td>
    <td align="right">       65.83</td>
    <td align="right">      213.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1632.78</td>
    <td align="right">       19.32</td>
    <td align="right">       70.83</td>
    <td align="right">      262.00</td>
    <td align="right">      835.79</td>
    <td align="right">       20.22</td>
    <td align="right">       46.50</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">     1965.78</td>
    <td align="right">       19.37</td>
    <td align="right">       86.00</td>
    <td align="right">      314.00</td>
    <td align="right">     1038.87</td>
    <td align="right">       21.57</td>
    <td align="right">       69.17</td>
    <td align="right">      278.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     2176.28</td>
    <td align="right">       19.11</td>
    <td align="right">       80.67</td>
    <td align="right">      331.33</td>
    <td align="right">     1174.72</td>
    <td align="right">       20.37</td>
    <td align="right">       51.83</td>
    <td align="right">      293.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1961.86</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">      346.50</td>
    <td align="right">     1022.61</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1641.16</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">      330.00</td>
    <td align="right">      744.13</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1859.86</td>
    <td align="right">       14.93</td>
    <td align="right">        3.67</td>
    <td align="right">      354.33</td>
    <td align="right">      839.52</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      311.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     2005.77</td>
    <td align="right">       17.84</td>
    <td align="right">       56.83</td>
    <td align="right">      338.83</td>
    <td align="right">     1043.92</td>
    <td align="right">       18.38</td>
    <td align="right">        5.50</td>
    <td align="right">      298.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     1652.11</td>
    <td align="right">       19.23</td>
    <td align="right">       80.50</td>
    <td align="right">      310.83</td>
    <td align="right">      862.75</td>
    <td align="right">       20.43</td>
    <td align="right">       51.83</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">     1992.89</td>
    <td align="right">       21.55</td>
    <td align="right">      103.00</td>
    <td align="right">      296.67</td>
    <td align="right">     1058.63</td>
    <td align="right">       22.63</td>
    <td align="right">       77.67</td>
    <td align="right">      258.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1554.98</td>
    <td align="right">       19.77</td>
    <td align="right">       82.83</td>
    <td align="right">      268.83</td>
    <td align="right">      822.86</td>
    <td align="right">       21.93</td>
    <td align="right">       67.50</td>
    <td align="right">      224.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1780.22</td>
    <td align="right">       21.32</td>
    <td align="right">       84.50</td>
    <td align="right">      261.50</td>
    <td align="right">      963.85</td>
    <td align="right">       23.20</td>
    <td align="right">       67.50</td>
    <td align="right">      222.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1839.41</td>
    <td align="right">       18.24</td>
    <td align="right">      740.17</td>
    <td align="right">     3680.33</td>
    <td align="right">      947.28</td>
    <td align="right">       20.10</td>
    <td align="right">      503.33</td>
    <td align="right">     3174.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1554.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">      744.13</td>
    <td align="right">       17.18</td>
    <td align="right">        0.00</td>
    <td align="right">      213.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2176.28</td>
    <td align="right">       21.55</td>
    <td align="right">      103.00</td>
    <td align="right">      354.33</td>
    <td align="right">     1174.72</td>
    <td align="right">       23.20</td>
    <td align="right">       77.67</td>
    <td align="right">      311.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     6431.45</td>
    <td align="right">       35.41</td>
    <td align="right">      274.67</td>
    <td align="right">      290.17</td>
    <td align="right">     1207.40</td>
    <td align="right">       22.30</td>
    <td align="right">       81.17</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2328.36</td>
    <td align="right">       22.48</td>
    <td align="right">      134.33</td>
    <td align="right">      275.00</td>
    <td align="right">      936.66</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1415.75</td>
    <td align="right">       14.76</td>
    <td align="right">        5.67</td>
    <td align="right">      322.00</td>
    <td align="right">      776.92</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1101.71</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">      626.19</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">      945.77</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">      340.67</td>
    <td align="right">      530.96</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:19</td>
    <td align="right">      893.48</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      318.17</td>
    <td align="right">      496.62</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1000.81</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">      348.67</td>
    <td align="right">      557.46</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1189.68</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      339.00</td>
    <td align="right">      648.80</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1430.38</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">      312.50</td>
    <td align="right">      757.19</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:49</td>
    <td align="right">     1904.46</td>
    <td align="right">       16.56</td>
    <td align="right">       31.67</td>
    <td align="right">      314.00</td>
    <td align="right">      932.60</td>
    <td align="right">       18.75</td>
    <td align="right">        9.17</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3627.73</td>
    <td align="right">       29.90</td>
    <td align="right">      244.83</td>
    <td align="right">      289.50</td>
    <td align="right">     1048.45</td>
    <td align="right">       21.61</td>
    <td align="right">       71.33</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     6099.58</td>
    <td align="right">       35.77</td>
    <td align="right">      278.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1413.85</td>
    <td align="right">       23.73</td>
    <td align="right">       92.50</td>
    <td align="right">      257.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2183.52</td>
    <td align="right">       19.09</td>
    <td align="right">      969.67</td>
    <td align="right">     3747.83</td>
    <td align="right">      798.69</td>
    <td align="right">       18.66</td>
    <td align="right">      254.17</td>
    <td align="right">     3288.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      893.48</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      275.00</td>
    <td align="right">      496.62</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6431.45</td>
    <td align="right">       35.77</td>
    <td align="right">      278.50</td>
    <td align="right">      348.67</td>
    <td align="right">     1413.85</td>
    <td align="right">       23.73</td>
    <td align="right">       92.50</td>
    <td align="right">      294.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2013.81</td>
    <td align="right">       21.89</td>
    <td align="right">      102.50</td>
    <td align="right">      263.00</td>
    <td align="right">     1054.00</td>
    <td align="right">       22.58</td>
    <td align="right">       74.17</td>
    <td align="right">      213.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2106.20</td>
    <td align="right">       20.98</td>
    <td align="right">       99.83</td>
    <td align="right">      254.50</td>
    <td align="right">      780.16</td>
    <td align="right">       20.32</td>
    <td align="right">       45.50</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     1948.62</td>
    <td align="right">       18.91</td>
    <td align="right">       86.00</td>
    <td align="right">      315.00</td>
    <td align="right">     1039.62</td>
    <td align="right">       21.38</td>
    <td align="right">       67.67</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2312.02</td>
    <td align="right">       19.98</td>
    <td align="right">       99.83</td>
    <td align="right">      318.67</td>
    <td align="right">     1229.00</td>
    <td align="right">       21.32</td>
    <td align="right">       70.67</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2128.04</td>
    <td align="right">       19.32</td>
    <td align="right">      103.50</td>
    <td align="right">      350.33</td>
    <td align="right">      879.50</td>
    <td align="right">       19.66</td>
    <td align="right">       50.17</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     2070.25</td>
    <td align="right">       19.50</td>
    <td align="right">      111.17</td>
    <td align="right">      333.67</td>
    <td align="right">      871.65</td>
    <td align="right">       20.57</td>
    <td align="right">       64.50</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2047.28</td>
    <td align="right">       19.87</td>
    <td align="right">      115.50</td>
    <td align="right">      355.67</td>
    <td align="right">      868.95</td>
    <td align="right">       20.06</td>
    <td align="right">       54.00</td>
    <td align="right">      305.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2007.45</td>
    <td align="right">       20.15</td>
    <td align="right">       97.17</td>
    <td align="right">      340.33</td>
    <td align="right">      898.81</td>
    <td align="right">       20.38</td>
    <td align="right">       47.17</td>
    <td align="right">      296.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     1974.46</td>
    <td align="right">       20.58</td>
    <td align="right">      101.83</td>
    <td align="right">      305.83</td>
    <td align="right">     1016.27</td>
    <td align="right">       21.94</td>
    <td align="right">       74.83</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1913.12</td>
    <td align="right">       19.48</td>
    <td align="right">       81.33</td>
    <td align="right">      297.17</td>
    <td align="right">     1024.87</td>
    <td align="right">       21.93</td>
    <td align="right">       66.00</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1551.11</td>
    <td align="right">       19.69</td>
    <td align="right">       84.33</td>
    <td align="right">      266.17</td>
    <td align="right">      773.15</td>
    <td align="right">       20.70</td>
    <td align="right">       51.83</td>
    <td align="right">      217.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     1691.55</td>
    <td align="right">       20.55</td>
    <td align="right">       87.00</td>
    <td align="right">      248.50</td>
    <td align="right">      683.61</td>
    <td align="right">       20.17</td>
    <td align="right">       34.50</td>
    <td align="right">      195.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1990.86</td>
    <td align="right">       20.02</td>
    <td align="right">     1170.00</td>
    <td align="right">     3648.83</td>
    <td align="right">      930.16</td>
    <td align="right">       20.88</td>
    <td align="right">      701.00</td>
    <td align="right">     3102.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1551.11</td>
    <td align="right">       18.91</td>
    <td align="right">       81.33</td>
    <td align="right">      248.50</td>
    <td align="right">      683.61</td>
    <td align="right">       19.66</td>
    <td align="right">       34.50</td>
    <td align="right">      195.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2312.02</td>
    <td align="right">       21.89</td>
    <td align="right">      115.50</td>
    <td align="right">      355.67</td>
    <td align="right">     1229.00</td>
    <td align="right">       22.58</td>
    <td align="right">       74.83</td>
    <td align="right">      305.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      494.61</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">      317.51</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      121.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      564.74</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      352.10</td>
    <td align="right">       15.51</td>
    <td align="right">        0.00</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">      676.43</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">      303.50</td>
    <td align="right">      412.76</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">      808.49</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">      326.33</td>
    <td align="right">      485.64</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      964.08</td>
    <td align="right">       15.67</td>
    <td align="right">       26.67</td>
    <td align="right">      363.50</td>
    <td align="right">      541.56</td>
    <td align="right">       18.92</td>
    <td align="right">       25.83</td>
    <td align="right">      320.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1027.18</td>
    <td align="right">       17.40</td>
    <td align="right">       64.83</td>
    <td align="right">      351.67</td>
    <td align="right">      562.80</td>
    <td align="right">       19.08</td>
    <td align="right">       32.83</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1073.34</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      593.11</td>
    <td align="right">       19.26</td>
    <td align="right">       26.17</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      968.60</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      345.83</td>
    <td align="right">      551.17</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      814.00</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">      309.67</td>
    <td align="right">      468.90</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">      646.18</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      286.83</td>
    <td align="right">      398.50</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      569.57</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">      246.50</td>
    <td align="right">      344.16</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      540.01</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
    <td align="right">      335.56</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      131.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      782.78</td>
    <td align="right">       13.75</td>
    <td align="right">       91.50</td>
    <td align="right">     3610.17</td>
    <td align="right">      456.84</td>
    <td align="right">       17.21</td>
    <td align="right">       84.83</td>
    <td align="right">     2785.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.61</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
    <td align="right">      317.51</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      121.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1073.34</td>
    <td align="right">       17.40</td>
    <td align="right">       64.83</td>
    <td align="right">      368.17</td>
    <td align="right">      593.11</td>
    <td align="right">       19.26</td>
    <td align="right">       32.83</td>
    <td align="right">      328.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1731.85</td>
    <td align="right">       20.80</td>
    <td align="right">       91.17</td>
    <td align="right">      262.00</td>
    <td align="right">      936.57</td>
    <td align="right">       21.89</td>
    <td align="right">       65.83</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1582.12</td>
    <td align="right">       18.89</td>
    <td align="right">       70.83</td>
    <td align="right">      260.00</td>
    <td align="right">      797.84</td>
    <td align="right">       20.09</td>
    <td align="right">       46.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     1911.79</td>
    <td align="right">       18.91</td>
    <td align="right">       86.00</td>
    <td align="right">      311.50</td>
    <td align="right">      992.52</td>
    <td align="right">       21.43</td>
    <td align="right">       69.17</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     2052.25</td>
    <td align="right">       18.64</td>
    <td align="right">       80.67</td>
    <td align="right">      327.17</td>
    <td align="right">     1125.66</td>
    <td align="right">       20.20</td>
    <td align="right">       51.83</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1903.01</td>
    <td align="right">       13.71</td>
    <td align="right">        0.00</td>
    <td align="right">      344.67</td>
    <td align="right">      981.53</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1598.34</td>
    <td align="right">       13.39</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      710.23</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      277.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1807.57</td>
    <td align="right">       14.37</td>
    <td align="right">        3.67</td>
    <td align="right">      352.33</td>
    <td align="right">      800.96</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     1938.68</td>
    <td align="right">       17.35</td>
    <td align="right">       56.83</td>
    <td align="right">      337.50</td>
    <td align="right">     1000.43</td>
    <td align="right">       18.20</td>
    <td align="right">        5.50</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     1605.44</td>
    <td align="right">       18.78</td>
    <td align="right">       80.50</td>
    <td align="right">      308.50</td>
    <td align="right">      825.53</td>
    <td align="right">       20.28</td>
    <td align="right">       51.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">     1939.62</td>
    <td align="right">       21.14</td>
    <td align="right">      103.00</td>
    <td align="right">      294.17</td>
    <td align="right">     1018.09</td>
    <td align="right">       22.51</td>
    <td align="right">       77.17</td>
    <td align="right">      255.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1509.32</td>
    <td align="right">       19.34</td>
    <td align="right">       82.50</td>
    <td align="right">      266.67</td>
    <td align="right">      788.63</td>
    <td align="right">       21.81</td>
    <td align="right">       67.50</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1726.14</td>
    <td align="right">       20.63</td>
    <td align="right">       81.83</td>
    <td align="right">      258.50</td>
    <td align="right">      924.10</td>
    <td align="right">       23.10</td>
    <td align="right">       67.17</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1781.21</td>
    <td align="right">       17.74</td>
    <td align="right">      737.00</td>
    <td align="right">     3650.67</td>
    <td align="right">      907.44</td>
    <td align="right">       19.94</td>
    <td align="right">      502.50</td>
    <td align="right">     3128.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1509.32</td>
    <td align="right">       13.39</td>
    <td align="right">        0.00</td>
    <td align="right">      258.50</td>
    <td align="right">      710.23</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2052.25</td>
    <td align="right">       21.14</td>
    <td align="right">      103.00</td>
    <td align="right">      352.33</td>
    <td align="right">     1125.66</td>
    <td align="right">       23.10</td>
    <td align="right">       77.17</td>
    <td align="right">      306.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     6431.39</td>
    <td align="right">       35.41</td>
    <td align="right">      274.67</td>
    <td align="right">      290.17</td>
    <td align="right">     1207.32</td>
    <td align="right">       22.30</td>
    <td align="right">       81.17</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2328.28</td>
    <td align="right">       22.48</td>
    <td align="right">      134.33</td>
    <td align="right">      275.00</td>
    <td align="right">      936.59</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1415.68</td>
    <td align="right">       14.76</td>
    <td align="right">        5.67</td>
    <td align="right">      322.00</td>
    <td align="right">      776.86</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1101.65</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">      626.14</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">      945.72</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">      340.67</td>
    <td align="right">      530.92</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:19</td>
    <td align="right">      893.42</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      318.17</td>
    <td align="right">      496.58</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1000.76</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">      348.67</td>
    <td align="right">      557.42</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1189.60</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      339.00</td>
    <td align="right">      648.75</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1430.28</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
    <td align="right">      312.50</td>
    <td align="right">      757.12</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:49</td>
    <td align="right">     1904.36</td>
    <td align="right">       16.56</td>
    <td align="right">       31.67</td>
    <td align="right">      314.00</td>
    <td align="right">      932.52</td>
    <td align="right">       18.75</td>
    <td align="right">        9.17</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3627.64</td>
    <td align="right">       29.90</td>
    <td align="right">      244.83</td>
    <td align="right">      289.50</td>
    <td align="right">     1048.36</td>
    <td align="right">       21.61</td>
    <td align="right">       71.33</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     6099.52</td>
    <td align="right">       35.77</td>
    <td align="right">      278.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1413.77</td>
    <td align="right">       23.73</td>
    <td align="right">       92.50</td>
    <td align="right">      257.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2183.45</td>
    <td align="right">       19.09</td>
    <td align="right">      969.67</td>
    <td align="right">     3747.83</td>
    <td align="right">      798.64</td>
    <td align="right">       18.66</td>
    <td align="right">      254.17</td>
    <td align="right">     3288.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      893.42</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">      275.00</td>
    <td align="right">      496.58</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6431.39</td>
    <td align="right">       35.77</td>
    <td align="right">      278.50</td>
    <td align="right">      348.67</td>
    <td align="right">     1413.77</td>
    <td align="right">       23.73</td>
    <td align="right">       92.50</td>
    <td align="right">      294.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2013.79</td>
    <td align="right">       21.89</td>
    <td align="right">      102.50</td>
    <td align="right">      263.00</td>
    <td align="right">     1053.96</td>
    <td align="right">       22.58</td>
    <td align="right">       74.17</td>
    <td align="right">      213.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2106.17</td>
    <td align="right">       20.98</td>
    <td align="right">       99.83</td>
    <td align="right">      254.50</td>
    <td align="right">      780.11</td>
    <td align="right">       20.32</td>
    <td align="right">       45.50</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     1948.58</td>
    <td align="right">       18.92</td>
    <td align="right">       86.00</td>
    <td align="right">      315.00</td>
    <td align="right">     1039.58</td>
    <td align="right">       21.38</td>
    <td align="right">       67.67</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2311.97</td>
    <td align="right">       19.98</td>
    <td align="right">       99.83</td>
    <td align="right">      318.67</td>
    <td align="right">     1228.94</td>
    <td align="right">       21.32</td>
    <td align="right">       70.67</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2127.98</td>
    <td align="right">       19.32</td>
    <td align="right">      103.50</td>
    <td align="right">      350.33</td>
    <td align="right">      879.45</td>
    <td align="right">       19.66</td>
    <td align="right">       50.17</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     2070.18</td>
    <td align="right">       19.50</td>
    <td align="right">      111.17</td>
    <td align="right">      333.67</td>
    <td align="right">      871.60</td>
    <td align="right">       20.57</td>
    <td align="right">       64.50</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     2047.22</td>
    <td align="right">       19.87</td>
    <td align="right">      115.50</td>
    <td align="right">      355.67</td>
    <td align="right">      868.89</td>
    <td align="right">       20.06</td>
    <td align="right">       54.00</td>
    <td align="right">      305.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2007.38</td>
    <td align="right">       20.15</td>
    <td align="right">       97.17</td>
    <td align="right">      340.33</td>
    <td align="right">      898.74</td>
    <td align="right">       20.38</td>
    <td align="right">       47.17</td>
    <td align="right">      296.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     1974.39</td>
    <td align="right">       20.58</td>
    <td align="right">      101.83</td>
    <td align="right">      305.83</td>
    <td align="right">     1016.21</td>
    <td align="right">       21.94</td>
    <td align="right">       74.83</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1913.08</td>
    <td align="right">       19.48</td>
    <td align="right">       81.33</td>
    <td align="right">      297.17</td>
    <td align="right">     1024.82</td>
    <td align="right">       21.93</td>
    <td align="right">       66.00</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1551.08</td>
    <td align="right">       19.69</td>
    <td align="right">       84.33</td>
    <td align="right">      266.17</td>
    <td align="right">      773.11</td>
    <td align="right">       20.71</td>
    <td align="right">       51.83</td>
    <td align="right">      217.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     1691.51</td>
    <td align="right">       20.55</td>
    <td align="right">       87.00</td>
    <td align="right">      248.50</td>
    <td align="right">      683.57</td>
    <td align="right">       20.17</td>
    <td align="right">       34.50</td>
    <td align="right">      195.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1990.81</td>
    <td align="right">       20.02</td>
    <td align="right">     1170.00</td>
    <td align="right">     3648.83</td>
    <td align="right">      930.11</td>
    <td align="right">       20.88</td>
    <td align="right">      701.00</td>
    <td align="right">     3102.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1551.08</td>
    <td align="right">       18.92</td>
    <td align="right">       81.33</td>
    <td align="right">      248.50</td>
    <td align="right">      683.57</td>
    <td align="right">       19.66</td>
    <td align="right">       34.50</td>
    <td align="right">      195.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2311.97</td>
    <td align="right">       21.89</td>
    <td align="right">      115.50</td>
    <td align="right">      355.67</td>
    <td align="right">     1228.94</td>
    <td align="right">       22.58</td>
    <td align="right">       74.83</td>
    <td align="right">      305.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      494.60</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">      235.00</td>
    <td align="right">      317.49</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      121.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      564.73</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      352.07</td>
    <td align="right">       15.51</td>
    <td align="right">        0.00</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">      676.41</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">      303.50</td>
    <td align="right">      412.73</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">      808.47</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">      326.33</td>
    <td align="right">      485.61</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      964.04</td>
    <td align="right">       15.67</td>
    <td align="right">       26.67</td>
    <td align="right">      363.50</td>
    <td align="right">      541.52</td>
    <td align="right">       18.92</td>
    <td align="right">       25.83</td>
    <td align="right">      320.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1027.12</td>
    <td align="right">       17.40</td>
    <td align="right">       64.83</td>
    <td align="right">      351.67</td>
    <td align="right">      562.76</td>
    <td align="right">       19.08</td>
    <td align="right">       32.83</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1073.28</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      593.07</td>
    <td align="right">       19.26</td>
    <td align="right">       26.17</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      968.55</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      345.83</td>
    <td align="right">      551.13</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      813.96</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">      309.67</td>
    <td align="right">      468.87</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">      646.17</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      286.83</td>
    <td align="right">      398.48</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      569.55</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">      246.50</td>
    <td align="right">      344.14</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      540.00</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
    <td align="right">      335.54</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      131.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      782.75</td>
    <td align="right">       13.75</td>
    <td align="right">       91.50</td>
    <td align="right">     3610.17</td>
    <td align="right">      456.81</td>
    <td align="right">       17.21</td>
    <td align="right">       84.83</td>
    <td align="right">     2785.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.60</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">      231.17</td>
    <td align="right">      317.49</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      121.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1073.28</td>
    <td align="right">       17.40</td>
    <td align="right">       64.83</td>
    <td align="right">      368.17</td>
    <td align="right">      593.07</td>
    <td align="right">       19.26</td>
    <td align="right">       32.83</td>
    <td align="right">      328.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1731.82</td>
    <td align="right">       20.80</td>
    <td align="right">       91.17</td>
    <td align="right">      262.00</td>
    <td align="right">      936.53</td>
    <td align="right">       21.89</td>
    <td align="right">       65.83</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1582.09</td>
    <td align="right">       18.89</td>
    <td align="right">       70.83</td>
    <td align="right">      260.00</td>
    <td align="right">      797.79</td>
    <td align="right">       20.10</td>
    <td align="right">       46.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     1911.75</td>
    <td align="right">       18.91</td>
    <td align="right">       86.00</td>
    <td align="right">      311.50</td>
    <td align="right">      992.47</td>
    <td align="right">       21.43</td>
    <td align="right">       69.17</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     2052.20</td>
    <td align="right">       18.64</td>
    <td align="right">       80.67</td>
    <td align="right">      327.17</td>
    <td align="right">     1125.61</td>
    <td align="right">       20.20</td>
    <td align="right">       51.83</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1902.95</td>
    <td align="right">       13.71</td>
    <td align="right">        0.00</td>
    <td align="right">      344.67</td>
    <td align="right">      981.48</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1598.28</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      710.18</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      277.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1807.51</td>
    <td align="right">       14.37</td>
    <td align="right">        3.67</td>
    <td align="right">      352.33</td>
    <td align="right">      800.90</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">     1938.61</td>
    <td align="right">       17.35</td>
    <td align="right">       56.83</td>
    <td align="right">      337.50</td>
    <td align="right">     1000.37</td>
    <td align="right">       18.20</td>
    <td align="right">        5.50</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     1605.38</td>
    <td align="right">       18.79</td>
    <td align="right">       80.50</td>
    <td align="right">      308.50</td>
    <td align="right">      825.48</td>
    <td align="right">       20.28</td>
    <td align="right">       51.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">     1939.58</td>
    <td align="right">       21.14</td>
    <td align="right">      103.00</td>
    <td align="right">      294.17</td>
    <td align="right">     1018.03</td>
    <td align="right">       22.51</td>
    <td align="right">       77.17</td>
    <td align="right">      255.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1509.28</td>
    <td align="right">       19.34</td>
    <td align="right">       82.50</td>
    <td align="right">      266.67</td>
    <td align="right">      788.58</td>
    <td align="right">       21.81</td>
    <td align="right">       67.50</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1726.11</td>
    <td align="right">       20.63</td>
    <td align="right">       81.83</td>
    <td align="right">      258.50</td>
    <td align="right">      924.05</td>
    <td align="right">       23.10</td>
    <td align="right">       67.17</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4111.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1781.17</td>
    <td align="right">       17.74</td>
    <td align="right">      737.00</td>
    <td align="right">     3650.67</td>
    <td align="right">      907.39</td>
    <td align="right">       19.95</td>
    <td align="right">      502.50</td>
    <td align="right">     3128.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1509.28</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">      258.50</td>
    <td align="right">      710.18</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2052.20</td>
    <td align="right">       21.14</td>
    <td align="right">      103.00</td>
    <td align="right">      352.33</td>
    <td align="right">     1125.61</td>
    <td align="right">       23.10</td>
    <td align="right">       77.17</td>
    <td align="right">      306.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238724E+09</td>
    <td align="right">     6278.34</td>
    <td align="right">09-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83878785.11</td>
    <td align="right">     6278.34</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180534E+09</td>
    <td align="right">     6278.34</td>
    <td align="right">01-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 10984944.61</td>
    <td align="right">     5845.09</td>
    <td align="right">19-APR-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43508921.35</td>
    <td align="right">     6278.34</td>
    <td align="right">13-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156358E+09</td>
    <td align="right">     6278.34</td>
    <td align="right">12-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.713989E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238724E+09</td>
    <td align="right">     6278.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   111092.32</td>
    <td align="right">      740.62</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   111092.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   111092.32</td>
    <td align="right">      740.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2220685.71</td>
    <td align="right">     3185.25</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  2220685.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2220685.71</td>
    <td align="right">     3185.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   474174.05</td>
    <td align="right">      682.19</td>
    <td align="right">04-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   474174.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   474174.05</td>
    <td align="right">      682.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
