    <td align="right">      433.50</td>
    <td align="right">       23.10</td>
    <td align="right">        2.33</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2532.67</td>
    <td align="right">       23.03</td>
    <td align="right">     2175.50</td>
    <td align="right">       23.63</td>
    <td align="right">       30.67</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.83</td>
    <td align="right">       22.67</td>
    <td align="right">        2.33</td>
    <td align="right">       22.74</td>
    <td align="right">        0.00</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      433.50</td>
    <td align="right">       25.27</td>
    <td align="right">      450.00</td>
    <td align="right">       24.42</td>
    <td align="right">       10.50</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      250.33</td>
    <td align="right">       22.65</td>
    <td align="right">      152.17</td>
    <td align="right">       23.33</td>
    <td align="right">        7.67</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      302.00</td>
    <td align="right">       22.41</td>
    <td align="right">       84.00</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.50</td>
    <td align="right">       22.19</td>
    <td align="right">       76.67</td>
    <td align="right">       22.48</td>
    <td align="right">        9.83</td>
    <td align="right">       22.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      284.67</td>
    <td align="right">       22.67</td>
    <td align="right">      122.00</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.00</td>
    <td align="right">       22.66</td>
    <td align="right">       53.00</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      273.83</td>
    <td align="right">       22.87</td>
    <td align="right">      111.50</td>
    <td align="right">       23.23</td>
    <td align="right">        0.83</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.67</td>
    <td align="right">       22.94</td>
    <td align="right">      305.00</td>
    <td align="right">       23.84</td>
    <td align="right">       18.67</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.33</td>
    <td align="right">       22.89</td>
    <td align="right">      385.33</td>
    <td align="right">       23.91</td>
    <td align="right">       28.33</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       92.17</td>
    <td align="right">       22.95</td>
    <td align="right">      325.50</td>
    <td align="right">       24.05</td>
    <td align="right">       11.17</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.83</td>
    <td align="right">       23.59</td>
    <td align="right">      298.50</td>
    <td align="right">       24.32</td>
    <td align="right">       30.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      203.00</td>
    <td align="right">       22.94</td>
    <td align="right">      168.17</td>
    <td align="right">       23.75</td>
    <td align="right">        3.33</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      238.17</td>
    <td align="right">       22.84</td>
    <td align="right">      141.33</td>
    <td align="right">       23.59</td>
    <td align="right">        0.83</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2685.50</td>
    <td align="right">       22.70</td>
    <td align="right">     2223.17</td>
    <td align="right">       23.46</td>
    <td align="right">      111.17</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       84.33</td>
    <td align="right">       22.19</td>
    <td align="right">       53.00</td>
    <td align="right">       22.48</td>
    <td align="right">        0.00</td>
    <td align="right">       22.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      371.50</td>
    <td align="right">       23.59</td>
    <td align="right">      385.33</td>
    <td align="right">       24.32</td>
    <td align="right">       30.50</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.50</td>
    <td align="right">       22.62</td>
    <td align="right">       36.17</td>
    <td align="right">       22.67</td>
    <td align="right">        7.83</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.50</td>
    <td align="right">       22.60</td>
    <td align="right">       35.50</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.17</td>
    <td align="right">       22.63</td>
    <td align="right">       62.67</td>
    <td align="right">       22.84</td>
    <td align="right">        1.67</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      200.83</td>
    <td align="right">       23.11</td>
    <td align="right">      163.50</td>
    <td align="right">       23.70</td>
    <td align="right">        0.67</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.50</td>
    <td align="right">       23.25</td>
    <td align="right">      181.83</td>
    <td align="right">       23.86</td>
    <td align="right">        1.00</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.17</td>
    <td align="right">       23.47</td>
    <td align="right">      315.17</td>
    <td align="right">       24.12</td>
    <td align="right">        3.00</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">       26.80</td>
    <td align="right">      458.50</td>
    <td align="right">       24.47</td>
    <td align="right">       17.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.33</td>
    <td align="right">       25.87</td>
    <td align="right">      471.67</td>
    <td align="right">       24.32</td>
    <td align="right">       13.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.67</td>
    <td align="right">       23.92</td>
    <td align="right">      348.17</td>
    <td align="right">       24.28</td>
    <td align="right">        6.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      149.33</td>
    <td align="right">       23.59</td>
    <td align="right">      233.17</td>
    <td align="right">       24.10</td>
    <td align="right">        4.50</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.50</td>
    <td align="right">       23.12</td>
    <td align="right">       75.17</td>
    <td align="right">       23.36</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      406.33</td>
    <td align="right">       22.82</td>
    <td align="right">       16.83</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2547.17</td>
    <td align="right">       22.95</td>
    <td align="right">     2398.33</td>
    <td align="right">       23.62</td>
    <td align="right">       56.33</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       22.60</td>
    <td align="right">       16.83</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.33</td>
    <td align="right">       26.80</td>
    <td align="right">      471.67</td>
    <td align="right">       24.47</td>
    <td align="right">       17.83</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      454.17</td>
    <td align="right">       22.33</td>
    <td align="right">       28.50</td>
    <td align="right">       22.24</td>
    <td align="right">       25.00</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.67</td>
    <td align="right">       22.50</td>
    <td align="right">        2.17</td>
    <td align="right">       22.50</td>
    <td align="right">        1.67</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.33</td>
    <td align="right">       22.53</td>
    <td align="right">       25.17</td>
    <td align="right">       22.57</td>
    <td align="right">        5.00</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      279.50</td>
    <td align="right">       22.98</td>
    <td align="right">       70.00</td>
    <td align="right">       23.19</td>
    <td align="right">        0.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      225.67</td>
    <td align="right">       23.19</td>
    <td align="right">      102.50</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.83</td>
    <td align="right">       23.36</td>
    <td align="right">      272.17</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.17</td>
    <td align="right">       23.37</td>
    <td align="right">      416.33</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.00</td>
    <td align="right">       23.33</td>
    <td align="right">      397.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.17</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.83</td>
    <td align="right">       23.26</td>
    <td align="right">      232.50</td>
    <td align="right">       23.82</td>
    <td align="right">        0.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      225.50</td>
    <td align="right">       23.28</td>
    <td align="right">      141.33</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.50</td>
    <td align="right">       22.81</td>
    <td align="right">       13.67</td>
    <td align="right">       22.85</td>
    <td align="right">        1.67</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.17</td>
    <td align="right">       22.54</td>
    <td align="right">        4.17</td>
    <td align="right">       22.53</td>
    <td align="right">        4.17</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3145.33</td>
    <td align="right">       22.74</td>
    <td align="right">     1705.83</td>
    <td align="right">       23.20</td>
    <td align="right">       37.67</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.17</td>
    <td align="right">       22.33</td>
    <td align="right">        2.17</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      483.17</td>
    <td align="right">       23.37</td>
    <td align="right">      416.33</td>
    <td align="right">       24.15</td>
    <td align="right">       25.00</td>
    <td align="right">       24.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.67</td>
    <td align="right">       22.66</td>
    <td align="right">       35.00</td>
    <td align="right">       22.69</td>
    <td align="right">       11.83</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      290.50</td>
    <td align="right">       22.63</td>
    <td align="right">       27.33</td>
    <td align="right">       22.79</td>
    <td align="right">        0.50</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      278.17</td>
    <td align="right">       22.58</td>
    <td align="right">       68.17</td>
    <td align="right">       22.91</td>
    <td align="right">        2.83</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.33</td>
    <td align="right">       23.12</td>
    <td align="right">      164.33</td>
    <td align="right">       23.82</td>
    <td align="right">        2.83</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      149.00</td>
    <td align="right">       23.28</td>
    <td align="right">      171.33</td>
    <td align="right">       23.98</td>
    <td align="right">        1.83</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.83</td>
    <td align="right">       23.74</td>
    <td align="right">      261.33</td>
    <td align="right">       24.24</td>
    <td align="right">        7.83</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.33</td>
    <td align="right">       25.65</td>
    <td align="right">      366.33</td>
    <td align="right">       24.60</td>
    <td align="right">       23.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.83</td>
    <td align="right">       25.42</td>
    <td align="right">      368.50</td>
    <td align="right">       24.42</td>
    <td align="right">       18.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.50</td>
    <td align="right">       23.56</td>
    <td align="right">      250.17</td>
    <td align="right">       24.15</td>
    <td align="right">        6.50</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      119.33</td>
    <td align="right">       23.36</td>
    <td align="right">      183.17</td>
    <td align="right">       24.08</td>
    <td align="right">        2.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      273.67</td>
    <td align="right">       23.03</td>
    <td align="right">       46.67</td>
    <td align="right">       23.24</td>
    <td align="right">        0.50</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.17</td>
    <td align="right">       22.90</td>
    <td align="right">        9.00</td>
    <td align="right">       22.91</td>
    <td align="right">        2.17</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2172.33</td>
    <td align="right">       23.00</td>
    <td align="right">     1951.33</td>
    <td align="right">       23.67</td>
    <td align="right">       80.67</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.83</td>
    <td align="right">       22.58</td>
    <td align="right">        9.00</td>
    <td align="right">       22.69</td>
    <td align="right">        0.50</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      351.17</td>
    <td align="right">       25.65</td>
    <td align="right">      368.50</td>
    <td align="right">       24.60</td>
    <td align="right">       23.33</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      238.50</td>
    <td align="right">       22.77</td>
    <td align="right">      161.83</td>
    <td align="right">       23.40</td>
    <td align="right">       13.83</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      250.00</td>
    <td align="right">       22.68</td>
    <td align="right">      117.00</td>
    <td align="right">       23.29</td>
    <td align="right">        3.83</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      289.50</td>
    <td align="right">       22.63</td>
    <td align="right">      123.67</td>
    <td align="right">       23.11</td>
    <td align="right">        3.67</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      195.50</td>
    <td align="right">       23.00</td>
    <td align="right">      187.17</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.67</td>
    <td align="right">       23.12</td>
    <td align="right">      144.67</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.00</td>
    <td align="right">       23.32</td>
    <td align="right">      254.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">       23.52</td>
    <td align="right">      392.67</td>
    <td align="right">       24.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.50</td>
    <td align="right">       23.59</td>
    <td align="right">      420.50</td>
    <td align="right">       24.17</td>
    <td align="right">        1.83</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.17</td>
    <td align="right">       23.77</td>
    <td align="right">      339.50</td>
    <td align="right">       24.24</td>
    <td align="right">       10.17</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.67</td>
    <td align="right">       24.12</td>
    <td align="right">      296.33</td>
    <td align="right">       24.43</td>
    <td align="right">       27.67</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      207.17</td>
    <td align="right">       23.23</td>
    <td align="right">      188.00</td>
    <td align="right">       23.89</td>
    <td align="right">        6.50</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">       23.02</td>
    <td align="right">      161.00</td>
    <td align="right">       23.71</td>
    <td align="right">        5.67</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2000.33</td>
    <td align="right">       23.05</td>
    <td align="right">     2786.33</td>
    <td align="right">       23.81</td>
    <td align="right">       74.17</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.50</td>
    <td align="right">       22.63</td>
    <td align="right">      117.00</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      289.50</td>
    <td align="right">       24.12</td>
    <td align="right">      420.50</td>
    <td align="right">       24.43</td>
    <td align="right">       27.67</td>
    <td align="right">       24.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      375.50</td>
    <td align="right">       22.47</td>
    <td align="right">       70.33</td>
    <td align="right">       22.57</td>
    <td align="right">       20.50</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      327.00</td>
    <td align="right">       22.56</td>
    <td align="right">       59.17</td>
    <td align="right">       22.84</td>
    <td align="right">        0.33</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.00</td>
    <td align="right">       22.60</td>
    <td align="right">       97.00</td>
    <td align="right">       22.93</td>
    <td align="right">        5.50</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      191.50</td>
    <td align="right">       23.17</td>
    <td align="right">      186.33</td>
    <td align="right">       23.79</td>
    <td align="right">        9.33</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.67</td>
    <td align="right">       23.35</td>
    <td align="right">      207.67</td>
    <td align="right">       23.93</td>
    <td align="right">        9.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.83</td>
    <td align="right">       23.89</td>
    <td align="right">      338.50</td>
    <td align="right">       24.20</td>
    <td align="right">       12.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.83</td>
    <td align="right">       25.90</td>
    <td align="right">      447.50</td>
    <td align="right">       24.49</td>
    <td align="right">       27.67</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.67</td>
    <td align="right">       25.34</td>
    <td align="right">      455.00</td>
    <td align="right">       24.32</td>
    <td align="right">       17.83</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.50</td>
    <td align="right">       23.83</td>
    <td align="right">      332.17</td>
    <td align="right">       24.23</td>
    <td align="right">       11.33</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.83</td>
    <td align="right">       23.56</td>
    <td align="right">      236.50</td>
    <td align="right">       24.07</td>
    <td align="right">       10.83</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.33</td>
    <td align="right">       22.93</td>
    <td align="right">       89.67</td>
    <td align="right">       23.25</td>
    <td align="right">        0.33</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.17</td>
    <td align="right">       22.67</td>
    <td align="right">       39.00</td>
    <td align="right">       22.81</td>
    <td align="right">        3.33</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2487.83</td>
    <td align="right">       22.95</td>
    <td align="right">     2558.83</td>
    <td align="right">       23.63</td>
    <td align="right">      128.17</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.67</td>
    <td align="right">       22.47</td>
    <td align="right">       39.00</td>
    <td align="right">       22.57</td>
    <td align="right">        0.33</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      379.17</td>
    <td align="right">       25.90</td>
    <td align="right">      455.00</td>
    <td align="right">       24.49</td>
    <td align="right">       27.67</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07534</td>
    <td align="right">    37.69192</td>
    <td align="right">     0.32114</td>
    <td align="right">     7.47949</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11142</td>
    <td align="right">    39.45970</td>
    <td align="right">     0.34597</td>
    <td align="right">     7.65755</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11072</td>
    <td align="right">    42.16345</td>
    <td align="right">     0.36517</td>
    <td align="right">     7.96363</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23167</td>
    <td align="right">    44.48498</td>
    <td align="right">     0.42701</td>
    <td align="right">     9.00083</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27625</td>
    <td align="right">    43.60464</td>
    <td align="right">     -0.4486</td>
    <td align="right">     9.47893</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28311</td>
    <td align="right">    48.50186</td>
    <td align="right">     -0.3942</td>
    <td align="right">     8.51172</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32831</td>
    <td align="right">    52.34404</td>
    <td align="right">     -0.3389</td>
    <td align="right">     7.67723</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28164</td>
    <td align="right">    53.69050</td>
    <td align="right">     -0.3382</td>
    <td align="right">     7.63596</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32272</td>
    <td align="right">    49.60938</td>
    <td align="right">     -0.3674</td>
    <td align="right">     8.12784</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32070</td>
    <td align="right">    41.05277</td>
    <td align="right">     0.44746</td>
    <td align="right">     9.47647</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27288</td>
    <td align="right">    37.34595</td>
    <td align="right">     0.38632</td>
    <td align="right">     8.46845</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14099</td>
    <td align="right">    32.83207</td>
    <td align="right">     0.31408</td>
    <td align="right">     7.31108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23008</td>
    <td align="right">    43.60626</td>
    <td align="right">     0.05701</td>
    <td align="right">     8.23513</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.07534</td>
    <td align="right">    32.83207</td>
    <td align="right">     -0.4486</td>
    <td align="right">     7.31108</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32831</td>
    <td align="right">    53.69050</td>
    <td align="right">     0.44746</td>
    <td align="right">     9.47893</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47679</td>
    <td align="right">    39.58420</td>
    <td align="right">     0.17811</td>
    <td align="right">     6.33810</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.55466</td>
    <td align="right">    41.56364</td>
    <td align="right">     0.21394</td>
    <td align="right">     6.31953</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.59943</td>
    <td align="right">    44.42113</td>
    <td align="right">     0.24435</td>
    <td align="right">     6.63449</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87335</td>
    <td align="right">    45.96990</td>
    <td align="right">     0.34259</td>
    <td align="right">     7.78630</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97153</td>
    <td align="right">    44.96658</td>
    <td align="right">     -0.5554</td>
    <td align="right">    11.81752</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10024</td>
    <td align="right">    49.63612</td>
    <td align="right">     -0.4621</td>
    <td align="right">     9.70765</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18683</td>
    <td align="right">    53.25237</td>
    <td align="right">     -0.3935</td>
    <td align="right">     8.42221</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15708</td>
    <td align="right">    54.61283</td>
    <td align="right">     -0.3904</td>
    <td align="right">     8.33993</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12289</td>
    <td align="right">    50.72609</td>
    <td align="right">     -0.4446</td>
    <td align="right">     9.36749</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10047</td>
    <td align="right">    42.18000</td>
    <td align="right">     0.38812</td>
    <td align="right">     8.45387</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.84925</td>
    <td align="right">    39.01235</td>
    <td align="right">     0.27939</td>
    <td align="right">     7.03971</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.59798</td>
    <td align="right">    34.55969</td>
    <td align="right">     0.18126</td>
    <td align="right">     6.07404</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88444</td>
    <td align="right">    45.07802</td>
    <td align="right">     -0.0376</td>
    <td align="right">     8.03911</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.47679</td>
    <td align="right">    34.55969</td>
    <td align="right">     -0.5554</td>
    <td align="right">     6.07404</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18683</td>
    <td align="right">    54.61283</td>
    <td align="right">     0.38812</td>
    <td align="right">    11.81752</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86704</td>
    <td align="right">    40.94322</td>
    <td align="right">     0.02717</td>
    <td align="right">     6.31253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.00013</td>
    <td align="right">    43.02930</td>
    <td align="right">     0.07823</td>
    <td align="right">     5.99956</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10918</td>
    <td align="right">    45.60908</td>
    <td align="right">     0.12428</td>
    <td align="right">     6.23663</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61455</td>
    <td align="right">    46.59315</td>
    <td align="right">     0.28124</td>
    <td align="right">     7.26863</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.74821</td>
    <td align="right">    45.43552</td>
    <td align="right">     -0.6314</td>
    <td align="right">    14.17643</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97716</td>
    <td align="right">    49.70616</td>
    <td align="right">     -0.5006</td>
    <td align="right">    10.62691</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11393</td>
    <td align="right">    53.20630</td>
    <td align="right">     -0.4111</td>
    <td align="right">     8.76500</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05893</td>
    <td align="right">    54.72491</td>
    <td align="right">     -0.4182</td>
    <td align="right">     8.85605</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94598</td>
    <td align="right">    51.07243</td>
    <td align="right">     -0.5064</td>
    <td align="right">    10.76849</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85773</td>
    <td align="right">    42.76566</td>
    <td align="right">     0.32615</td>
    <td align="right">     7.73981</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.34816</td>
    <td align="right">    40.39815</td>
    <td align="right">     0.15410</td>
    <td align="right">     6.30312</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.96689</td>
    <td align="right">    36.14518</td>
    <td align="right">     0.02647</td>
    <td align="right">     5.88832</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.55415</td>
    <td align="right">    45.83451</td>
    <td align="right">     -0.1232</td>
    <td align="right">     8.26539</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86704</td>
    <td align="right">    36.14518</td>
    <td align="right">     -0.6314</td>
    <td align="right">     5.88832</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11393</td>
    <td align="right">    54.72491</td>
    <td align="right">     0.32615</td>
    <td align="right">    14.17643</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99167</td>
    <td align="right">    42.31886</td>
    <td align="right">     -0.1903</td>
    <td align="right">     8.00606</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14715</td>
    <td align="right">    45.38026</td>
    <td align="right">     -0.1236</td>
    <td align="right">     6.98397</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.32272</td>
    <td align="right">    48.15203</td>
    <td align="right">     -0.0596</td>
    <td align="right">     6.99504</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12988</td>
    <td align="right">    48.70165</td>
    <td align="right">     0.16895</td>
    <td align="right">     6.91831</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.41233</td>
    <td align="right">    47.07795</td>
    <td align="right">     -0.7354</td>
    <td align="right">    18.19070</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81256</td>
    <td align="right">    50.91867</td>
    <td align="right">     -0.5407</td>
    <td align="right">    12.05314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02663</td>
    <td align="right">    54.36030</td>
    <td align="right">     -0.4232</td>
    <td align="right">     9.44490</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87578</td>
    <td align="right">    56.50611</td>
    <td align="right">     -0.4685</td>
    <td align="right">    10.30073</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63402</td>
    <td align="right">    53.20545</td>
    <td align="right">     -0.6064</td>
    <td align="right">    13.92017</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46447</td>
    <td align="right">    44.54734</td>
    <td align="right">     0.23457</td>
    <td align="right">     7.48392</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.52743</td>
    <td align="right">    42.62629</td>
    <td align="right">     -0.0431</td>
    <td align="right">     6.72847</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.02630</td>
    <td align="right">    37.80755</td>
    <td align="right">     -0.2035</td>
    <td align="right">     7.52849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03702</td>
    <td align="right">    47.66139</td>
    <td align="right">     -0.2510</td>
    <td align="right">     9.57237</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99167</td>
    <td align="right">    37.80755</td>
    <td align="right">     -0.7354</td>
    <td align="right">     6.72847</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02663</td>
    <td align="right">    56.50611</td>
    <td align="right">     0.23457</td>
    <td align="right">    18.19070</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68185</td>
    <td align="right">    41.20843</td>
    <td align="right">     -0.0117</td>
    <td align="right">     7.30798</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66901</td>
    <td align="right">    44.27532</td>
    <td align="right">     0.01597</td>
    <td align="right">     6.94092</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88202</td>
    <td align="right">    46.76264</td>
    <td align="right">     0.09328</td>
    <td align="right">     7.52158</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63451</td>
    <td align="right">    46.69123</td>
    <td align="right">     0.32574</td>
    <td align="right">     8.79141</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77153</td>
    <td align="right">    45.80657</td>
    <td align="right">     -0.5730</td>
    <td align="right">    14.27573</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97646</td>
    <td align="right">    50.20570</td>
    <td align="right">     -0.4347</td>
    <td align="right">    10.71805</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26944</td>
    <td align="right">    53.18670</td>
    <td align="right">     -0.2721</td>
    <td align="right">     8.48273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11722</td>
    <td align="right">    55.08311</td>
    <td align="right">     -0.3097</td>
    <td align="right">     8.66334</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87504</td>
    <td align="right">    52.10385</td>
    <td align="right">     -0.4751</td>
    <td align="right">    11.59848</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82596</td>
    <td align="right">    43.49883</td>
    <td align="right">     0.34760</td>
    <td align="right">     8.75786</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.10835</td>
    <td align="right">    41.33021</td>
    <td align="right">     0.10966</td>
    <td align="right">     6.78512</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.72640</td>
    <td align="right">    36.81371</td>
    <td align="right">     -0.0235</td>
    <td align="right">     6.71867</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.46686</td>
    <td align="right">    46.44133</td>
    <td align="right">     -0.1023</td>
    <td align="right">     8.89544</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66901</td>
    <td align="right">    36.81371</td>
    <td align="right">     -0.5730</td>
    <td align="right">     6.71867</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26944</td>
    <td align="right">    55.08311</td>
    <td align="right">     0.34760</td>
    <td align="right">    14.27573</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18859</td>
    <td align="right">    38.16649</td>
    <td align="right">     0.15752</td>
    <td align="right">     8.89225</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.00142</td>
    <td align="right">    42.21183</td>
    <td align="right">     0.12263</td>
    <td align="right">     8.34344</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91497</td>
    <td align="right">    45.58365</td>
    <td align="right">     0.11237</td>
    <td align="right">     8.18018</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47874</td>
    <td align="right">    46.88872</td>
    <td align="right">     0.28076</td>
    <td align="right">     8.57895</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.44929</td>
    <td align="right">    46.68465</td>
    <td align="right">     -0.7099</td>
    <td align="right">    18.07167</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.75598</td>
    <td align="right">    51.03782</td>
    <td align="right">     -0.5555</td>
    <td align="right">    12.74218</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03595</td>
    <td align="right">    54.22384</td>
    <td align="right">     -0.4089</td>
    <td align="right">     9.69047</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99045</td>
    <td align="right">    55.59467</td>
    <td align="right">     -0.3872</td>
    <td align="right">     9.49698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95146</td>
    <td align="right">    51.31763</td>
    <td align="right">     -0.4283</td>
    <td align="right">    11.31059</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99415</td>
    <td align="right">    42.31428</td>
    <td align="right">     0.42314</td>
    <td align="right">    10.80816</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51533</td>
    <td align="right">    38.71237</td>
    <td align="right">     0.25352</td>
    <td align="right">     8.90343</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34850</td>
    <td align="right">    33.74383</td>
    <td align="right">     0.17767</td>
    <td align="right">     8.81495</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.55472</td>
    <td align="right">    45.58003</td>
    <td align="right">     -0.0829</td>
    <td align="right">    10.34183</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.91497</td>
    <td align="right">    33.74383</td>
    <td align="right">     -0.7099</td>
    <td align="right">     8.18018</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03595</td>
    <td align="right">    55.59467</td>
    <td align="right">     0.42314</td>
    <td align="right">    18.07167</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.41241</td>
    <td align="right">    41.46138</td>
    <td align="right">     -0.0720</td>
    <td align="right">     8.10584</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.53778</td>
    <td align="right">    44.44880</td>
    <td align="right">     -0.0102</td>
    <td align="right">     7.59020</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66706</td>
    <td align="right">    47.19232</td>
    <td align="right">     0.04647</td>
    <td align="right">     7.76520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49575</td>
    <td align="right">    47.55737</td>
    <td align="right">     0.29785</td>
    <td align="right">     9.17939</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.64676</td>
    <td align="right">    46.42049</td>
    <td align="right">     -0.6042</td>
    <td align="right">    16.24095</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93999</td>
    <td align="right">    50.53593</td>
    <td align="right">     -0.4326</td>
    <td align="right">    11.04444</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19994</td>
    <td align="right">    53.71947</td>
    <td align="right">     -0.2911</td>
    <td align="right">     8.85151</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05910</td>
    <td align="right">    55.68070</td>
    <td align="right">     -0.3293</td>
    <td align="right">     9.05968</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91864</td>
    <td align="right">    52.16125</td>
    <td align="right">     -0.4483</td>
    <td align="right">    11.61756</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73651</td>
    <td align="right">    43.88238</td>
    <td align="right">     0.33060</td>
    <td align="right">     9.24995</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.90979</td>
    <td align="right">    41.53806</td>
    <td align="right">     0.07147</td>
    <td align="right">     7.49068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.50288</td>
    <td align="right">    36.89988</td>
    <td align="right">     -0.0727</td>
    <td align="right">     7.67280</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.34059</td>
    <td align="right">    46.82146</td>
    <td align="right">     -0.1280</td>
    <td align="right">     9.50648</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.41241</td>
    <td align="right">    36.89988</td>
    <td align="right">     -0.6042</td>
    <td align="right">     7.49068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19994</td>
    <td align="right">    55.68070</td>
    <td align="right">     0.33060</td>
    <td align="right">    16.24095</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29320</td>
    <td align="right">    42.15769</td>
    <td align="right">     -0.1111</td>
    <td align="right">     6.61095</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28420</td>
    <td align="right">    45.40568</td>
    <td align="right">     -0.0917</td>
    <td align="right">     5.89049</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.36556</td>
    <td align="right">    48.43168</td>
    <td align="right">     -0.0523</td>
    <td align="right">     6.06908</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08097</td>
    <td align="right">    49.78042</td>
    <td align="right">     0.14284</td>
    <td align="right">     6.16416</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.43546</td>
    <td align="right">    47.96668</td>
    <td align="right">     -0.7525</td>
    <td align="right">    17.80648</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77325</td>
    <td align="right">    51.92515</td>
    <td align="right">     -0.5880</td>
    <td align="right">    12.73943</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99554</td>
    <td align="right">    54.92987</td>
    <td align="right">     -0.4675</td>
    <td align="right">     9.84637</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87385</td>
    <td align="right">    56.95760</td>
    <td align="right">     -0.5012</td>
    <td align="right">    10.58755</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71578</td>
    <td align="right">    53.49540</td>
    <td align="right">     -0.5976</td>
    <td align="right">    13.02139</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64344</td>
    <td align="right">    44.51940</td>
    <td align="right">     0.27110</td>
    <td align="right">     7.16045</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.90439</td>
    <td align="right">    42.28604</td>
    <td align="right">     0.04829</td>
    <td align="right">     5.88076</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.36519</td>
    <td align="right">    37.62311</td>
    <td align="right">     -0.1159</td>
    <td align="right">     6.07217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.14975</td>
    <td align="right">    47.98647</td>
    <td align="right">     -0.2367</td>
    <td align="right">     9.01997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28420</td>
    <td align="right">    37.62311</td>
    <td align="right">     -0.7525</td>
    <td align="right">     5.88076</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99554</td>
    <td align="right">    56.95760</td>
    <td align="right">     0.27110</td>
    <td align="right">    17.80648</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13924</td>
    <td align="right">    40.63109</td>
    <td align="right">     0.10242</td>
    <td align="right">     6.42341</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.98700</td>
    <td align="right">    44.01041</td>
    <td align="right">     0.08777</td>
    <td align="right">     6.16935</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.12753</td>
    <td align="right">    46.68950</td>
    <td align="right">     0.14365</td>
    <td align="right">     6.80433</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76986</td>
    <td align="right">    46.98066</td>
    <td align="right">     0.33985</td>
    <td align="right">     8.26103</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.88145</td>
    <td align="right">    46.21298</td>
    <td align="right">     -0.5606</td>
    <td align="right">    12.94483</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00396</td>
    <td align="right">    50.79337</td>
    <td align="right">     -0.4612</td>
    <td align="right">    10.61033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31873</td>
    <td align="right">    53.28673</td>
    <td align="right">     -0.2909</td>
    <td align="right">     7.91448</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20762</td>
    <td align="right">    54.93905</td>
    <td align="right">     -0.3114</td>
    <td align="right">     7.98956</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03236</td>
    <td align="right">    51.98434</td>
    <td align="right">     -0.4414</td>
    <td align="right">    10.01093</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04516</td>
    <td align="right">    43.18895</td>
    <td align="right">     0.39499</td>
    <td align="right">     8.84313</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.55994</td>
    <td align="right">    40.66657</td>
    <td align="right">     0.22004</td>
    <td align="right">     6.66057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22077</td>
    <td align="right">    36.26735</td>
    <td align="right">     0.09814</td>
    <td align="right">     5.94907</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.69556</td>
    <td align="right">    46.33308</td>
    <td align="right">     -0.0585</td>
    <td align="right">     8.23095</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.98700</td>
    <td align="right">    36.26735</td>
    <td align="right">     -0.5606</td>
    <td align="right">     5.94907</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31873</td>
    <td align="right">    54.93905</td>
    <td align="right">     0.39499</td>
    <td align="right">    12.94483</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.50470</td>
    <td align="right">    37.16355</td>
    <td align="right">     0.25369</td>
    <td align="right">     8.26950</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.07857</td>
    <td align="right">    41.47410</td>
    <td align="right">     0.15547</td>
    <td align="right">     7.37737</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75159</td>
    <td align="right">    45.20375</td>
    <td align="right">     0.08676</td>
    <td align="right">     7.21497</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.31485</td>
    <td align="right">    47.51081</td>
    <td align="right">     0.23710</td>
    <td align="right">     7.39585</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10859</td>
    <td align="right">    47.62243</td>
    <td align="right">     -0.8245</td>
    <td align="right">    21.00038</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.37484</td>
    <td align="right">    52.87982</td>
    <td align="right">     -0.6964</td>
    <td align="right">    16.38231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84136</td>
    <td align="right">    56.31308</td>
    <td align="right">     -0.4909</td>
    <td align="right">    10.96967</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90679</td>
    <td align="right">    57.42201</td>
    <td align="right">     -0.4281</td>
    <td align="right">     9.85845</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00387</td>
    <td align="right">    51.87739</td>
    <td align="right">     -0.4137</td>
    <td align="right">    10.29154</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.18984</td>
    <td align="right">    42.10717</td>
    <td align="right">     0.47441</td>
    <td align="right">    11.10257</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.77917</td>
    <td align="right">    37.96447</td>
    <td align="right">     0.33722</td>
    <td align="right">     8.84866</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68856</td>
    <td align="right">    32.74681</td>
    <td align="right">     0.27922</td>
    <td align="right">     8.36473</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54632</td>
    <td align="right">    45.90679</td>
    <td align="right">     -0.0891</td>
    <td align="right">    10.62733</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75159</td>
    <td align="right">    32.74681</td>
    <td align="right">     -0.8245</td>
    <td align="right">     7.21497</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18984</td>
    <td align="right">    57.42201</td>
    <td align="right">     0.47441</td>
    <td align="right">    21.00038</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90973</td>
    <td align="right">    41.00682</td>
    <td align="right">     0.04938</td>
    <td align="right">     6.58445</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.93137</td>
    <td align="right">    44.03221</td>
    <td align="right">     0.07709</td>
    <td align="right">     6.31825</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98884</td>
    <td align="right">    46.83926</td>
    <td align="right">     0.11281</td>
    <td align="right">     6.65100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76858</td>
    <td align="right">    47.26035</td>
    <td align="right">     0.33990</td>
    <td align="right">     8.53469</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89998</td>
    <td align="right">    46.23510</td>
    <td align="right">     -0.5487</td>
    <td align="right">    12.94811</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06880</td>
    <td align="right">    50.59086</td>
    <td align="right">     -0.4269</td>
    <td align="right">     9.86745</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33102</td>
    <td align="right">    53.38483</td>
    <td align="right">     -0.2820</td>
    <td align="right">     7.70922</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20834</td>
    <td align="right">    55.14294</td>
    <td align="right">     -0.3108</td>
    <td align="right">     7.87017</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16851</td>
    <td align="right">    51.48725</td>
    <td align="right">     -0.3846</td>
    <td align="right">     9.06835</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05559</td>
    <td align="right">    43.30334</td>
    <td align="right">     0.39894</td>
    <td align="right">     9.16385</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.48825</td>
    <td align="right">    40.74078</td>
    <td align="right">     0.20782</td>
    <td align="right">     6.85937</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05595</td>
    <td align="right">    36.45263</td>
    <td align="right">     0.06133</td>
    <td align="right">     6.14854</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66022</td>
    <td align="right">    46.40379</td>
    <td align="right">     -0.0609</td>
    <td align="right">     8.15900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90973</td>
    <td align="right">    36.45263</td>
    <td align="right">     -0.5487</td>
    <td align="right">     6.14854</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33102</td>
    <td align="right">    55.14294</td>
    <td align="right">     0.39894</td>
    <td align="right">    12.94811</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48406</td>
    <td align="right">    41.30335</td>
    <td align="right">     -0.0618</td>
    <td align="right">     6.67411</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65084</td>
    <td align="right">    44.20045</td>
    <td align="right">     0.00283</td>
    <td align="right">     5.99232</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75159</td>
    <td align="right">    47.14189</td>
    <td align="right">     0.04911</td>
    <td align="right">     6.28604</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40818</td>
    <td align="right">    48.09101</td>
    <td align="right">     0.23527</td>
    <td align="right">     6.86479</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.66152</td>
    <td align="right">    46.54318</td>
    <td align="right">     -0.6524</td>
    <td align="right">    14.80013</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95350</td>
    <td align="right">    50.70713</td>
    <td align="right">     -0.4971</td>
    <td align="right">    10.56408</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11344</td>
    <td align="right">    54.22999</td>
    <td align="right">     -0.4011</td>
    <td align="right">     8.64408</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99041</td>
    <td align="right">    56.17812</td>
    <td align="right">     -0.4356</td>
    <td align="right">     9.23882</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83620</td>
    <td align="right">    52.66670</td>
    <td align="right">     -0.5382</td>
    <td align="right">    11.58196</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73480</td>
    <td align="right">    43.95901</td>
    <td align="right">     0.30150</td>
    <td align="right">     7.60600</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.03979</td>
    <td align="right">    41.49775</td>
    <td align="right">     0.08482</td>
    <td align="right">     6.14566</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.58323</td>
    <td align="right">    36.69784</td>
    <td align="right">     -0.0618</td>
    <td align="right">     6.07239</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.35520</td>
    <td align="right">    46.96633</td>
    <td align="right">     -0.1667</td>
    <td align="right">     8.39528</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48406</td>
    <td align="right">    36.69784</td>
    <td align="right">     -0.6524</td>
    <td align="right">     5.99232</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11344</td>
    <td align="right">    56.17812</td>
    <td align="right">     0.30150</td>
    <td align="right">    14.80013</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.98853</td>
    <td align="right">    40.42952</td>
    <td align="right">     0.07166</td>
    <td align="right">     6.71327</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.00789</td>
    <td align="right">    43.32052</td>
    <td align="right">     0.10280</td>
    <td align="right">     6.46856</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.14723</td>
    <td align="right">    45.72253</td>
    <td align="right">     0.15959</td>
    <td align="right">     7.14195</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.82289</td>
    <td align="right">    46.36396</td>
    <td align="right">     0.36211</td>
    <td align="right">     8.85123</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.95591</td>
    <td align="right">    45.44942</td>
    <td align="right">     -0.5214</td>
    <td align="right">    12.46505</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.11039</td>
    <td align="right">    50.00694</td>
    <td align="right">     -0.4095</td>
    <td align="right">     9.91091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.39806</td>
    <td align="right">    52.92685</td>
    <td align="right">     -0.2577</td>
    <td align="right">     8.09557</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.23823</td>
    <td align="right">    54.83410</td>
    <td align="right">     -0.2957</td>
    <td align="right">     8.21673</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.04513</td>
    <td align="right">    51.68252</td>
    <td align="right">     -0.4333</td>
    <td align="right">    10.23082</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.03720</td>
    <td align="right">    43.28340</td>
    <td align="right">     0.39396</td>
    <td align="right">     9.14059</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.42943</td>
    <td align="right">    40.54428</td>
    <td align="right">     0.19299</td>
    <td align="right">     6.72501</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.09653</td>
    <td align="right">    35.70598</td>
    <td align="right">     0.07263</td>
    <td align="right">     6.14820</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.69364</td>
    <td align="right">    45.87208</td>
    <td align="right">     -0.0482</td>
    <td align="right">     8.35357</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.98853</td>
    <td align="right">    35.70598</td>
    <td align="right">     -0.5214</td>
    <td align="right">     6.14820</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.39806</td>
    <td align="right">    54.83410</td>
    <td align="right">     0.39396</td>
    <td align="right">    12.46505</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.56132</td>
    <td align="right">    37.30602</td>
    <td align="right">     0.25826</td>
    <td align="right">     8.62960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40551</td>
    <td align="right">    41.11398</td>
    <td align="right">     0.22685</td>
    <td align="right">     8.02444</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29406</td>
    <td align="right">    44.58406</td>
    <td align="right">     0.20896</td>
    <td align="right">     7.78538</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73132</td>
    <td align="right">    46.28814</td>
    <td align="right">     0.34001</td>
    <td align="right">     8.52550</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69336</td>
    <td align="right">    46.14523</td>
    <td align="right">     -0.6290</td>
    <td align="right">    14.62111</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90214</td>
    <td align="right">    50.81069</td>
    <td align="right">     -0.5107</td>
    <td align="right">    11.07161</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12699</td>
    <td align="right">    54.06578</td>
    <td align="right">     -0.3865</td>
    <td align="right">     8.72952</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09994</td>
    <td align="right">    55.25870</td>
    <td align="right">     -0.3580</td>
    <td align="right">     8.41643</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13004</td>
    <td align="right">    50.85185</td>
    <td align="right">     -0.3698</td>
    <td align="right">     9.34959</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20937</td>
    <td align="right">    41.81055</td>
    <td align="right">     0.47651</td>
    <td align="right">    11.13554</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87330</td>
    <td align="right">    37.83414</td>
    <td align="right">     0.34788</td>
    <td align="right">     9.13338</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.74188</td>
    <td align="right">    32.81298</td>
    <td align="right">     0.28302</td>
    <td align="right">     8.68739</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81572</td>
    <td align="right">    44.95000</td>
    <td align="right">     -0.0123</td>
    <td align="right">     9.52445</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.29406</td>
    <td align="right">    32.81298</td>
    <td align="right">     -0.6290</td>
    <td align="right">     7.78538</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20937</td>
    <td align="right">    55.25870</td>
    <td align="right">     0.47651</td>
    <td align="right">    14.62111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88457</td>
    <td align="right">    40.48664</td>
    <td align="right">     0.05095</td>
    <td align="right">     7.06189</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01474</td>
    <td align="right">    43.28508</td>
    <td align="right">     0.10964</td>
    <td align="right">     6.84579</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08921</td>
    <td align="right">    46.14651</td>
    <td align="right">     0.15228</td>
    <td align="right">     7.23078</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77513</td>
    <td align="right">    46.86225</td>
    <td align="right">     0.36235</td>
    <td align="right">     9.18928</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89686</td>
    <td align="right">    45.80956</td>
    <td align="right">     -0.5227</td>
    <td align="right">    12.89234</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08691</td>
    <td align="right">    50.24036</td>
    <td align="right">     -0.3891</td>
    <td align="right">     9.48298</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30265</td>
    <td align="right">    53.49302</td>
    <td align="right">     -0.2668</td>
    <td align="right">     7.94528</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17279</td>
    <td align="right">    55.29369</td>
    <td align="right">     -0.2989</td>
    <td align="right">     8.04688</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10915</td>
    <td align="right">    51.59150</td>
    <td align="right">     -0.3858</td>
    <td align="right">     9.55192</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99375</td>
    <td align="right">    43.30533</td>
    <td align="right">     0.39365</td>
    <td align="right">     9.43118</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.38459</td>
    <td align="right">    40.49188</td>
    <td align="right">     0.19067</td>
    <td align="right">     7.15504</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.02242</td>
    <td align="right">    35.83187</td>
    <td align="right">     0.06004</td>
    <td align="right">     6.62060</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.64807</td>
    <td align="right">    46.10311</td>
    <td align="right">     -0.0474</td>
    <td align="right">     8.46721</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88457</td>
    <td align="right">    35.83187</td>
    <td align="right">     -0.5227</td>
    <td align="right">     6.62060</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30265</td>
    <td align="right">    55.29369</td>
    <td align="right">     0.39365</td>
    <td align="right">    12.89234</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680433E+10</td>
    <td align="right">0.164188E+10</td>
    <td align="right">      200.81</td>
    <td align="right">0.618957E+10</td>
    <td align="right">0.614759E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33286.84</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">    33286.84</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">     6116.08</td>
    <td align="right">20-JAN-13:20</td>
    <td align="right">     7586.03</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.399707E+10</td>
    <td align="right">0.987589E+09</td>
    <td align="right">      151.78</td>
    <td align="right">0.344555E+10</td>
    <td align="right">0.551518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    29856.96</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    29856.96</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     4682.31</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     6845.58</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464825E+10</td>
    <td align="right">0.112922E+10</td>
    <td align="right">      144.69</td>
    <td align="right">0.361090E+10</td>
    <td align="right">0.103735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32675.51</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">    27318.29</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">     8960.04</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">     7142.35</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106717E+11</td>
    <td align="right">0.254547E+10</td>
    <td align="right">      247.06</td>
    <td align="right">0.878287E+10</td>
    <td align="right">0.188882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    38162.88</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    37203.30</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">     6046.49</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     8963.96</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114241E+11</td>
    <td align="right">0.275388E+10</td>
    <td align="right">      297.92</td>
    <td align="right">0.953033E+10</td>
    <td align="right">0.189373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    30726.56</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">    30726.56</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">     9075.53</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     6714.23</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215368E+11</td>
    <td align="right">0.498619E+10</td>
    <td align="right">      383.31</td>
    <td align="right">0.160851E+11</td>
    <td align="right">0.545169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    47824.05</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    31761.07</td>
    <td align="right">29-JUN-11:00</td>
    <td align="right">    17196.55</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    10495.21</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370024E+11</td>
    <td align="right">0.838498E+10</td>
    <td align="right">      422.44</td>
    <td align="right">0.246466E+11</td>
    <td align="right">0.123558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    67409.62</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    44611.74</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">    29172.41</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    14730.17</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428230E+11</td>
    <td align="right">0.964874E+10</td>
    <td align="right">      439.37</td>
    <td align="right">0.278094E+11</td>
    <td align="right">0.150136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    63267.90</td>
    <td align="right">07-AUG-10:30</td>
    <td align="right">    43205.21</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    27265.93</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">    13920.07</td>
    <td align="right">07-AUG-10:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262995E+11</td>
    <td align="right">0.615296E+10</td>
    <td align="right">      371.81</td>
    <td align="right">0.189768E+11</td>
    <td align="right">0.732265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    54787.90</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    54787.90</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    27893.98</td>
    <td align="right">22-SEP-10:00</td>
    <td align="right">    16692.95</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.293654E+11</td>
    <td align="right">0.691963E+10</td>
    <td align="right">      381.00</td>
    <td align="right">0.233521E+11</td>
    <td align="right">0.601331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    64507.72</td>
    <td align="right">03-OCT-13:40</td>
    <td align="right">    58569.93</td>
    <td align="right">16-OCT-12:04</td>
    <td align="right">    30854.60</td>
    <td align="right">02-OCT-06:03</td>
    <td align="right">    18268.24</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.801093E+10</td>
    <td align="right">0.193298E+10</td>
    <td align="right">      228.33</td>
    <td align="right">0.708226E+10</td>
    <td align="right">0.928669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32720.17</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    32720.17</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     7967.61</td>
    <td align="right">20-NOV-13:05</td>
    <td align="right">     7318.78</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.853664E+10</td>
    <td align="right">0.201453E+10</td>
    <td align="right">      208.22</td>
    <td align="right">0.827432E+10</td>
    <td align="right">0.262318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32859.39</td>
    <td align="right">19-DEC-13:05</td>
    <td align="right">    32859.39</td>
    <td align="right">19-DEC-13:05</td>
    <td align="right">     5019.00</td>
    <td align="right">07-DEC-15:00</td>
    <td align="right">     7439.67</td>
    <td align="right">19-DEC-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211120E+12</td>
    <td align="right">0.490980E+11</td>
    <td align="right">     3476.73</td>
    <td align="right">0.157786E+12</td>
    <td align="right">0.533342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.399707E+10</td>
    <td align="right">0.987589E+09</td>
    <td align="right">      144.69</td>
    <td align="right">0.344555E+10</td>
    <td align="right">0.262318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29856.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27318.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4682.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6714.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428230E+11</td>
    <td align="right">0.964874E+10</td>
    <td align="right">      439.37</td>
    <td align="right">0.278094E+11</td>
    <td align="right">0.150136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67409.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58569.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30854.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18268.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.630143E+10</td>
    <td align="right">0.139369E+10</td>
    <td align="right">      200.47</td>
    <td align="right">0.563058E+10</td>
    <td align="right">0.670858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30828.79</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">    30828.79</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">     6885.43</td>
    <td align="right">20-JAN-13:05</td>
    <td align="right">     6308.15</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365174E+10</td>
    <td align="right">0.827553E+09</td>
    <td align="right">      154.08</td>
    <td align="right">0.308512E+10</td>
    <td align="right">0.566618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26734.47</td>
    <td align="right">03-FEB-15:05</td>
    <td align="right">    26734.47</td>
    <td align="right">03-FEB-15:05</td>
    <td align="right">     6458.00</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">     5574.40</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.465639E+10</td>
    <td align="right">0.102707E+10</td>
    <td align="right">      150.11</td>
    <td align="right">0.361153E+10</td>
    <td align="right">0.104486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    35576.91</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">    28931.81</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">     9079.08</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     7077.98</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106168E+11</td>
    <td align="right">0.230416E+10</td>
    <td align="right">      258.28</td>
    <td align="right">0.879088E+10</td>
    <td align="right">0.182588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41043.13</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">    38961.97</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">     5967.99</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     8478.15</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.239783E+10</td>
    <td align="right">      307.32</td>
    <td align="right">0.909753E+10</td>
    <td align="right">0.181236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    30675.59</td>
    <td align="right">04-MAY-12:05</td>
    <td align="right">    30675.59</td>
    <td align="right">04-MAY-12:05</td>
    <td align="right">     9006.41</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     6082.25</td>
    <td align="right">04-MAY-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208557E+11</td>
    <td align="right">0.439539E+10</td>
    <td align="right">      391.25</td>
    <td align="right">0.156798E+11</td>
    <td align="right">0.517581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JUN-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    46459.66</td>
    <td align="right">29-JUN-12:05</td>
    <td align="right">    31775.16</td>
    <td align="right">26-JUN-10:05</td>
    <td align="right">    16731.43</td>
    <td align="right">28-JUN-12:05</td>
    <td align="right">     9285.70</td>
    <td align="right">29-JUN-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352204E+11</td>
    <td align="right">0.727455E+10</td>
    <td align="right">      430.72</td>
    <td align="right">0.235984E+11</td>
    <td align="right">0.116220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    66613.89</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    45257.92</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">    28973.60</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    13255.75</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405243E+11</td>
    <td align="right">0.832368E+10</td>
    <td align="right">      446.25</td>
    <td align="right">0.265020E+11</td>
    <td align="right">0.140223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    61722.78</td>
    <td align="right">07-AUG-10:05</td>
    <td align="right">    44208.11</td>
    <td align="right">17-AUG-14:05</td>
    <td align="right">    26640.77</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">    12411.36</td>
    <td align="right">17-AUG-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246840E+11</td>
    <td align="right">0.527213E+10</td>
    <td align="right">      377.23</td>
    <td align="right">0.179146E+11</td>
    <td align="right">0.676946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    56983.71</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">    56983.71</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">    26206.68</td>
    <td align="right">22-SEP-10:05</td>
    <td align="right">    15807.87</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265955E+11</td>
    <td align="right">0.574468E+10</td>
    <td align="right">      383.33</td>
    <td align="right">0.212238E+11</td>
    <td align="right">0.537173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    61978.79</td>
    <td align="right">16-OCT-12:02</td>
    <td align="right">    61978.79</td>
    <td align="right">16-OCT-12:02</td>
    <td align="right">    29620.03</td>
    <td align="right">02-OCT-06:03</td>
    <td align="right">    17019.54</td>
    <td align="right">16-OCT-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.718624E+10</td>
    <td align="right">0.158825E+10</td>
    <td align="right">      228.00</td>
    <td align="right">0.627575E+10</td>
    <td align="right">0.910493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-NOV-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29353.87</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    29353.87</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     7596.51</td>
    <td align="right">20-NOV-13:05</td>
    <td align="right">     5980.81</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.746204E+10</td>
    <td align="right">0.162174E+10</td>
    <td align="right">      205.67</td>
    <td align="right">0.718397E+10</td>
    <td align="right">0.278068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32585.24</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">    32585.24</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">     6045.37</td>
    <td align="right">07-DEC-13:00</td>
    <td align="right">     6585.20</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198664E+12</td>
    <td align="right">0.421707E+11</td>
    <td align="right">     3532.72</td>
    <td align="right">0.148594E+12</td>
    <td align="right">0.500705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365174E+10</td>
    <td align="right">0.827553E+09</td>
    <td align="right">      150.11</td>
    <td align="right">0.308512E+10</td>
    <td align="right">0.278068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26734.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26734.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5967.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5574.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405243E+11</td>
    <td align="right">0.832368E+10</td>
    <td align="right">      446.25</td>
    <td align="right">0.265020E+11</td>
    <td align="right">0.140223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66613.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61978.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29620.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17019.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.596611E+10</td>
    <td align="right">0.147503E+10</td>
    <td align="right">      198.31</td>
    <td align="right">0.519756E+10</td>
    <td align="right">0.768547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33311.11</td>
    <td align="right">18-JAN-13:40</td>
    <td align="right">    33311.11</td>
    <td align="right">18-JAN-13:40</td>
    <td align="right">     6720.69</td>
    <td align="right">20-JAN-13:05</td>
    <td align="right">     7463.88</td>
    <td align="right">18-JAN-13:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348728E+10</td>
    <td align="right">0.882391E+09</td>
    <td align="right">      151.14</td>
    <td align="right">0.286809E+10</td>
    <td align="right">0.619190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27033.46</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    27033.46</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     6450.63</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">     6200.17</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470396E+10</td>
    <td align="right">0.114908E+10</td>
    <td align="right">      148.42</td>
    <td align="right">0.356554E+10</td>
    <td align="right">0.113842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    36299.13</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    29588.01</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">     9877.72</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     7935.25</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113405E+11</td>
    <td align="right">0.271740E+10</td>
    <td align="right">      258.67</td>
    <td align="right">0.914433E+10</td>
    <td align="right">0.219620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47578.65</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">    45705.67</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">     6646.27</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    10918.95</td>
    <td align="right">26-APR-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115292E+11</td>
    <td align="right">0.279511E+10</td>
    <td align="right">      309.14</td>
    <td align="right">0.938057E+10</td>
    <td align="right">0.214858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    33734.33</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">    33641.77</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">     8819.45</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     7351.12</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224726E+11</td>
    <td align="right">0.521822E+10</td>
    <td align="right">      393.83</td>
    <td align="right">0.165315E+11</td>
    <td align="right">0.594109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    51883.44</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    33979.35</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">    18800.31</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    11386.06</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381234E+11</td>
    <td align="right">0.867874E+10</td>
    <td align="right">      434.31</td>
    <td align="right">0.252509E+11</td>
    <td align="right">0.128725E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    79000.06</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">    51748.82</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">    32503.62</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">    17487.78</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435855E+11</td>
    <td align="right">0.986241E+10</td>
    <td align="right">      447.94</td>
    <td align="right">0.280529E+11</td>
    <td align="right">0.155326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    77495.69</td>
    <td align="right">14-AUG-13:20</td>
    <td align="right">    49985.00</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    31315.66</td>
    <td align="right">14-AUG-14:00</td>
    <td align="right">    17310.66</td>
    <td align="right">14-AUG-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254226E+11</td>
    <td align="right">0.601670E+10</td>
    <td align="right">      377.97</td>
    <td align="right">0.182468E+11</td>
    <td align="right">0.717579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    63710.70</td>
    <td align="right">29-SEP-13:40</td>
    <td align="right">    63710.70</td>
    <td align="right">29-SEP-13:40</td>
    <td align="right">    24049.05</td>
    <td align="right">22-SEP-11:40</td>
    <td align="right">    19255.42</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268120E+11</td>
    <td align="right">0.643343E+10</td>
    <td align="right">      381.50</td>
    <td align="right">0.211839E+11</td>
    <td align="right">0.562804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    68780.26</td>
    <td align="right">03-OCT-13:10</td>
    <td align="right">    65780.12</td>
    <td align="right">16-OCT-13:05</td>
    <td align="right">    27377.34</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">    20007.32</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667392E+10</td>
    <td align="right">0.165482E+10</td>
    <td align="right">      224.33</td>
    <td align="right">0.569153E+10</td>
    <td align="right">0.982385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-NOV-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    30825.22</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    30825.22</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     7066.43</td>
    <td align="right">20-NOV-13:05</td>
    <td align="right">     6940.15</td>
    <td align="right">19-NOV-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.703864E+10</td>
    <td align="right">0.171089E+10</td>
    <td align="right">      202.82</td>
    <td align="right">0.671892E+10</td>
    <td align="right">0.319715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    33816.55</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    33816.55</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     6363.92</td>
    <td align="right">07-DEC-13:00</td>
    <td align="right">     7564.76</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207156E+12</td>
    <td align="right">0.485942E+11</td>
    <td align="right">     3528.38</td>
    <td align="right">0.151833E+12</td>
    <td align="right">0.553230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348728E+10</td>
    <td align="right">0.882391E+09</td>
    <td align="right">      148.42</td>
    <td align="right">0.286809E+10</td>
    <td align="right">0.319715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27033.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27033.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6363.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6200.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435855E+11</td>
    <td align="right">0.986241E+10</td>
    <td align="right">      447.94</td>
    <td align="right">0.280529E+11</td>
    <td align="right">0.155326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79000.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65780.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32503.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20007.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      291.61</td>
    <td align="right">        0.00</td>
    <td align="right">      291.61</td>
    <td align="right">      202.16</td>
    <td align="right">     1012.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.04</td>
    <td align="right">        0.00</td>
    <td align="right">      366.04</td>
    <td align="right">      238.85</td>
    <td align="right">      918.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.56</td>
    <td align="right">        0.00</td>
    <td align="right">      448.56</td>
    <td align="right">      338.90</td>
    <td align="right">      948.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.79</td>
    <td align="right">        1.99</td>
    <td align="right">      514.80</td>
    <td align="right">      453.24</td>
    <td align="right">      765.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      621.02</td>
    <td align="right">       28.92</td>
    <td align="right">      592.10</td>
    <td align="right">      578.28</td>
    <td align="right">      673.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      661.73</td>
    <td align="right">       64.70</td>
    <td align="right">      597.03</td>
    <td align="right">      725.95</td>
    <td align="right">      532.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.55</td>
    <td align="right">       52.52</td>
    <td align="right">      574.04</td>
    <td align="right">      755.63</td>
    <td align="right">      479.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      520.33</td>
    <td align="right">       10.42</td>
    <td align="right">      509.91</td>
    <td align="right">      607.51</td>
    <td align="right">      501.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.41</td>
    <td align="right">        0.07</td>
    <td align="right">      440.34</td>
    <td align="right">      474.90</td>
    <td align="right">      600.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.34</td>
    <td align="right">        0.00</td>
    <td align="right">      349.34</td>
    <td align="right">      413.48</td>
    <td align="right">      668.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.31</td>
    <td align="right">        0.00</td>
    <td align="right">      316.31</td>
    <td align="right">      226.47</td>
    <td align="right">      938.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">      271.46</td>
    <td align="right">      182.09</td>
    <td align="right">     1025.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      452.88</td>
    <td align="right">       13.29</td>
    <td align="right">      439.59</td>
    <td align="right">      434.31</td>
    <td align="right">      754.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">      271.46</td>
    <td align="right">      182.09</td>
    <td align="right">      479.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      661.73</td>
    <td align="right">       64.70</td>
    <td align="right">      597.03</td>
    <td align="right">      755.63</td>
    <td align="right">     1025.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.39</td>
    <td align="right">      280.46</td>
    <td align="right">      243.94</td>
    <td align="right">      645.55</td>
    <td align="right">      644.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      553.18</td>
    <td align="right">      253.42</td>
    <td align="right">      299.76</td>
    <td align="right">      637.06</td>
    <td align="right">      589.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      671.95</td>
    <td align="right">      299.39</td>
    <td align="right">      372.57</td>
    <td align="right">      804.02</td>
    <td align="right">      607.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      859.08</td>
    <td align="right">      430.85</td>
    <td align="right">      428.24</td>
    <td align="right">     1154.90</td>
    <td align="right">      504.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      810.73</td>
    <td align="right">      338.34</td>
    <td align="right">      472.39</td>
    <td align="right">     1047.14</td>
    <td align="right">      462.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.68</td>
    <td align="right">      349.57</td>
    <td align="right">      456.11</td>
    <td align="right">     1110.52</td>
    <td align="right">      372.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      912.90</td>
    <td align="right">      453.64</td>
    <td align="right">      459.25</td>
    <td align="right">     1350.95</td>
    <td align="right">      336.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      901.56</td>
    <td align="right">      478.88</td>
    <td align="right">      422.68</td>
    <td align="right">     1352.84</td>
    <td align="right">      341.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      656.41</td>
    <td align="right">      300.79</td>
    <td align="right">      355.62</td>
    <td align="right">      933.11</td>
    <td align="right">      394.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      581.04</td>
    <td align="right">      298.64</td>
    <td align="right">      282.40</td>
    <td align="right">      845.10</td>
    <td align="right">      433.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.69</td>
    <td align="right">      269.10</td>
    <td align="right">      260.58</td>
    <td align="right">      647.57</td>
    <td align="right">      601.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      505.31</td>
    <td align="right">      280.76</td>
    <td align="right">      224.56</td>
    <td align="right">      621.50</td>
    <td align="right">      651.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.59</td>
    <td align="right">      336.82</td>
    <td align="right">      356.77</td>
    <td align="right">      931.24</td>
    <td align="right">      494.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      505.31</td>
    <td align="right">      253.42</td>
    <td align="right">      224.56</td>
    <td align="right">      621.50</td>
    <td align="right">      336.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      912.90</td>
    <td align="right">      478.88</td>
    <td align="right">      472.39</td>
    <td align="right">     1352.84</td>
    <td align="right">      651.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1924.40</td>
    <td align="right">     1411.64</td>
    <td align="right">      512.77</td>
    <td align="right">     2828.94</td>
    <td align="right">      991.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1512.48</td>
    <td align="right">      931.61</td>
    <td align="right">      580.87</td>
    <td align="right">     2095.51</td>
    <td align="right">      905.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1205.80</td>
    <td align="right">      582.46</td>
    <td align="right">      623.34</td>
    <td align="right">     1648.10</td>
    <td align="right">      952.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1007.47</td>
    <td align="right">      384.16</td>
    <td align="right">      623.31</td>
    <td align="right">     1463.24</td>
    <td align="right">      805.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      717.40</td>
    <td align="right">       88.29</td>
    <td align="right">      629.11</td>
    <td align="right">      846.19</td>
    <td align="right">      733.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      629.35</td>
    <td align="right">       38.00</td>
    <td align="right">      591.35</td>
    <td align="right">      741.25</td>
    <td align="right">      577.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      666.65</td>
    <td align="right">       75.05</td>
    <td align="right">      591.61</td>
    <td align="right">      912.57</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      856.45</td>
    <td align="right">      270.15</td>
    <td align="right">      586.30</td>
    <td align="right">     1355.02</td>
    <td align="right">      535.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1191.75</td>
    <td align="right">      603.90</td>
    <td align="right">      587.85</td>
    <td align="right">     1891.24</td>
    <td align="right">      622.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1515.63</td>
    <td align="right">     1013.24</td>
    <td align="right">      502.39</td>
    <td align="right">     2411.59</td>
    <td align="right">      674.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1842.09</td>
    <td align="right">     1300.49</td>
    <td align="right">      541.60</td>
    <td align="right">     2694.50</td>
    <td align="right">      921.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.88</td>
    <td align="right">     1564.79</td>
    <td align="right">      491.09</td>
    <td align="right">     3034.44</td>
    <td align="right">     1000.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1259.39</td>
    <td align="right">      687.82</td>
    <td align="right">      571.57</td>
    <td align="right">     1826.09</td>
    <td align="right">      768.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      629.35</td>
    <td align="right">       38.00</td>
    <td align="right">      491.09</td>
    <td align="right">      741.25</td>
    <td align="right">      515.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2055.88</td>
    <td align="right">     1564.79</td>
    <td align="right">      629.11</td>
    <td align="right">     3034.44</td>
    <td align="right">     1000.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.13</td>
    <td align="right">      251.74</td>
    <td align="right">      247.39</td>
    <td align="right">      639.17</td>
    <td align="right">      676.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.46</td>
    <td align="right">      274.89</td>
    <td align="right">      320.57</td>
    <td align="right">      724.93</td>
    <td align="right">      614.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      682.56</td>
    <td align="right">      301.98</td>
    <td align="right">      380.59</td>
    <td align="right">      840.58</td>
    <td align="right">      630.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      940.95</td>
    <td align="right">      489.95</td>
    <td align="right">      451.00</td>
    <td align="right">     1295.21</td>
    <td align="right">      530.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      924.31</td>
    <td align="right">      426.94</td>
    <td align="right">      497.37</td>
    <td align="right">     1233.14</td>
    <td align="right">      483.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      979.20</td>
    <td align="right">      489.58</td>
    <td align="right">      489.62</td>
    <td align="right">     1378.43</td>
    <td align="right">      382.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1036.56</td>
    <td align="right">      554.66</td>
    <td align="right">      481.91</td>
    <td align="right">     1537.68</td>
    <td align="right">      345.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      972.50</td>
    <td align="right">      527.05</td>
    <td align="right">      445.45</td>
    <td align="right">     1463.52</td>
    <td align="right">      358.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      832.64</td>
    <td align="right">      445.53</td>
    <td align="right">      387.11</td>
    <td align="right">     1213.56</td>
    <td align="right">      410.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      636.51</td>
    <td align="right">      347.51</td>
    <td align="right">      289.00</td>
    <td align="right">      951.95</td>
    <td align="right">      455.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      574.96</td>
    <td align="right">      300.75</td>
    <td align="right">      274.22</td>
    <td align="right">      749.18</td>
    <td align="right">      625.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      507.79</td>
    <td align="right">      272.36</td>
    <td align="right">      235.44</td>
    <td align="right">      661.47</td>
    <td align="right">      684.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      765.88</td>
    <td align="right">      390.74</td>
    <td align="right">      375.14</td>
    <td align="right">     1059.02</td>
    <td align="right">      516.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.13</td>
    <td align="right">      251.74</td>
    <td align="right">      235.44</td>
    <td align="right">      639.17</td>
    <td align="right">      345.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1036.56</td>
    <td align="right">      554.66</td>
    <td align="right">      497.37</td>
    <td align="right">     1537.68</td>
    <td align="right">      684.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.20</td>
    <td align="right">        0.00</td>
    <td align="right">       97.20</td>
    <td align="right">       65.45</td>
    <td align="right">      356.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.01</td>
    <td align="right">        0.00</td>
    <td align="right">      122.01</td>
    <td align="right">       81.06</td>
    <td align="right">      317.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.51</td>
    <td align="right">        0.00</td>
    <td align="right">      149.51</td>
    <td align="right">      117.24</td>
    <td align="right">      323.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.26</td>
    <td align="right">        0.66</td>
    <td align="right">      171.59</td>
    <td align="right">      159.33</td>
    <td align="right">      255.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.00</td>
    <td align="right">        9.64</td>
    <td align="right">      197.36</td>
    <td align="right">      200.38</td>
    <td align="right">      226.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.00</td>
    <td align="right">      252.67</td>
    <td align="right">      176.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.84</td>
    <td align="right">       17.50</td>
    <td align="right">      191.34</td>
    <td align="right">      261.22</td>
    <td align="right">      159.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.44</td>
    <td align="right">        3.47</td>
    <td align="right">      169.96</td>
    <td align="right">      209.73</td>
    <td align="right">      167.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.80</td>
    <td align="right">        0.02</td>
    <td align="right">      146.77</td>
    <td align="right">      162.58</td>
    <td align="right">      203.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.44</td>
    <td align="right">        0.00</td>
    <td align="right">      116.44</td>
    <td align="right">      138.98</td>
    <td align="right">      231.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">      105.43</td>
    <td align="right">       73.25</td>
    <td align="right">      331.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.48</td>
    <td align="right">       58.28</td>
    <td align="right">      361.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.95</td>
    <td align="right">        4.43</td>
    <td align="right">      146.52</td>
    <td align="right">      148.75</td>
    <td align="right">      258.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.48</td>
    <td align="right">       58.28</td>
    <td align="right">      159.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.00</td>
    <td align="right">      261.22</td>
    <td align="right">      361.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.20</td>
    <td align="right">        0.00</td>
    <td align="right">       97.20</td>
    <td align="right">       65.45</td>
    <td align="right">      356.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.01</td>
    <td align="right">        0.00</td>
    <td align="right">      122.01</td>
    <td align="right">       81.06</td>
    <td align="right">      317.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.52</td>
    <td align="right">        0.00</td>
    <td align="right">      149.52</td>
    <td align="right">      117.25</td>
    <td align="right">      323.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.26</td>
    <td align="right">        0.66</td>
    <td align="right">      171.60</td>
    <td align="right">      159.34</td>
    <td align="right">      255.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.01</td>
    <td align="right">        9.64</td>
    <td align="right">      197.37</td>
    <td align="right">      200.38</td>
    <td align="right">      226.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.01</td>
    <td align="right">      252.68</td>
    <td align="right">      176.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.85</td>
    <td align="right">       17.50</td>
    <td align="right">      191.35</td>
    <td align="right">      261.23</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.44</td>
    <td align="right">        3.47</td>
    <td align="right">      169.97</td>
    <td align="right">      209.74</td>
    <td align="right">      167.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.80</td>
    <td align="right">        0.02</td>
    <td align="right">      146.78</td>
    <td align="right">      162.59</td>
    <td align="right">      203.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.45</td>
    <td align="right">        0.00</td>
    <td align="right">      116.45</td>
    <td align="right">      138.99</td>
    <td align="right">      231.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">      105.43</td>
    <td align="right">       73.25</td>
    <td align="right">      331.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.49</td>
    <td align="right">       58.29</td>
    <td align="right">      361.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.96</td>
    <td align="right">        4.43</td>
    <td align="right">      146.53</td>
    <td align="right">      148.76</td>
    <td align="right">      258.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.49</td>
    <td align="right">       58.29</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.01</td>
    <td align="right">      261.23</td>
    <td align="right">      361.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.20</td>
    <td align="right">        0.00</td>
    <td align="right">       97.20</td>
    <td align="right">       65.45</td>
    <td align="right">      356.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.01</td>
    <td align="right">        0.00</td>
    <td align="right">      122.01</td>
    <td align="right">       81.06</td>
    <td align="right">      317.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.52</td>
    <td align="right">        0.00</td>
    <td align="right">      149.52</td>
    <td align="right">      117.25</td>
    <td align="right">      323.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.26</td>
    <td align="right">        0.66</td>
    <td align="right">      171.60</td>
    <td align="right">      159.34</td>
    <td align="right">      255.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.01</td>
    <td align="right">        9.64</td>
    <td align="right">      197.37</td>
    <td align="right">      200.38</td>
    <td align="right">      226.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.01</td>
    <td align="right">      252.68</td>
    <td align="right">      176.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.85</td>
    <td align="right">       17.50</td>
    <td align="right">      191.35</td>
    <td align="right">      261.23</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.44</td>
    <td align="right">        3.47</td>
    <td align="right">      169.97</td>
    <td align="right">      209.74</td>
    <td align="right">      167.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.80</td>
    <td align="right">        0.02</td>
    <td align="right">      146.78</td>
    <td align="right">      162.59</td>
    <td align="right">      203.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.45</td>
    <td align="right">        0.00</td>
    <td align="right">      116.45</td>
    <td align="right">      138.99</td>
    <td align="right">      231.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">      105.43</td>
    <td align="right">       73.25</td>
    <td align="right">      331.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.49</td>
    <td align="right">       58.29</td>
    <td align="right">      361.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.96</td>
    <td align="right">        4.43</td>
    <td align="right">      146.53</td>
    <td align="right">      148.76</td>
    <td align="right">      258.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.49</td>
    <td align="right">       58.29</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.57</td>
    <td align="right">       21.56</td>
    <td align="right">      199.01</td>
    <td align="right">      261.23</td>
    <td align="right">      361.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      504.44</td>
    <td align="right">      269.79</td>
    <td align="right">      234.65</td>
    <td align="right">      612.65</td>
    <td align="right">      668.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      532.13</td>
    <td align="right">      243.77</td>
    <td align="right">      288.36</td>
    <td align="right">      613.04</td>
    <td align="right">      600.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      646.38</td>
    <td align="right">      287.99</td>
    <td align="right">      358.39</td>
    <td align="right">      778.03</td>
    <td align="right">      610.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      826.40</td>
    <td align="right">      414.45</td>
    <td align="right">      411.94</td>
    <td align="right">     1123.71</td>
    <td align="right">      502.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      779.88</td>
    <td align="right">      325.46</td>
    <td align="right">      454.42</td>
    <td align="right">     1019.85</td>
    <td align="right">      459.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      775.03</td>
    <td align="right">      336.27</td>
    <td align="right">      438.76</td>
    <td align="right">     1085.51</td>
    <td align="right">      362.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      878.16</td>
    <td align="right">      436.38</td>
    <td align="right">      441.78</td>
    <td align="right">     1315.15</td>
    <td align="right">      332.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      867.26</td>
    <td align="right">      460.66</td>
    <td align="right">      406.60</td>
    <td align="right">     1314.80</td>
    <td align="right">      341.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      631.43</td>
    <td align="right">      289.34</td>
    <td align="right">      342.09</td>
    <td align="right">      905.54</td>
    <td align="right">      397.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.93</td>
    <td align="right">      287.28</td>
    <td align="right">      271.66</td>
    <td align="right">      815.70</td>
    <td align="right">      442.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.53</td>
    <td align="right">      258.86</td>
    <td align="right">      250.67</td>
    <td align="right">      615.87</td>
    <td align="right">      624.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.08</td>
    <td align="right">      270.07</td>
    <td align="right">      216.01</td>
    <td align="right">      588.54</td>
    <td align="right">      676.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      667.20</td>
    <td align="right">      324.00</td>
    <td align="right">      343.20</td>
    <td align="right">      901.02</td>
    <td align="right">      501.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      486.08</td>
    <td align="right">      243.77</td>
    <td align="right">      216.01</td>
    <td align="right">      588.54</td>
    <td align="right">      332.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      878.16</td>
    <td align="right">      460.66</td>
    <td align="right">      454.42</td>
    <td align="right">     1315.15</td>
    <td align="right">      676.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.95</td>
    <td align="right">       10.67</td>
    <td align="right">        9.28</td>
    <td align="right">       24.22</td>
    <td align="right">       26.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.04</td>
    <td align="right">        9.64</td>
    <td align="right">       11.40</td>
    <td align="right">       24.24</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.56</td>
    <td align="right">       11.39</td>
    <td align="right">       14.17</td>
    <td align="right">       30.76</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.67</td>
    <td align="right">       16.39</td>
    <td align="right">       16.29</td>
    <td align="right">       44.43</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.84</td>
    <td align="right">       12.87</td>
    <td align="right">       17.97</td>
    <td align="right">       40.32</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.64</td>
    <td align="right">       13.30</td>
    <td align="right">       17.35</td>
    <td align="right">       42.92</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.72</td>
    <td align="right">       17.25</td>
    <td align="right">       17.47</td>
    <td align="right">       52.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.29</td>
    <td align="right">       18.21</td>
    <td align="right">       16.08</td>
    <td align="right">       51.99</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.97</td>
    <td align="right">       11.44</td>
    <td align="right">       13.53</td>
    <td align="right">       35.80</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.10</td>
    <td align="right">       11.36</td>
    <td align="right">       10.74</td>
    <td align="right">       32.25</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.15</td>
    <td align="right">       10.24</td>
    <td align="right">        9.91</td>
    <td align="right">       24.35</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.22</td>
    <td align="right">       10.68</td>
    <td align="right">        8.54</td>
    <td align="right">       23.27</td>
    <td align="right">       26.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.38</td>
    <td align="right">       12.81</td>
    <td align="right">       13.57</td>
    <td align="right">       35.63</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.22</td>
    <td align="right">        9.64</td>
    <td align="right">        8.54</td>
    <td align="right">       23.27</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.72</td>
    <td align="right">       18.21</td>
    <td align="right">       17.97</td>
    <td align="right">       52.00</td>
    <td align="right">       26.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      641.46</td>
    <td align="right">      470.54</td>
    <td align="right">      170.92</td>
    <td align="right">      942.56</td>
    <td align="right">      364.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.15</td>
    <td align="right">      310.53</td>
    <td align="right">      193.62</td>
    <td align="right">      703.90</td>
    <td align="right">      323.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.93</td>
    <td align="right">      194.15</td>
    <td align="right">      207.78</td>
    <td align="right">      557.79</td>
    <td align="right">      330.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.82</td>
    <td align="right">      128.05</td>
    <td align="right">      207.77</td>
    <td align="right">      497.98</td>
    <td align="right">      272.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.13</td>
    <td align="right">       29.43</td>
    <td align="right">      209.70</td>
    <td align="right">      294.56</td>
    <td align="right">      243.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.78</td>
    <td align="right">       12.67</td>
    <td align="right">      197.12</td>
    <td align="right">      260.91</td>
    <td align="right">      186.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.22</td>
    <td align="right">       25.01</td>
    <td align="right">      197.20</td>
    <td align="right">      314.91</td>
    <td align="right">      169.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      285.48</td>
    <td align="right">       90.05</td>
    <td align="right">      195.43</td>
    <td align="right">      460.85</td>
    <td align="right">      180.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.24</td>
    <td align="right">      201.30</td>
    <td align="right">      195.95</td>
    <td align="right">      636.98</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.20</td>
    <td align="right">      337.74</td>
    <td align="right">      167.46</td>
    <td align="right">      807.25</td>
    <td align="right">      243.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.02</td>
    <td align="right">      433.49</td>
    <td align="right">      180.53</td>
    <td align="right">      899.61</td>
    <td align="right">      337.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.28</td>
    <td align="right">      521.59</td>
    <td align="right">      163.69</td>
    <td align="right">     1011.30</td>
    <td align="right">      368.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.79</td>
    <td align="right">      229.27</td>
    <td align="right">      190.52</td>
    <td align="right">      615.45</td>
    <td align="right">      269.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.78</td>
    <td align="right">       12.67</td>
    <td align="right">      163.69</td>
    <td align="right">      260.91</td>
    <td align="right">      169.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      685.28</td>
    <td align="right">      521.59</td>
    <td align="right">      209.70</td>
    <td align="right">     1011.30</td>
    <td align="right">      368.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      641.46</td>
    <td align="right">      470.54</td>
    <td align="right">      170.92</td>
    <td align="right">      942.56</td>
    <td align="right">      364.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.15</td>
    <td align="right">      310.53</td>
    <td align="right">      193.62</td>
    <td align="right">      703.90</td>
    <td align="right">      323.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.93</td>
    <td align="right">      194.15</td>
    <td align="right">      207.78</td>
    <td align="right">      557.79</td>
    <td align="right">      330.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.82</td>
    <td align="right">      128.05</td>
    <td align="right">      207.77</td>
    <td align="right">      497.98</td>
    <td align="right">      272.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.13</td>
    <td align="right">       29.43</td>
    <td align="right">      209.70</td>
    <td align="right">      294.56</td>
    <td align="right">      243.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.78</td>
    <td align="right">       12.67</td>
    <td align="right">      197.12</td>
    <td align="right">      260.91</td>
    <td align="right">      186.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.22</td>
    <td align="right">       25.01</td>
    <td align="right">      197.20</td>
    <td align="right">      314.91</td>
    <td align="right">      169.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      285.48</td>
    <td align="right">       90.05</td>
    <td align="right">      195.43</td>
    <td align="right">      460.85</td>
    <td align="right">      180.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.24</td>
    <td align="right">      201.30</td>
    <td align="right">      195.95</td>
    <td align="right">      636.98</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.20</td>
    <td align="right">      337.74</td>
    <td align="right">      167.46</td>
    <td align="right">      807.25</td>
    <td align="right">      243.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.02</td>
    <td align="right">      433.49</td>
    <td align="right">      180.53</td>
    <td align="right">      899.61</td>
    <td align="right">      337.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.28</td>
    <td align="right">      521.59</td>
    <td align="right">      163.69</td>
    <td align="right">     1011.30</td>
    <td align="right">      368.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.79</td>
    <td align="right">      229.27</td>
    <td align="right">      190.52</td>
    <td align="right">      615.45</td>
    <td align="right">      269.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.78</td>
    <td align="right">       12.67</td>
    <td align="right">      163.69</td>
    <td align="right">      260.91</td>
    <td align="right">      169.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      685.28</td>
    <td align="right">      521.59</td>
    <td align="right">      209.70</td>
    <td align="right">     1011.30</td>
    <td align="right">      368.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      641.42</td>
    <td align="right">      470.51</td>
    <td align="right">      170.91</td>
    <td align="right">      942.50</td>
    <td align="right">      364.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.12</td>
    <td align="right">      310.51</td>
    <td align="right">      193.61</td>
    <td align="right">      703.85</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.90</td>
    <td align="right">      194.14</td>
    <td align="right">      207.76</td>
    <td align="right">      557.75</td>
    <td align="right">      330.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.80</td>
    <td align="right">      128.04</td>
    <td align="right">      207.76</td>
    <td align="right">      497.95</td>
    <td align="right">      272.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.12</td>
    <td align="right">       29.43</td>
    <td align="right">      209.69</td>
    <td align="right">      294.54</td>
    <td align="right">      243.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.77</td>
    <td align="right">       12.66</td>
    <td align="right">      197.10</td>
    <td align="right">      260.90</td>
    <td align="right">      186.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.20</td>
    <td align="right">       25.01</td>
    <td align="right">      197.19</td>
    <td align="right">      314.89</td>
    <td align="right">      169.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      285.46</td>
    <td align="right">       90.04</td>
    <td align="right">      195.42</td>
    <td align="right">      460.82</td>
    <td align="right">      180.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.22</td>
    <td align="right">      201.28</td>
    <td align="right">      195.94</td>
    <td align="right">      636.94</td>
    <td align="right">      217.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.17</td>
    <td align="right">      337.72</td>
    <td align="right">      167.45</td>
    <td align="right">      807.20</td>
    <td align="right">      243.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      613.98</td>
    <td align="right">      433.46</td>
    <td align="right">      180.52</td>
    <td align="right">      899.55</td>
    <td align="right">      337.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.24</td>
    <td align="right">      521.55</td>
    <td align="right">      163.68</td>
    <td align="right">     1011.24</td>
    <td align="right">      368.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.76</td>
    <td align="right">      229.26</td>
    <td align="right">      190.51</td>
    <td align="right">      615.41</td>
    <td align="right">      269.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.77</td>
    <td align="right">       12.66</td>
    <td align="right">      163.68</td>
    <td align="right">      260.90</td>
    <td align="right">      169.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      685.24</td>
    <td align="right">      521.55</td>
    <td align="right">      209.69</td>
    <td align="right">     1011.24</td>
    <td align="right">      368.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.14</td>
    <td align="right">      242.16</td>
    <td align="right">      237.98</td>
    <td align="right">      613.51</td>
    <td align="right">      703.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      572.81</td>
    <td align="right">      264.43</td>
    <td align="right">      308.37</td>
    <td align="right">      702.18</td>
    <td align="right">      629.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.59</td>
    <td align="right">      290.49</td>
    <td align="right">      366.11</td>
    <td align="right">      818.35</td>
    <td align="right">      638.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      905.15</td>
    <td align="right">      471.31</td>
    <td align="right">      433.84</td>
    <td align="right">     1262.62</td>
    <td align="right">      533.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      889.14</td>
    <td align="right">      410.69</td>
    <td align="right">      478.45</td>
    <td align="right">     1202.70</td>
    <td align="right">      486.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      941.95</td>
    <td align="right">      470.95</td>
    <td align="right">      470.99</td>
    <td align="right">     1347.78</td>
    <td align="right">      379.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      997.13</td>
    <td align="right">      533.55</td>
    <td align="right">      463.57</td>
    <td align="right">     1498.07</td>
    <td align="right">      346.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      935.50</td>
    <td align="right">      507.00</td>
    <td align="right">      428.50</td>
    <td align="right">     1424.87</td>
    <td align="right">      360.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      800.96</td>
    <td align="right">      428.58</td>
    <td align="right">      372.38</td>
    <td align="right">     1179.01</td>
    <td align="right">      418.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      612.30</td>
    <td align="right">      334.29</td>
    <td align="right">      278.01</td>
    <td align="right">      920.94</td>
    <td align="right">      468.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      553.09</td>
    <td align="right">      289.30</td>
    <td align="right">      263.78</td>
    <td align="right">      718.70</td>
    <td align="right">      654.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.47</td>
    <td align="right">      261.99</td>
    <td align="right">      226.48</td>
    <td align="right">      633.68</td>
    <td align="right">      713.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      736.74</td>
    <td align="right">      375.87</td>
    <td align="right">      360.87</td>
    <td align="right">     1028.44</td>
    <td align="right">      527.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.14</td>
    <td align="right">      242.16</td>
    <td align="right">      226.48</td>
    <td align="right">      613.51</td>
    <td align="right">      346.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      997.13</td>
    <td align="right">      533.55</td>
    <td align="right">      478.45</td>
    <td align="right">     1498.07</td>
    <td align="right">      713.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.98</td>
    <td align="right">        9.57</td>
    <td align="right">        9.41</td>
    <td align="right">       24.26</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.65</td>
    <td align="right">       10.46</td>
    <td align="right">       12.19</td>
    <td align="right">       27.76</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.96</td>
    <td align="right">       11.49</td>
    <td align="right">       14.48</td>
    <td align="right">       32.36</td>
    <td align="right">       25.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.79</td>
    <td align="right">       18.64</td>
    <td align="right">       17.15</td>
    <td align="right">       49.92</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.16</td>
    <td align="right">       16.24</td>
    <td align="right">       18.92</td>
    <td align="right">       47.55</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.24</td>
    <td align="right">       18.62</td>
    <td align="right">       18.62</td>
    <td align="right">       53.29</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.43</td>
    <td align="right">       21.10</td>
    <td align="right">       18.33</td>
    <td align="right">       59.23</td>
    <td align="right">       13.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.99</td>
    <td align="right">       20.05</td>
    <td align="right">       16.94</td>
    <td align="right">       56.34</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.67</td>
    <td align="right">       16.95</td>
    <td align="right">       14.72</td>
    <td align="right">       46.62</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.21</td>
    <td align="right">       13.22</td>
    <td align="right">       10.99</td>
    <td align="right">       36.41</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.87</td>
    <td align="right">       11.44</td>
    <td align="right">       10.43</td>
    <td align="right">       28.42</td>
    <td align="right">       25.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.31</td>
    <td align="right">       10.36</td>
    <td align="right">        8.95</td>
    <td align="right">       25.06</td>
    <td align="right">       28.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.13</td>
    <td align="right">       14.86</td>
    <td align="right">       14.27</td>
    <td align="right">       40.66</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.98</td>
    <td align="right">        9.57</td>
    <td align="right">        8.95</td>
    <td align="right">       24.26</td>
    <td align="right">       13.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.43</td>
    <td align="right">       21.10</td>
    <td align="right">       18.92</td>
    <td align="right">       59.23</td>
    <td align="right">       28.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      291.61</td>
    <td align="right">        0.00</td>
    <td align="right">      291.61</td>
    <td align="right">      184.96</td>
    <td align="right">     1090.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.04</td>
    <td align="right">        0.00</td>
    <td align="right">      366.04</td>
    <td align="right">      221.26</td>
    <td align="right">      992.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.56</td>
    <td align="right">        0.00</td>
    <td align="right">      448.56</td>
    <td align="right">      323.39</td>
    <td align="right">     1011.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      516.79</td>
    <td align="right">        1.99</td>
    <td align="right">      514.80</td>
    <td align="right">      446.70</td>
    <td align="right">      807.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      621.02</td>
    <td align="right">       28.92</td>
    <td align="right">      592.10</td>
    <td align="right">      568.79</td>
    <td align="right">      707.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      661.73</td>
    <td align="right">       64.70</td>
    <td align="right">      597.03</td>
    <td align="right">      725.00</td>
    <td align="right">      555.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.55</td>
    <td align="right">       52.52</td>
    <td align="right">      574.04</td>
    <td align="right">      759.18</td>
    <td align="right">      498.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      520.33</td>
    <td align="right">       10.42</td>
    <td align="right">      509.91</td>
    <td align="right">      608.62</td>
    <td align="right">      523.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.41</td>
    <td align="right">        0.07</td>
    <td align="right">      440.34</td>
    <td align="right">      471.37</td>
    <td align="right">      633.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.34</td>
    <td align="right">        0.00</td>
    <td align="right">      349.34</td>
    <td align="right">      405.82</td>
    <td align="right">      710.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.31</td>
    <td align="right">        0.00</td>
    <td align="right">      316.31</td>
    <td align="right">      209.05</td>
    <td align="right">     1012.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">      271.46</td>
    <td align="right">      163.77</td>
    <td align="right">     1109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      452.88</td>
    <td align="right">       13.29</td>
    <td align="right">      439.59</td>
    <td align="right">      425.23</td>
    <td align="right">      803.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      271.46</td>
    <td align="right">        0.00</td>
    <td align="right">      271.46</td>
    <td align="right">      163.77</td>
    <td align="right">      498.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      661.73</td>
    <td align="right">       64.70</td>
    <td align="right">      597.03</td>
    <td align="right">      759.18</td>
    <td align="right">     1109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      524.39</td>
    <td align="right">      280.46</td>
    <td align="right">      243.94</td>
    <td align="right">      627.84</td>
    <td align="right">      690.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      553.18</td>
    <td align="right">      253.42</td>
    <td align="right">      299.76</td>
    <td align="right">      620.66</td>
    <td align="right">      632.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      671.95</td>
    <td align="right">      299.39</td>
    <td align="right">      372.57</td>
    <td align="right">      789.35</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      859.08</td>
    <td align="right">      430.85</td>
    <td align="right">      428.24</td>
    <td align="right">     1147.87</td>
    <td align="right">      528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      810.73</td>
    <td align="right">      338.34</td>
    <td align="right">      472.39</td>
    <td align="right">     1039.53</td>
    <td align="right">      484.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      805.68</td>
    <td align="right">      349.57</td>
    <td align="right">      456.11</td>
    <td align="right">     1107.21</td>
    <td align="right">      386.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      912.90</td>
    <td align="right">      453.64</td>
    <td align="right">      459.25</td>
    <td align="right">     1350.97</td>
    <td align="right">      348.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      901.56</td>
    <td align="right">      478.88</td>
    <td align="right">      422.68</td>
    <td align="right">     1351.72</td>
    <td align="right">      355.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      656.41</td>
    <td align="right">      300.79</td>
    <td align="right">      355.62</td>
    <td align="right">      928.52</td>
    <td align="right">      415.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      581.04</td>
    <td align="right">      298.64</td>
    <td align="right">      282.40</td>
    <td align="right">      837.27</td>
    <td align="right">      458.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.69</td>
    <td align="right">      269.10</td>
    <td align="right">      260.58</td>
    <td align="right">      631.40</td>
    <td align="right">      643.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      505.31</td>
    <td align="right">      280.76</td>
    <td align="right">      224.56</td>
    <td align="right">      602.45</td>
    <td align="right">      699.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.59</td>
    <td align="right">      336.82</td>
    <td align="right">      356.77</td>
    <td align="right">      921.65</td>
    <td align="right">      523.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      505.31</td>
    <td align="right">      253.42</td>
    <td align="right">      224.56</td>
    <td align="right">      602.45</td>
    <td align="right">      348.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      912.90</td>
    <td align="right">      478.88</td>
    <td align="right">      472.39</td>
    <td align="right">     1351.72</td>
    <td align="right">      699.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1924.40</td>
    <td align="right">     1411.64</td>
    <td align="right">      512.77</td>
    <td align="right">     2812.16</td>
    <td align="right">     1057.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1512.48</td>
    <td align="right">      931.61</td>
    <td align="right">      580.87</td>
    <td align="right">     2080.27</td>
    <td align="right">      969.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1205.80</td>
    <td align="right">      582.46</td>
    <td align="right">      623.34</td>
    <td align="right">     1634.85</td>
    <td align="right">     1011.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1007.47</td>
    <td align="right">      384.16</td>
    <td align="right">      623.31</td>
    <td align="right">     1459.90</td>
    <td align="right">      846.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      717.40</td>
    <td align="right">       88.29</td>
    <td align="right">      629.11</td>
    <td align="right">      841.32</td>
    <td align="right">      770.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      629.35</td>
    <td align="right">       38.00</td>
    <td align="right">      591.35</td>
    <td align="right">      741.22</td>
    <td align="right">      602.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      666.65</td>
    <td align="right">       75.05</td>
    <td align="right">      591.61</td>
    <td align="right">      916.64</td>
    <td align="right">      534.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      856.45</td>
    <td align="right">      270.15</td>
    <td align="right">      586.30</td>
    <td align="right">     1358.97</td>
    <td align="right">      557.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1191.75</td>
    <td align="right">      603.90</td>
    <td align="right">      587.85</td>
    <td align="right">     1891.45</td>
    <td align="right">      653.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1515.63</td>
    <td align="right">     1013.24</td>
    <td align="right">      502.39</td>
    <td align="right">     2407.16</td>
    <td align="right">      710.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1842.09</td>
    <td align="right">     1300.49</td>
    <td align="right">      541.60</td>
    <td align="right">     2679.94</td>
    <td align="right">      980.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.88</td>
    <td align="right">     1564.79</td>
    <td align="right">      491.09</td>
    <td align="right">     3016.57</td>
    <td align="right">     1067.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1259.39</td>
    <td align="right">      687.82</td>
    <td align="right">      571.57</td>
    <td align="right">     1819.29</td>
    <td align="right">      812.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      629.35</td>
    <td align="right">       38.00</td>
    <td align="right">      491.09</td>
    <td align="right">      741.22</td>
    <td align="right">      534.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2055.88</td>
    <td align="right">     1564.79</td>
    <td align="right">      629.11</td>
    <td align="right">     3016.57</td>
    <td align="right">     1067.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.13</td>
    <td align="right">      251.74</td>
    <td align="right">      247.39</td>
    <td align="right">      629.12</td>
    <td align="right">      726.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.46</td>
    <td align="right">      274.89</td>
    <td align="right">      320.57</td>
    <td align="right">      714.87</td>
    <td align="right">      661.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      682.56</td>
    <td align="right">      301.98</td>
    <td align="right">      380.59</td>
    <td align="right">      832.27</td>
    <td align="right">      672.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      940.95</td>
    <td align="right">      489.95</td>
    <td align="right">      451.00</td>
    <td align="right">     1293.70</td>
    <td align="right">      558.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      924.31</td>
    <td align="right">      426.94</td>
    <td align="right">      497.37</td>
    <td align="right">     1231.64</td>
    <td align="right">      507.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      979.20</td>
    <td align="right">      489.58</td>
    <td align="right">      489.62</td>
    <td align="right">     1381.28</td>
    <td align="right">      399.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1036.56</td>
    <td align="right">      554.66</td>
    <td align="right">      481.91</td>
    <td align="right">     1542.78</td>
    <td align="right">      359.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      972.50</td>
    <td align="right">      527.05</td>
    <td align="right">      445.45</td>
    <td align="right">     1467.68</td>
    <td align="right">      373.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      832.64</td>
    <td align="right">      445.53</td>
    <td align="right">      387.11</td>
    <td align="right">     1214.16</td>
    <td align="right">      431.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      636.51</td>
    <td align="right">      347.51</td>
    <td align="right">      289.00</td>
    <td align="right">      949.01</td>
    <td align="right">      482.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      574.96</td>
    <td align="right">      300.75</td>
    <td align="right">      274.22</td>
    <td align="right">      739.61</td>
    <td align="right">      671.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      507.79</td>
    <td align="right">      272.36</td>
    <td align="right">      235.44</td>
    <td align="right">      650.56</td>
    <td align="right">      737.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      765.88</td>
    <td align="right">      390.74</td>
    <td align="right">      375.14</td>
    <td align="right">     1055.54</td>
    <td align="right">      547.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.13</td>
    <td align="right">      251.74</td>
    <td align="right">      235.44</td>
    <td align="right">      629.12</td>
    <td align="right">      359.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1036.56</td>
    <td align="right">      554.66</td>
    <td align="right">      497.37</td>
    <td align="right">     1542.78</td>
    <td align="right">      737.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.781040E+09</td>
    <td align="right">0.541465E+09</td>
    <td align="right">0.271150E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.885535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885535E+09</td>
    <td align="right">0.577833E+09</td>
    <td align="right">0.222281E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120142E+10</td>
    <td align="right">0.907715E+09</td>
    <td align="right">0.253928E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133953E+10</td>
    <td align="right">  5155633.71</td>
    <td align="right">0.133437E+10</td>
    <td align="right">0.117479E+10</td>
    <td align="right">0.198296E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166334E+10</td>
    <td align="right"> 77454162.39</td>
    <td align="right">0.158589E+10</td>
    <td align="right">0.154887E+10</td>
    <td align="right">0.180293E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171520E+10</td>
    <td align="right">0.167689E+09</td>
    <td align="right">0.154751E+10</td>
    <td align="right">0.188166E+10</td>
    <td align="right">0.138065E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167816E+10</td>
    <td align="right">0.140657E+09</td>
    <td align="right">0.153750E+10</td>
    <td align="right">0.202388E+10</td>
    <td align="right">0.128488E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139365E+10</td>
    <td align="right"> 27906544.22</td>
    <td align="right">0.136575E+10</td>
    <td align="right">0.162714E+10</td>
    <td align="right">0.134385E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114153E+10</td>
    <td align="right">   178922.92</td>
    <td align="right">0.114135E+10</td>
    <td align="right">0.123094E+10</td>
    <td align="right">0.155640E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.935685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.935685E+09</td>
    <td align="right">0.110745E+10</td>
    <td align="right">0.179169E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.819867E+09</td>
    <td align="right">0.587005E+09</td>
    <td align="right">0.243278E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.727081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.727081E+09</td>
    <td align="right">0.487712E+09</td>
    <td align="right">0.274599E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142820E+11</td>
    <td align="right">0.419042E+09</td>
    <td align="right">0.138630E+11</td>
    <td align="right">0.136965E+11</td>
    <td align="right">0.237957E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.727081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.727081E+09</td>
    <td align="right">0.487712E+09</td>
    <td align="right">0.128488E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171520E+10</td>
    <td align="right">0.167689E+09</td>
    <td align="right">0.158589E+10</td>
    <td align="right">0.202388E+10</td>
    <td align="right">0.274599E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140453E+10</td>
    <td align="right">0.751178E+09</td>
    <td align="right">0.653357E+09</td>
    <td align="right">0.172905E+10</td>
    <td align="right">0.172609E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133826E+10</td>
    <td align="right">0.613065E+09</td>
    <td align="right">0.725190E+09</td>
    <td align="right">0.154118E+10</td>
    <td align="right">0.142633E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179976E+10</td>
    <td align="right">0.801874E+09</td>
    <td align="right">0.997884E+09</td>
    <td align="right">0.215350E+10</td>
    <td align="right">0.162685E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222674E+10</td>
    <td align="right">0.111676E+10</td>
    <td align="right">0.110999E+10</td>
    <td align="right">0.299351E+10</td>
    <td align="right">0.130688E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217146E+10</td>
    <td align="right">0.906200E+09</td>
    <td align="right">0.126526E+10</td>
    <td align="right">0.280465E+10</td>
    <td align="right">0.123966E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208833E+10</td>
    <td align="right">0.906087E+09</td>
    <td align="right">0.118224E+10</td>
    <td align="right">0.287848E+10</td>
    <td align="right">0.964543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.244511E+10</td>
    <td align="right">0.121504E+10</td>
    <td align="right">0.123007E+10</td>
    <td align="right">0.361839E+10</td>
    <td align="right">0.901253E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241474E+10</td>
    <td align="right">0.128263E+10</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.362344E+10</td>
    <td align="right">0.915923E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170141E+10</td>
    <td align="right">0.779650E+09</td>
    <td align="right">0.921759E+09</td>
    <td align="right">0.241862E+10</td>
    <td align="right">0.102371E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155626E+10</td>
    <td align="right">0.799878E+09</td>
    <td align="right">0.756383E+09</td>
    <td align="right">0.226351E+10</td>
    <td align="right">0.116232E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137295E+10</td>
    <td align="right">0.697515E+09</td>
    <td align="right">0.675434E+09</td>
    <td align="right">0.167851E+10</td>
    <td align="right">0.156001E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135343E+10</td>
    <td align="right">0.751978E+09</td>
    <td align="right">0.601449E+09</td>
    <td align="right">0.166463E+10</td>
    <td align="right">0.174436E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218730E+11</td>
    <td align="right">0.106219E+11</td>
    <td align="right">0.112511E+11</td>
    <td align="right">0.293675E+11</td>
    <td align="right">0.155979E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133826E+10</td>
    <td align="right">0.613065E+09</td>
    <td align="right">0.601449E+09</td>
    <td align="right">0.154118E+10</td>
    <td align="right">0.901253E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244511E+10</td>
    <td align="right">0.128263E+10</td>
    <td align="right">0.126526E+10</td>
    <td align="right">0.362344E+10</td>
    <td align="right">0.174436E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.515432E+10</td>
    <td align="right">0.378093E+10</td>
    <td align="right">0.137339E+10</td>
    <td align="right">0.757703E+10</td>
    <td align="right">0.265692E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365899E+10</td>
    <td align="right">0.225374E+10</td>
    <td align="right">0.140524E+10</td>
    <td align="right">0.506947E+10</td>
    <td align="right">0.219039E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322961E+10</td>
    <td align="right">0.156005E+10</td>
    <td align="right">0.166956E+10</td>
    <td align="right">0.441428E+10</td>
    <td align="right">0.255094E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261137E+10</td>
    <td align="right">0.995742E+09</td>
    <td align="right">0.161563E+10</td>
    <td align="right">0.379272E+10</td>
    <td align="right">0.208735E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192148E+10</td>
    <td align="right">0.236465E+09</td>
    <td align="right">0.168502E+10</td>
    <td align="right">0.226644E+10</td>
    <td align="right">0.196449E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163127E+10</td>
    <td align="right"> 98490434.89</td>
    <td align="right">0.153278E+10</td>
    <td align="right">0.192131E+10</td>
    <td align="right">0.149717E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178557E+10</td>
    <td align="right">0.201004E+09</td>
    <td align="right">0.158456E+10</td>
    <td align="right">0.244424E+10</td>
    <td align="right">0.137968E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229392E+10</td>
    <td align="right">0.723573E+09</td>
    <td align="right">0.157034E+10</td>
    <td align="right">0.362930E+10</td>
    <td align="right">0.143463E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308902E+10</td>
    <td align="right">0.156531E+10</td>
    <td align="right">0.152371E+10</td>
    <td align="right">0.490210E+10</td>
    <td align="right">0.161303E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.405946E+10</td>
    <td align="right">0.271386E+10</td>
    <td align="right">0.134560E+10</td>
    <td align="right">0.645920E+10</td>
    <td align="right">0.180692E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477471E+10</td>
    <td align="right">0.337087E+10</td>
    <td align="right">0.140384E+10</td>
    <td align="right">0.698414E+10</td>
    <td align="right">0.238816E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550647E+10</td>
    <td align="right">0.419114E+10</td>
    <td align="right">0.131533E+10</td>
    <td align="right">0.812744E+10</td>
    <td align="right">0.267964E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397162E+11</td>
    <td align="right">0.216912E+11</td>
    <td align="right">0.180250E+11</td>
    <td align="right">0.575877E+11</td>
    <td align="right">0.242493E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163127E+10</td>
    <td align="right"> 98490434.89</td>
    <td align="right">0.131533E+10</td>
    <td align="right">0.192131E+10</td>
    <td align="right">0.137968E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550647E+10</td>
    <td align="right">0.419114E+10</td>
    <td align="right">0.168502E+10</td>
    <td align="right">0.812744E+10</td>
    <td align="right">0.267964E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.674258E+09</td>
    <td align="right">0.662614E+09</td>
    <td align="right">0.171195E+10</td>
    <td align="right">0.181201E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144055E+10</td>
    <td align="right">0.665024E+09</td>
    <td align="right">0.775524E+09</td>
    <td align="right">0.175374E+10</td>
    <td align="right">0.148664E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182817E+10</td>
    <td align="right">0.808813E+09</td>
    <td align="right">0.101936E+10</td>
    <td align="right">0.225140E+10</td>
    <td align="right">0.168920E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243894E+10</td>
    <td align="right">0.126995E+10</td>
    <td align="right">0.116899E+10</td>
    <td align="right">0.335719E+10</td>
    <td align="right">0.137551E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247567E+10</td>
    <td align="right">0.114351E+10</td>
    <td align="right">0.133216E+10</td>
    <td align="right">0.330284E+10</td>
    <td align="right">0.129431E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253809E+10</td>
    <td align="right">0.126900E+10</td>
    <td align="right">0.126909E+10</td>
    <td align="right">0.357288E+10</td>
    <td align="right">0.991714E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277633E+10</td>
    <td align="right">0.148559E+10</td>
    <td align="right">0.129074E+10</td>
    <td align="right">0.411852E+10</td>
    <td align="right">0.926560E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260474E+10</td>
    <td align="right">0.141166E+10</td>
    <td align="right">0.119308E+10</td>
    <td align="right">0.391989E+10</td>
    <td align="right">0.959693E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215820E+10</td>
    <td align="right">0.115482E+10</td>
    <td align="right">0.100338E+10</td>
    <td align="right">0.314555E+10</td>
    <td align="right">0.106319E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170484E+10</td>
    <td align="right">0.930770E+09</td>
    <td align="right">0.774070E+09</td>
    <td align="right">0.254971E+10</td>
    <td align="right">0.122063E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149030E+10</td>
    <td align="right">0.779534E+09</td>
    <td align="right">0.710770E+09</td>
    <td align="right">0.194188E+10</td>
    <td align="right">0.162032E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136007E+10</td>
    <td align="right">0.729477E+09</td>
    <td align="right">0.630591E+09</td>
    <td align="right">0.177168E+10</td>
    <td align="right">0.183321E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241528E+11</td>
    <td align="right">0.123224E+11</td>
    <td align="right">0.118304E+11</td>
    <td align="right">0.333972E+11</td>
    <td align="right">0.162730E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.665024E+09</td>
    <td align="right">0.630591E+09</td>
    <td align="right">0.171195E+10</td>
    <td align="right">0.926560E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277633E+10</td>
    <td align="right">0.148559E+10</td>
    <td align="right">0.133216E+10</td>
    <td align="right">0.411852E+10</td>
    <td align="right">0.183321E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260334E+09</td>
    <td align="right">0.175301E+09</td>
    <td align="right">0.954622E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295164E+09</td>
    <td align="right">0.196096E+09</td>
    <td align="right">0.767606E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400455E+09</td>
    <td align="right">0.314024E+09</td>
    <td align="right">0.865521E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446488E+09</td>
    <td align="right">  1718463.26</td>
    <td align="right">0.444769E+09</td>
    <td align="right">0.412991E+09</td>
    <td align="right">0.662544E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554420E+09</td>
    <td align="right"> 25816832.63</td>
    <td align="right">0.528603E+09</td>
    <td align="right">0.536692E+09</td>
    <td align="right">0.606365E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571706E+09</td>
    <td align="right"> 55893851.50</td>
    <td align="right">0.515812E+09</td>
    <td align="right">0.654914E+09</td>
    <td align="right">0.456622E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559359E+09</td>
    <td align="right"> 46883561.74</td>
    <td align="right">0.512476E+09</td>
    <td align="right">0.699642E+09</td>
    <td align="right">0.427052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464529E+09</td>
    <td align="right">  9301741.30</td>
    <td align="right">0.455227E+09</td>
    <td align="right">0.561741E+09</td>
    <td align="right">0.447627E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380493E+09</td>
    <td align="right">    59638.15</td>
    <td align="right">0.380434E+09</td>
    <td align="right">0.421406E+09</td>
    <td align="right">0.528658E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311880E+09</td>
    <td align="right">0.372242E+09</td>
    <td align="right">0.620784E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273276E+09</td>
    <td align="right">0.189857E+09</td>
    <td align="right">0.860276E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242349E+09</td>
    <td align="right">0.156107E+09</td>
    <td align="right">0.969381E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476046E+10</td>
    <td align="right">0.139674E+09</td>
    <td align="right">0.462078E+10</td>
    <td align="right">0.469101E+10</td>
    <td align="right">0.816706E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242349E+09</td>
    <td align="right">0.156107E+09</td>
    <td align="right">0.427052E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571706E+09</td>
    <td align="right"> 55893851.50</td>
    <td align="right">0.528603E+09</td>
    <td align="right">0.699642E+09</td>
    <td align="right">0.969381E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260345E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260345E+09</td>
    <td align="right">0.175307E+09</td>
    <td align="right">0.954678E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295176E+09</td>
    <td align="right">0.196100E+09</td>
    <td align="right">0.767651E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400471E+09</td>
    <td align="right">0.314033E+09</td>
    <td align="right">0.865573E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446507E+09</td>
    <td align="right">  1718509.46</td>
    <td align="right">0.444789E+09</td>
    <td align="right">0.413008E+09</td>
    <td align="right">0.662584E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554443E+09</td>
    <td align="right"> 25817526.59</td>
    <td align="right">0.528625E+09</td>
    <td align="right">0.536708E+09</td>
    <td align="right">0.606401E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571730E+09</td>
    <td align="right"> 55895353.94</td>
    <td align="right">0.515834E+09</td>
    <td align="right">0.654936E+09</td>
    <td align="right">0.456649E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559383E+09</td>
    <td align="right"> 46884821.98</td>
    <td align="right">0.512499E+09</td>
    <td align="right">0.699671E+09</td>
    <td align="right">0.427076E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464550E+09</td>
    <td align="right">  9301991.33</td>
    <td align="right">0.455248E+09</td>
    <td align="right">0.561766E+09</td>
    <td align="right">0.447652E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380510E+09</td>
    <td align="right">    59639.75</td>
    <td align="right">0.380450E+09</td>
    <td align="right">0.421424E+09</td>
    <td align="right">0.528688E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311894E+09</td>
    <td align="right">0.372258E+09</td>
    <td align="right">0.620819E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273287E+09</td>
    <td align="right">0.189863E+09</td>
    <td align="right">0.860326E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242359E+09</td>
    <td align="right">0.156113E+09</td>
    <td align="right">0.969437E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476066E+10</td>
    <td align="right">0.139678E+09</td>
    <td align="right">0.462098E+10</td>
    <td align="right">0.469119E+10</td>
    <td align="right">0.816753E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242359E+09</td>
    <td align="right">0.156113E+09</td>
    <td align="right">0.427076E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571730E+09</td>
    <td align="right"> 55895353.94</td>
    <td align="right">0.528625E+09</td>
    <td align="right">0.699671E+09</td>
    <td align="right">0.969437E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260345E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.260345E+09</td>
    <td align="right">0.175307E+09</td>
    <td align="right">0.954678E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295176E+09</td>
    <td align="right">0.196100E+09</td>
    <td align="right">0.767651E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400471E+09</td>
    <td align="right">0.314033E+09</td>
    <td align="right">0.865573E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446507E+09</td>
    <td align="right">  1718509.46</td>
    <td align="right">0.444789E+09</td>
    <td align="right">0.413008E+09</td>
    <td align="right">0.662584E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554443E+09</td>
    <td align="right"> 25817526.59</td>
    <td align="right">0.528625E+09</td>
    <td align="right">0.536708E+09</td>
    <td align="right">0.606401E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.571730E+09</td>
    <td align="right"> 55895353.94</td>
    <td align="right">0.515834E+09</td>
    <td align="right">0.654936E+09</td>
    <td align="right">0.456649E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559383E+09</td>
    <td align="right"> 46884821.98</td>
    <td align="right">0.512499E+09</td>
    <td align="right">0.699671E+09</td>
    <td align="right">0.427076E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.464550E+09</td>
    <td align="right">  9301991.33</td>
    <td align="right">0.455248E+09</td>
    <td align="right">0.561766E+09</td>
    <td align="right">0.447652E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380510E+09</td>
    <td align="right">    59639.75</td>
    <td align="right">0.380450E+09</td>
    <td align="right">0.421424E+09</td>
    <td align="right">0.528688E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311894E+09</td>
    <td align="right">0.372258E+09</td>
    <td align="right">0.620819E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273287E+09</td>
    <td align="right">0.189863E+09</td>
    <td align="right">0.860326E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242359E+09</td>
    <td align="right">0.156113E+09</td>
    <td align="right">0.969437E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476066E+10</td>
    <td align="right">0.139678E+09</td>
    <td align="right">0.462098E+10</td>
    <td align="right">0.469119E+10</td>
    <td align="right">0.816753E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242359E+09</td>
    <td align="right">0.156113E+09</td>
    <td align="right">0.427076E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571730E+09</td>
    <td align="right"> 55895353.94</td>
    <td align="right">0.528625E+09</td>
    <td align="right">0.699671E+09</td>
    <td align="right">0.969437E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135109E+10</td>
    <td align="right">0.722593E+09</td>
    <td align="right">0.628499E+09</td>
    <td align="right">0.164093E+10</td>
    <td align="right">0.179174E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128733E+10</td>
    <td align="right">0.589736E+09</td>
    <td align="right">0.697598E+09</td>
    <td align="right">0.148307E+10</td>
    <td align="right">0.145256E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173128E+10</td>
    <td align="right">0.771360E+09</td>
    <td align="right">0.959917E+09</td>
    <td align="right">0.208388E+10</td>
    <td align="right">0.163632E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214202E+10</td>
    <td align="right">0.107426E+10</td>
    <td align="right">0.106776E+10</td>
    <td align="right">0.291267E+10</td>
    <td align="right">0.130261E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208884E+10</td>
    <td align="right">0.871716E+09</td>
    <td align="right">0.121712E+10</td>
    <td align="right">0.273157E+10</td>
    <td align="right">0.123059E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200887E+10</td>
    <td align="right">0.871607E+09</td>
    <td align="right">0.113726E+10</td>
    <td align="right">0.281364E+10</td>
    <td align="right">0.939507E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235207E+10</td>
    <td align="right">0.116880E+10</td>
    <td align="right">0.118327E+10</td>
    <td align="right">0.352250E+10</td>
    <td align="right">0.891845E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232286E+10</td>
    <td align="right">0.123382E+10</td>
    <td align="right">0.108904E+10</td>
    <td align="right">0.352156E+10</td>
    <td align="right">0.913541E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163667E+10</td>
    <td align="right">0.749981E+09</td>
    <td align="right">0.886691E+09</td>
    <td align="right">0.234715E+10</td>
    <td align="right">0.103033E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149704E+10</td>
    <td align="right">0.769439E+09</td>
    <td align="right">0.727605E+09</td>
    <td align="right">0.218478E+10</td>
    <td align="right">0.118609E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132071E+10</td>
    <td align="right">0.670972E+09</td>
    <td align="right">0.649736E+09</td>
    <td align="right">0.159634E+10</td>
    <td align="right">0.161880E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130193E+10</td>
    <td align="right">0.723362E+09</td>
    <td align="right">0.578566E+09</td>
    <td align="right">0.157635E+10</td>
    <td align="right">0.181103E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210407E+11</td>
    <td align="right">0.102176E+11</td>
    <td align="right">0.108231E+11</td>
    <td align="right">0.284144E+11</td>
    <td align="right">0.158050E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128733E+10</td>
    <td align="right">0.589736E+09</td>
    <td align="right">0.578566E+09</td>
    <td align="right">0.148307E+10</td>
    <td align="right">0.891845E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235207E+10</td>
    <td align="right">0.123382E+10</td>
    <td align="right">0.121712E+10</td>
    <td align="right">0.352250E+10</td>
    <td align="right">0.181103E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53420946.35</td>
    <td align="right"> 28570678.17</td>
    <td align="right"> 24850268.18</td>
    <td align="right"> 64881004.09</td>
    <td align="right"> 70843714.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 50900029.87</td>
    <td align="right"> 23317617.75</td>
    <td align="right"> 27582412.12</td>
    <td align="right"> 58639106.31</td>
    <td align="right"> 57433076.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 68453131.60</td>
    <td align="right"> 30498874.53</td>
    <td align="right"> 37954257.08</td>
    <td align="right"> 82394825.58</td>
    <td align="right"> 64698475.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84693429.20</td>
    <td align="right"> 42475266.96</td>
    <td align="right"> 42218162.25</td>
    <td align="right">0.115164E+09</td>
    <td align="right"> 51504166.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 82590686.80</td>
    <td align="right"> 34466861.00</td>
    <td align="right"> 48123825.80</td>
    <td align="right">0.108004E+09</td>
    <td align="right"> 48656374.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79428758.87</td>
    <td align="right"> 34462562.24</td>
    <td align="right"> 44966196.63</td>
    <td align="right">0.111249E+09</td>
    <td align="right"> 37147262.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 92998785.53</td>
    <td align="right"> 46213353.89</td>
    <td align="right"> 46785431.64</td>
    <td align="right">0.139276E+09</td>
    <td align="right"> 35262763.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91843830.39</td>
    <td align="right"> 48784140.54</td>
    <td align="right"> 43059689.84</td>
    <td align="right">0.139239E+09</td>
    <td align="right"> 36120601.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64712538.24</td>
    <td align="right"> 29653592.71</td>
    <td align="right"> 35058945.53</td>
    <td align="right"> 92804302.23</td>
    <td align="right"> 40738173.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59191794.02</td>
    <td align="right"> 30422932.67</td>
    <td align="right"> 28768861.35</td>
    <td align="right"> 86384306.38</td>
    <td align="right"> 46896897.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52219614.40</td>
    <td align="right"> 26529622.89</td>
    <td align="right"> 25689991.51</td>
    <td align="right"> 63117877.58</td>
    <td align="right"> 64005766.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51477071.96</td>
    <td align="right"> 28601093.78</td>
    <td align="right"> 22875978.19</td>
    <td align="right"> 62327584.22</td>
    <td align="right"> 71606335.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831931E+09</td>
    <td align="right">0.403997E+09</td>
    <td align="right">0.427934E+09</td>
    <td align="right">0.112348E+10</td>
    <td align="right">0.624914E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50900029.87</td>
    <td align="right"> 23317617.75</td>
    <td align="right"> 22875978.19</td>
    <td align="right"> 58639106.31</td>
    <td align="right"> 35262763.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 92998785.53</td>
    <td align="right"> 48784140.54</td>
    <td align="right"> 48123825.80</td>
    <td align="right">0.139276E+09</td>
    <td align="right"> 71606335.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171808E+10</td>
    <td align="right">0.126029E+10</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.252454E+10</td>
    <td align="right">0.976902E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121964E+10</td>
    <td align="right">0.751233E+09</td>
    <td align="right">0.468409E+09</td>
    <td align="right">0.170287E+10</td>
    <td align="right">0.783396E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107652E+10</td>
    <td align="right">0.520007E+09</td>
    <td align="right">0.556513E+09</td>
    <td align="right">0.149398E+10</td>
    <td align="right">0.884197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.870447E+09</td>
    <td align="right">0.331907E+09</td>
    <td align="right">0.538540E+09</td>
    <td align="right">0.129077E+10</td>
    <td align="right">0.707151E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640488E+09</td>
    <td align="right"> 78819929.33</td>
    <td align="right">0.561669E+09</td>
    <td align="right">0.788937E+09</td>
    <td align="right">0.652455E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543755E+09</td>
    <td align="right"> 32829474.14</td>
    <td align="right">0.510925E+09</td>
    <td align="right">0.676285E+09</td>
    <td align="right">0.484490E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595185E+09</td>
    <td align="right"> 66999882.23</td>
    <td align="right">0.528186E+09</td>
    <td align="right">0.843464E+09</td>
    <td align="right">0.454641E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.764632E+09</td>
    <td align="right">0.241186E+09</td>
    <td align="right">0.523445E+09</td>
    <td align="right">0.123434E+10</td>
    <td align="right">0.484240E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102966E+10</td>
    <td align="right">0.521760E+09</td>
    <td align="right">0.507898E+09</td>
    <td align="right">0.165105E+10</td>
    <td align="right">0.564950E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135313E+10</td>
    <td align="right">0.904602E+09</td>
    <td align="right">0.448528E+09</td>
    <td align="right">0.216215E+10</td>
    <td align="right">0.651776E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159154E+10</td>
    <td align="right">0.112360E+10</td>
    <td align="right">0.467940E+09</td>
    <td align="right">0.233179E+10</td>
    <td align="right">0.874713E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183546E+10</td>
    <td align="right">0.139702E+10</td>
    <td align="right">0.438437E+09</td>
    <td align="right">0.270866E+10</td>
    <td align="right">0.987054E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132385E+11</td>
    <td align="right">0.723025E+10</td>
    <td align="right">0.600828E+10</td>
    <td align="right">0.194088E+11</td>
    <td align="right">0.850597E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.543755E+09</td>
    <td align="right"> 32829474.14</td>
    <td align="right">0.438437E+09</td>
    <td align="right">0.676285E+09</td>
    <td align="right">0.454641E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183546E+10</td>
    <td align="right">0.139702E+10</td>
    <td align="right">0.561669E+09</td>
    <td align="right">0.270866E+10</td>
    <td align="right">0.987054E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171808E+10</td>
    <td align="right">0.126029E+10</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.252454E+10</td>
    <td align="right">0.976902E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121964E+10</td>
    <td align="right">0.751233E+09</td>
    <td align="right">0.468409E+09</td>
    <td align="right">0.170287E+10</td>
    <td align="right">0.783396E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107652E+10</td>
    <td align="right">0.520007E+09</td>
    <td align="right">0.556513E+09</td>
    <td align="right">0.149398E+10</td>
    <td align="right">0.884197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.870447E+09</td>
    <td align="right">0.331907E+09</td>
    <td align="right">0.538540E+09</td>
    <td align="right">0.129077E+10</td>
    <td align="right">0.707151E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640488E+09</td>
    <td align="right"> 78819929.33</td>
    <td align="right">0.561669E+09</td>
    <td align="right">0.788937E+09</td>
    <td align="right">0.652455E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543755E+09</td>
    <td align="right"> 32829474.14</td>
    <td align="right">0.510925E+09</td>
    <td align="right">0.676285E+09</td>
    <td align="right">0.484490E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595185E+09</td>
    <td align="right"> 66999882.23</td>
    <td align="right">0.528186E+09</td>
    <td align="right">0.843464E+09</td>
    <td align="right">0.454641E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.764632E+09</td>
    <td align="right">0.241186E+09</td>
    <td align="right">0.523445E+09</td>
    <td align="right">0.123434E+10</td>
    <td align="right">0.484240E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102966E+10</td>
    <td align="right">0.521760E+09</td>
    <td align="right">0.507898E+09</td>
    <td align="right">0.165105E+10</td>
    <td align="right">0.564950E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135313E+10</td>
    <td align="right">0.904602E+09</td>
    <td align="right">0.448528E+09</td>
    <td align="right">0.216215E+10</td>
    <td align="right">0.651776E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159154E+10</td>
    <td align="right">0.112360E+10</td>
    <td align="right">0.467940E+09</td>
    <td align="right">0.233179E+10</td>
    <td align="right">0.874713E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183546E+10</td>
    <td align="right">0.139702E+10</td>
    <td align="right">0.438437E+09</td>
    <td align="right">0.270866E+10</td>
    <td align="right">0.987054E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132385E+11</td>
    <td align="right">0.723025E+10</td>
    <td align="right">0.600828E+10</td>
    <td align="right">0.194088E+11</td>
    <td align="right">0.850597E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.543755E+09</td>
    <td align="right"> 32829474.14</td>
    <td align="right">0.438437E+09</td>
    <td align="right">0.676285E+09</td>
    <td align="right">0.454641E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183546E+10</td>
    <td align="right">0.139702E+10</td>
    <td align="right">0.561669E+09</td>
    <td align="right">0.270866E+10</td>
    <td align="right">0.987054E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171797E+10</td>
    <td align="right">0.126021E+10</td>
    <td align="right">0.457763E+09</td>
    <td align="right">0.252438E+10</td>
    <td align="right">0.976840E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121956E+10</td>
    <td align="right">0.751185E+09</td>
    <td align="right">0.468379E+09</td>
    <td align="right">0.170277E+10</td>
    <td align="right">0.783347E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107645E+10</td>
    <td align="right">0.519974E+09</td>
    <td align="right">0.556477E+09</td>
    <td align="right">0.149389E+10</td>
    <td align="right">0.884141E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.870392E+09</td>
    <td align="right">0.331886E+09</td>
    <td align="right">0.538506E+09</td>
    <td align="right">0.129069E+10</td>
    <td align="right">0.707106E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640448E+09</td>
    <td align="right"> 78814948.36</td>
    <td align="right">0.561633E+09</td>
    <td align="right">0.788887E+09</td>
    <td align="right">0.652413E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543720E+09</td>
    <td align="right"> 32827399.51</td>
    <td align="right">0.510893E+09</td>
    <td align="right">0.676243E+09</td>
    <td align="right">0.484460E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595148E+09</td>
    <td align="right"> 66995648.21</td>
    <td align="right">0.528152E+09</td>
    <td align="right">0.843410E+09</td>
    <td align="right">0.454612E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.764583E+09</td>
    <td align="right">0.241171E+09</td>
    <td align="right">0.523412E+09</td>
    <td align="right">0.123426E+10</td>
    <td align="right">0.484210E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102959E+10</td>
    <td align="right">0.521727E+09</td>
    <td align="right">0.507866E+09</td>
    <td align="right">0.165095E+10</td>
    <td align="right">0.564915E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135305E+10</td>
    <td align="right">0.904545E+09</td>
    <td align="right">0.448500E+09</td>
    <td align="right">0.216201E+10</td>
    <td align="right">0.651734E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159144E+10</td>
    <td align="right">0.112353E+10</td>
    <td align="right">0.467910E+09</td>
    <td align="right">0.233164E+10</td>
    <td align="right">0.874658E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183534E+10</td>
    <td align="right">0.139693E+10</td>
    <td align="right">0.438410E+09</td>
    <td align="right">0.270849E+10</td>
    <td align="right">0.986992E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132377E+11</td>
    <td align="right">0.722979E+10</td>
    <td align="right">0.600790E+10</td>
    <td align="right">0.194076E+11</td>
    <td align="right">0.850543E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.543720E+09</td>
    <td align="right"> 32827399.51</td>
    <td align="right">0.438410E+09</td>
    <td align="right">0.676243E+09</td>
    <td align="right">0.454612E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183534E+10</td>
    <td align="right">0.139693E+10</td>
    <td align="right">0.561633E+09</td>
    <td align="right">0.270849E+10</td>
    <td align="right">0.986992E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128601E+10</td>
    <td align="right">0.648601E+09</td>
    <td align="right">0.637405E+09</td>
    <td align="right">0.164321E+10</td>
    <td align="right">0.188293E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138574E+10</td>
    <td align="right">0.639720E+09</td>
    <td align="right">0.746019E+09</td>
    <td align="right">0.169872E+10</td>
    <td align="right">0.152392E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175862E+10</td>
    <td align="right">0.778037E+09</td>
    <td align="right">0.980579E+09</td>
    <td align="right">0.219186E+10</td>
    <td align="right">0.171120E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234615E+10</td>
    <td align="right">0.122163E+10</td>
    <td align="right">0.112452E+10</td>
    <td align="right">0.327271E+10</td>
    <td align="right">0.138409E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238147E+10</td>
    <td align="right">0.109999E+10</td>
    <td align="right">0.128148E+10</td>
    <td align="right">0.322132E+10</td>
    <td align="right">0.130322E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244152E+10</td>
    <td align="right">0.122071E+10</td>
    <td align="right">0.122081E+10</td>
    <td align="right">0.349345E+10</td>
    <td align="right">0.982369E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267070E+10</td>
    <td align="right">0.142906E+10</td>
    <td align="right">0.124164E+10</td>
    <td align="right">0.401244E+10</td>
    <td align="right">0.927398E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250564E+10</td>
    <td align="right">0.135795E+10</td>
    <td align="right">0.114769E+10</td>
    <td align="right">0.381638E+10</td>
    <td align="right">0.964847E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207609E+10</td>
    <td align="right">0.111088E+10</td>
    <td align="right">0.965207E+09</td>
    <td align="right">0.305600E+10</td>
    <td align="right">0.108530E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163997E+10</td>
    <td align="right">0.895354E+09</td>
    <td align="right">0.744621E+09</td>
    <td align="right">0.246666E+10</td>
    <td align="right">0.125571E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143360E+10</td>
    <td align="right">0.749872E+09</td>
    <td align="right">0.683729E+09</td>
    <td align="right">0.186286E+10</td>
    <td align="right">0.169724E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130832E+10</td>
    <td align="right">0.701720E+09</td>
    <td align="right">0.606601E+09</td>
    <td align="right">0.169726E+10</td>
    <td align="right">0.191235E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232338E+11</td>
    <td align="right">0.118535E+11</td>
    <td align="right">0.113803E+11</td>
    <td align="right">0.324329E+11</td>
    <td align="right">0.166306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128601E+10</td>
    <td align="right">0.639720E+09</td>
    <td align="right">0.606601E+09</td>
    <td align="right">0.164321E+10</td>
    <td align="right">0.927398E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267070E+10</td>
    <td align="right">0.142906E+10</td>
    <td align="right">0.128148E+10</td>
    <td align="right">0.401244E+10</td>
    <td align="right">0.191235E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50847388.40</td>
    <td align="right"> 25645034.41</td>
    <td align="right"> 25202353.99</td>
    <td align="right"> 64970913.15</td>
    <td align="right"> 74449125.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54790705.92</td>
    <td align="right"> 25293858.53</td>
    <td align="right"> 29496847.39</td>
    <td align="right"> 67165696.92</td>
    <td align="right"> 60254431.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69533916.73</td>
    <td align="right"> 30762785.10</td>
    <td align="right"> 38771131.64</td>
    <td align="right"> 86664024.38</td>
    <td align="right"> 67659182.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92764216.28</td>
    <td align="right"> 48301985.15</td>
    <td align="right"> 44462231.13</td>
    <td align="right">0.129400E+09</td>
    <td align="right"> 54725663.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 94161049.55</td>
    <td align="right"> 43492648.38</td>
    <td align="right"> 50668401.16</td>
    <td align="right">0.127368E+09</td>
    <td align="right"> 51528145.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 96535428.04</td>
    <td align="right"> 48265674.06</td>
    <td align="right"> 48269753.98</td>
    <td align="right">0.138127E+09</td>
    <td align="right"> 38841986.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105597E+09</td>
    <td align="right"> 56503714.35</td>
    <td align="right"> 49093129.74</td>
    <td align="right">0.158648E+09</td>
    <td align="right"> 36668455.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 99070456.15</td>
    <td align="right"> 53691856.15</td>
    <td align="right"> 45378600.00</td>
    <td align="right">0.150896E+09</td>
    <td align="right"> 38149162.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82086361.34</td>
    <td align="right"> 43923044.09</td>
    <td align="right"> 38163317.25</td>
    <td align="right">0.120831E+09</td>
    <td align="right"> 42911700.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64842956.12</td>
    <td align="right"> 35401356.91</td>
    <td align="right"> 29441599.21</td>
    <td align="right"> 97529189.51</td>
    <td align="right"> 49649501.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56683134.85</td>
    <td align="right"> 29649156.44</td>
    <td align="right"> 27033978.40</td>
    <td align="right"> 73655580.16</td>
    <td align="right"> 67107292.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51729684.55</td>
    <td align="right"> 27745281.96</td>
    <td align="right"> 23984402.59</td>
    <td align="right"> 67107978.44</td>
    <td align="right"> 75612380.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.918642E+09</td>
    <td align="right">0.468676E+09</td>
    <td align="right">0.449966E+09</td>
    <td align="right">0.128236E+10</td>
    <td align="right">0.657557E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50847388.40</td>
    <td align="right"> 25293858.53</td>
    <td align="right"> 23984402.59</td>
    <td align="right"> 64970913.15</td>
    <td align="right"> 36668455.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105597E+09</td>
    <td align="right"> 56503714.35</td>
    <td align="right"> 50668401.16</td>
    <td align="right">0.158648E+09</td>
    <td align="right"> 75612380.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.781040E+09</td>
    <td align="right">0.495385E+09</td>
    <td align="right">0.292138E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.885535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885535E+09</td>
    <td align="right">0.535284E+09</td>
    <td align="right">0.239994E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120142E+10</td>
    <td align="right">0.866165E+09</td>
    <td align="right">0.270871E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133953E+10</td>
    <td align="right">  5155633.71</td>
    <td align="right">0.133437E+10</td>
    <td align="right">0.115784E+10</td>
    <td align="right">0.209234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166334E+10</td>
    <td align="right"> 77454162.39</td>
    <td align="right">0.158589E+10</td>
    <td align="right">0.152346E+10</td>
    <td align="right">0.189403E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171520E+10</td>
    <td align="right">0.167689E+09</td>
    <td align="right">0.154751E+10</td>
    <td align="right">0.187920E+10</td>
    <td align="right">0.143947E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167816E+10</td>
    <td align="right">0.140657E+09</td>
    <td align="right">0.153750E+10</td>
    <td align="right">0.203340E+10</td>
    <td align="right">0.133402E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139365E+10</td>
    <td align="right"> 27906544.22</td>
    <td align="right">0.136575E+10</td>
    <td align="right">0.163014E+10</td>
    <td align="right">0.140272E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114153E+10</td>
    <td align="right">   178922.92</td>
    <td align="right">0.114135E+10</td>
    <td align="right">0.122180E+10</td>
    <td align="right">0.164230E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.935685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.935685E+09</td>
    <td align="right">0.108694E+10</td>
    <td align="right">0.190335E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.819867E+09</td>
    <td align="right">0.541863E+09</td>
    <td align="right">0.262322E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.727081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.727081E+09</td>
    <td align="right">0.438646E+09</td>
    <td align="right">0.297209E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142820E+11</td>
    <td align="right">0.419042E+09</td>
    <td align="right">0.138630E+11</td>
    <td align="right">0.134101E+11</td>
    <td align="right">0.253336E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.727081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.727081E+09</td>
    <td align="right">0.438646E+09</td>
    <td align="right">0.133402E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171520E+10</td>
    <td align="right">0.167689E+09</td>
    <td align="right">0.158589E+10</td>
    <td align="right">0.203340E+10</td>
    <td align="right">0.297209E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140453E+10</td>
    <td align="right">0.751178E+09</td>
    <td align="right">0.653357E+09</td>
    <td align="right">0.168161E+10</td>
    <td align="right">0.184935E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133826E+10</td>
    <td align="right">0.613065E+09</td>
    <td align="right">0.725190E+09</td>
    <td align="right">0.150149E+10</td>
    <td align="right">0.153114E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179976E+10</td>
    <td align="right">0.801874E+09</td>
    <td align="right">0.997884E+09</td>
    <td align="right">0.211418E+10</td>
    <td align="right">0.172700E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222674E+10</td>
    <td align="right">0.111676E+10</td>
    <td align="right">0.110999E+10</td>
    <td align="right">0.297527E+10</td>
    <td align="right">0.137002E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217146E+10</td>
    <td align="right">0.906200E+09</td>
    <td align="right">0.126526E+10</td>
    <td align="right">0.278427E+10</td>
    <td align="right">0.129658E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208833E+10</td>
    <td align="right">0.906087E+09</td>
    <td align="right">0.118224E+10</td>
    <td align="right">0.286990E+10</td>
    <td align="right">0.100237E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.244511E+10</td>
    <td align="right">0.121504E+10</td>
    <td align="right">0.123007E+10</td>
    <td align="right">0.361843E+10</td>
    <td align="right">0.932648E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241474E+10</td>
    <td align="right">0.128263E+10</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.362046E+10</td>
    <td align="right">0.952319E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170141E+10</td>
    <td align="right">0.779650E+09</td>
    <td align="right">0.921759E+09</td>
    <td align="right">0.240672E+10</td>
    <td align="right">0.107654E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155626E+10</td>
    <td align="right">0.799878E+09</td>
    <td align="right">0.756383E+09</td>
    <td align="right">0.224255E+10</td>
    <td align="right">0.122717E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137295E+10</td>
    <td align="right">0.697515E+09</td>
    <td align="right">0.675434E+09</td>
    <td align="right">0.163659E+10</td>
    <td align="right">0.166797E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135343E+10</td>
    <td align="right">0.751978E+09</td>
    <td align="right">0.601449E+09</td>
    <td align="right">0.161360E+10</td>
    <td align="right">0.187440E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218730E+11</td>
    <td align="right">0.106219E+11</td>
    <td align="right">0.112511E+11</td>
    <td align="right">0.290651E+11</td>
    <td align="right">0.165075E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133826E+10</td>
    <td align="right">0.613065E+09</td>
    <td align="right">0.601449E+09</td>
    <td align="right">0.150149E+10</td>
    <td align="right">0.932648E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244511E+10</td>
    <td align="right">0.128263E+10</td>
    <td align="right">0.126526E+10</td>
    <td align="right">0.362046E+10</td>
    <td align="right">0.187440E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.515432E+10</td>
    <td align="right">0.378093E+10</td>
    <td align="right">0.137339E+10</td>
    <td align="right">0.753209E+10</td>
    <td align="right">0.283184E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365899E+10</td>
    <td align="right">0.225374E+10</td>
    <td align="right">0.140524E+10</td>
    <td align="right">0.503258E+10</td>
    <td align="right">0.234553E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322961E+10</td>
    <td align="right">0.156005E+10</td>
    <td align="right">0.166956E+10</td>
    <td align="right">0.437879E+10</td>
    <td align="right">0.270999E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261137E+10</td>
    <td align="right">0.995742E+09</td>
    <td align="right">0.161563E+10</td>
    <td align="right">0.378406E+10</td>
    <td align="right">0.219354E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192148E+10</td>
    <td align="right">0.236465E+09</td>
    <td align="right">0.168502E+10</td>
    <td align="right">0.225340E+10</td>
    <td align="right">0.206482E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163127E+10</td>
    <td align="right"> 98490434.89</td>
    <td align="right">0.153278E+10</td>
    <td align="right">0.192125E+10</td>
    <td align="right">0.156068E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178557E+10</td>
    <td align="right">0.201004E+09</td>
    <td align="right">0.158456E+10</td>
    <td align="right">0.245513E+10</td>
    <td align="right">0.143062E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229392E+10</td>
    <td align="right">0.723573E+09</td>
    <td align="right">0.157034E+10</td>
    <td align="right">0.363986E+10</td>
    <td align="right">0.149431E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308902E+10</td>
    <td align="right">0.156531E+10</td>
    <td align="right">0.152371E+10</td>
    <td align="right">0.490263E+10</td>
    <td align="right">0.169417E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.405946E+10</td>
    <td align="right">0.271386E+10</td>
    <td align="right">0.134560E+10</td>
    <td align="right">0.644735E+10</td>
    <td align="right">0.190355E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477471E+10</td>
    <td align="right">0.337087E+10</td>
    <td align="right">0.140384E+10</td>
    <td align="right">0.694640E+10</td>
    <td align="right">0.254257E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550647E+10</td>
    <td align="right">0.419114E+10</td>
    <td align="right">0.131533E+10</td>
    <td align="right">0.807959E+10</td>
    <td align="right">0.285845E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397162E+11</td>
    <td align="right">0.216912E+11</td>
    <td align="right">0.180250E+11</td>
    <td align="right">0.573731E+11</td>
    <td align="right">0.256301E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163127E+10</td>
    <td align="right"> 98490434.89</td>
    <td align="right">0.131533E+10</td>
    <td align="right">0.192125E+10</td>
    <td align="right">0.143062E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550647E+10</td>
    <td align="right">0.419114E+10</td>
    <td align="right">0.168502E+10</td>
    <td align="right">0.807959E+10</td>
    <td align="right">0.285845E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.674258E+09</td>
    <td align="right">0.662614E+09</td>
    <td align="right">0.168504E+10</td>
    <td align="right">0.194699E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144055E+10</td>
    <td align="right">0.665024E+09</td>
    <td align="right">0.775524E+09</td>
    <td align="right">0.172941E+10</td>
    <td align="right">0.160007E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182817E+10</td>
    <td align="right">0.808813E+09</td>
    <td align="right">0.101936E+10</td>
    <td align="right">0.222915E+10</td>
    <td align="right">0.180044E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243894E+10</td>
    <td align="right">0.126995E+10</td>
    <td align="right">0.116899E+10</td>
    <td align="right">0.335328E+10</td>
    <td align="right">0.144736E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247567E+10</td>
    <td align="right">0.114351E+10</td>
    <td align="right">0.133216E+10</td>
    <td align="right">0.329882E+10</td>
    <td align="right">0.136060E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253809E+10</td>
    <td align="right">0.126900E+10</td>
    <td align="right">0.126909E+10</td>
    <td align="right">0.358028E+10</td>
    <td align="right">0.103438E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277633E+10</td>
    <td align="right">0.148559E+10</td>
    <td align="right">0.129074E+10</td>
    <td align="right">0.413219E+10</td>
    <td align="right">0.962254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260474E+10</td>
    <td align="right">0.141166E+10</td>
    <td align="right">0.119308E+10</td>
    <td align="right">0.393103E+10</td>
    <td align="right">0.100032E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215820E+10</td>
    <td align="right">0.115482E+10</td>
    <td align="right">0.100338E+10</td>
    <td align="right">0.314710E+10</td>
    <td align="right">0.111891E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170484E+10</td>
    <td align="right">0.930770E+09</td>
    <td align="right">0.774070E+09</td>
    <td align="right">0.254184E+10</td>
    <td align="right">0.129207E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149030E+10</td>
    <td align="right">0.779534E+09</td>
    <td align="right">0.710770E+09</td>
    <td align="right">0.191707E+10</td>
    <td align="right">0.174091E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136007E+10</td>
    <td align="right">0.729477E+09</td>
    <td align="right">0.630591E+09</td>
    <td align="right">0.174245E+10</td>
    <td align="right">0.197578E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241528E+11</td>
    <td align="right">0.123224E+11</td>
    <td align="right">0.118304E+11</td>
    <td align="right">0.332876E+11</td>
    <td align="right">0.172801E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.665024E+09</td>
    <td align="right">0.630591E+09</td>
    <td align="right">0.168504E+10</td>
    <td align="right">0.962254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277633E+10</td>
    <td align="right">0.148559E+10</td>
    <td align="right">0.133216E+10</td>
    <td align="right">0.413219E+10</td>
    <td align="right">0.197578E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
