    <td align="right">    4467.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.58</td>
    <td align="right">      54.81</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1552.84</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.53</td>
    <td align="right">   -3414.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8759.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     104.23</td>
    <td align="right">      86.59</td>
    <td align="right">     637.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2142.87</td>
    <td align="right">       0.00</td>
    <td align="right">     -44.12</td>
    <td align="right">   -7400.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5484.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.78</td>
    <td align="right">      54.82</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1456.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.59</td>
    <td align="right">   -4522.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8395.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     100.88</td>
    <td align="right">      86.59</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2298.84</td>
    <td align="right">       0.00</td>
    <td align="right">     -46.87</td>
    <td align="right">   -6875.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5259.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.23</td>
    <td align="right">      54.81</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1460.94</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.04</td>
    <td align="right">   -4292.78</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">    9720.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -88.39</td>
    <td align="right">   -9631.73</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">    5235.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5295.47</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">24-DEC-16:23</td>
    <td align="right">    3411.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -75.56</td>
    <td align="right">   -3335.49</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">    6241.29</td>
    <td align="right">    4397.13</td>
    <td align="right">  116710.97</td>
    <td align="right">   -4397.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4548.64</td>
    <td align="right">    6241.87</td>
    <td align="right">   18346.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21273.17</td>
    <td align="right">       0.00</td>
    <td align="right">  -17107.14</td>
    <td align="right"> -113708.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.4347</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.9737</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.2631</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.7070</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.9084</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6418</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.7174</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.6315</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9542</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.5585</td>
    <td align="right">     2.5585</td>
    <td align="right">     0.6371</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.1664</td>
    <td align="right">     2.1664</td>
    <td align="right">     0.6369</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.4187</td>
    <td align="right">     2.4187</td>
    <td align="right">     0.6361</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8700</td>
    <td align="right">     0.8700</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7740</td>
    <td align="right">     0.7740</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9622</td>
    <td align="right">     0.9622</td>
    <td align="right">     0.1347</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8835</td>
    <td align="right">     0.8835</td>
    <td align="right">     0.0848</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7046</td>
    <td align="right">     0.7046</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6717</td>
    <td align="right">     0.6717</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7868</td>
    <td align="right">     0.7868</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7132</td>
    <td align="right">     0.7132</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7403</td>
    <td align="right">     0.7403</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7337</td>
    <td align="right">     0.7337</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8327</td>
    <td align="right">     0.8327</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7899</td>
    <td align="right">     0.7899</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.4347</td>
    <td align="right">     4.9737</td>
    <td align="right">     5.4347</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.2631</td>
    <td align="right">     4.7070</td>
    <td align="right">     5.2631</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.9084</td>
    <td align="right">     5.6418</td>
    <td align="right">     5.9084</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2792</td>
    <td align="right">     1.2792</td>
    <td align="right">     0.6371</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0832</td>
    <td align="right">     1.0832</td>
    <td align="right">     0.6369</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2093</td>
    <td align="right">     1.2093</td>
    <td align="right">     0.6361</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4350</td>
    <td align="right">     0.4350</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3870</td>
    <td align="right">     0.3870</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4811</td>
    <td align="right">     0.4811</td>
    <td align="right">     0.1347</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4417</td>
    <td align="right">     0.4417</td>
    <td align="right">     0.0848</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3523</td>
    <td align="right">     0.3523</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3934</td>
    <td align="right">     0.3934</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3566</td>
    <td align="right">     0.3566</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3702</td>
    <td align="right">     0.3702</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3668</td>
    <td align="right">     0.3668</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4164</td>
    <td align="right">     0.4164</td>
    <td align="right">     0.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3950</td>
    <td align="right">     0.3950</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.7174</td>
    <td align="right">     1.0764</td>
    <td align="right">     1.0764</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.6315</td>
    <td align="right">     1.0754</td>
    <td align="right">     1.0754</td>
    <td align="right">     1.0754</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9542</td>
    <td align="right">     1.0748</td>
    <td align="right">     1.0748</td>
    <td align="right">     1.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       76.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      532.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      609.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       8.15</td>
    <td align="right">   82862.81</td>
    <td align="right">       7.28</td>
    <td align="right">   33832.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     396.89</td>
    <td align="right">   85522.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     176.26</td>
    <td align="right">   18725.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      34.08</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.63</td>
    <td align="right">     830.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     132.93</td>
    <td align="right">   27591.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     117.22</td>
    <td align="right">    9789.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1407.82</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     124.50</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1532.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     187.92</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      35.38</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.64</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      79.66</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      26.68</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     282.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     282.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.46</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      23.53</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      24.99</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      24.99</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      11.50</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.01</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      25.90</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       8.67</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       7.65</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      42.27</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.99</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2115.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        917.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8746.50</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8744.67</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8674.67</td>
    <td align="right">       85.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8599.17</td>
    <td align="right">      160.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8632.67</td>
    <td align="right">      127.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8566.17</td>
    <td align="right">      193.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8738.83</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8593.17</td>
    <td align="right">      166.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8601.33</td>
    <td align="right">      158.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8577.00</td>
    <td align="right">      183.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8698.17</td>
    <td align="right">       61.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8628.83</td>
    <td align="right">      131.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8654.33</td>
    <td align="right">      105.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8594.83</td>
    <td align="right">      165.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8470.83</td>
    <td align="right">      289.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8741.17</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8752.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8470.83</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8752.33</td>
    <td align="right">      289.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8653.38</td>
    <td align="right">      106.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   155760.83</td>
    <td align="right">     1919.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128300.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128299.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24816.67</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34137.74</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614479.33</td>
    <td align="right">      100.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8478.50</td>
    <td align="right">      281.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8523.50</td>
    <td align="right">      236.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8598.83</td>
    <td align="right">      161.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8404.83</td>
    <td align="right">      355.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8355.83</td>
    <td align="right">      404.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8383.17</td>
    <td align="right">      376.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8349.67</td>
    <td align="right">      410.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8405.33</td>
    <td align="right">      354.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8330.67</td>
    <td align="right">      429.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8306.50</td>
    <td align="right">      453.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8334.67</td>
    <td align="right">      425.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8358.67</td>
    <td align="right">      401.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8306.83</td>
    <td align="right">      453.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8332.17</td>
    <td align="right">      427.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8308.33</td>
    <td align="right">      451.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8033.17</td>
    <td align="right">      726.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8454.67</td>
    <td align="right">      305.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8481.00</td>
    <td align="right">      279.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8033.17</td>
    <td align="right">      161.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8598.83</td>
    <td align="right">      726.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8374.80</td>
    <td align="right">      385.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   150746.33</td>
    <td align="right">     6933.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128161.00</td>
    <td align="right">      143.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128199.17</td>
    <td align="right">      104.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128160.50</td>
    <td align="right">      143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24857.33</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13972.83</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24874.83</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13983.83</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24903.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14007.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24699.83</td>
    <td align="right">      209.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24857.17</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10115.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24876.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    13981.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128199.17</td>
    <td align="right">      209.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34092.53</td>
    <td align="right">       50.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   613665.50</td>
    <td align="right">      914.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14.827</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      12.716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15.425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      23.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.312</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      31.196</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      30.423</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      29.815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.754</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      20.869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      15.431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.705</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      11.863</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31.196</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145785E+11</td>
    <td align="right">    16331.86</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
    <td align="right">0.198336E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115433E+11</td>
    <td align="right">    17491.96</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        5.00</td>
    <td align="right">        3.59</td>
    <td align="right">0.179947E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155673E+11</td>
    <td align="right">    22875.63</td>
    <td align="right">20-MAR-06:03</td>
    <td align="right">       11.52</td>
    <td align="right">        7.81</td>
    <td align="right">0.215566E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       11.52</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194121E+11</td>
    <td align="right">    32175.41</td>
    <td align="right">17-APR-06:02</td>
    <td align="right">       16.17</td>
    <td align="right">       10.40</td>
    <td align="right">0.191599E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">03-APR-09:30</td>
    <td align="right">       16.17</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220003E+11</td>
    <td align="right">    34212.85</td>
    <td align="right">30-MAY-05:12</td>
    <td align="right">       18.00</td>
    <td align="right">        8.93</td>
    <td align="right">0.207622E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240131E+11</td>
    <td align="right">    34155.59</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       21.33</td>
    <td align="right">        9.32</td>
    <td align="right">0.207043E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237238E+11</td>
    <td align="right">    33508.00</td>
    <td align="right">06-JUL-05:12</td>
    <td align="right">       22.33</td>
    <td align="right">       12.67</td>
    <td align="right">0.192450E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">28-JUL-13:50</td>
    <td align="right">       29.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247860E+11</td>
    <td align="right">    33333.20</td>
    <td align="right">29-AUG-05:03</td>
    <td align="right">       25.83</td>
    <td align="right">       17.61</td>
    <td align="right">0.216001E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">29-AUG-13:39</td>
    <td align="right">       28.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225363E+11</td>
    <td align="right">    33419.12</td>
    <td align="right">12-SEP-05:12</td>
    <td align="right">       22.53</td>
    <td align="right">       18.75</td>
    <td align="right">0.191926E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">15-SEP-09:20</td>
    <td align="right">       25.90</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202457E+11</td>
    <td align="right">    34076.78</td>
    <td align="right">10-OCT-05:12</td>
    <td align="right">       17.33</td>
    <td align="right">       11.48</td>
    <td align="right">0.199383E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165539E+11</td>
    <td align="right">    32605.56</td>
    <td align="right">13-NOV-07:02</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">0.197214E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132347E+11</td>
    <td align="right">    15963.22</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">       18.60</td>
    <td align="right">        7.88</td>
    <td align="right">0.191438E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">13-DEC-10:09</td>
    <td align="right">       18.60</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228195E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238852E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115433E+11</td>
    <td align="right">    15963.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.59</td>
    <td align="right">0.179947E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.52</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247860E+11</td>
    <td align="right">    34212.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       18.75</td>
    <td align="right">0.216001E+10</td>
    <td align="right">     2606.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167159E+10</td>
    <td align="right">     5650.51</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833878E+09</td>
    <td align="right">     4138.97</td>
    <td align="right">23-FEB-14:30</td>
    <td align="right">       18.00</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201283E+10</td>
    <td align="right">     6773.59</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">       28.80</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       28.80</td>
    <td align="right">       13.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.590503E+10</td>
    <td align="right">    10780.36</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       35.00</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761170E+10</td>
    <td align="right">    10696.82</td>
    <td align="right">15-MAY-15:20</td>
    <td align="right">       36.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       36.00</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105800E+11</td>
    <td align="right">    13016.96</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">       41.83</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       41.83</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.924660E+10</td>
    <td align="right">    12218.18</td>
    <td align="right">20-JUL-14:20</td>
    <td align="right">       39.33</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       39.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.905990E+10</td>
    <td align="right">    12211.10</td>
    <td align="right">25-AUG-15:10</td>
    <td align="right">       41.00</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       41.00</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.695206E+10</td>
    <td align="right">    11315.23</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       37.20</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       37.20</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399590E+10</td>
    <td align="right">    10359.41</td>
    <td align="right">02-OCT-14:10</td>
    <td align="right">       35.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       35.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179195E+10</td>
    <td align="right">     6793.69</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       28.33</td>
    <td align="right">       15.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       28.33</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.859826E+09</td>
    <td align="right">     4339.76</td>
    <td align="right">22-DEC-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605213E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833878E+09</td>
    <td align="right">     4138.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105800E+11</td>
    <td align="right">    13016.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476314E+09</td>
    <td align="right">     1859.03</td>
    <td align="right">27-JAN-16:50</td>
    <td align="right">       26.17</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       26.17</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236427E+09</td>
    <td align="right">      886.41</td>
    <td align="right">01-FEB-16:30</td>
    <td align="right">       15.50</td>
    <td align="right">        6.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       15.50</td>
    <td align="right">        6.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660129E+09</td>
    <td align="right">     2275.43</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       26.60</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.60</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.278554E+10</td>
    <td align="right">     4488.36</td>
    <td align="right">24-APR-15:50</td>
    <td align="right">       33.83</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       33.83</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392739E+10</td>
    <td align="right">     4999.32</td>
    <td align="right">08-MAY-12:08</td>
    <td align="right">       32.17</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       32.17</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559828E+10</td>
    <td align="right">     6615.63</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">       37.17</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       37.17</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518386E+10</td>
    <td align="right">     6019.18</td>
    <td align="right">17-JUL-12:03</td>
    <td align="right">       35.83</td>
    <td align="right">       21.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       35.83</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510835E+10</td>
    <td align="right">     6191.59</td>
    <td align="right">28-AUG-10:10</td>
    <td align="right">       34.33</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       34.33</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417479E+10</td>
    <td align="right">     6150.39</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221104E+10</td>
    <td align="right">     5366.18</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       35.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       35.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.713460E+09</td>
    <td align="right">     2722.28</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       28.00</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196070E+09</td>
    <td align="right">     2606.52</td>
    <td align="right">14-DEC-07:01</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312716E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196070E+09</td>
    <td align="right">      886.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559828E+10</td>
    <td align="right">     6615.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       21.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       21.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102161E+10</td>
    <td align="right">     2370.08</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529401E+09</td>
    <td align="right">     2198.54</td>
    <td align="right">01-FEB-07:09</td>
    <td align="right">        5.00</td>
    <td align="right">        3.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106031E+10</td>
    <td align="right">     2551.05</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.97</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301482E+10</td>
    <td align="right">     4540.78</td>
    <td align="right">24-APR-12:08</td>
    <td align="right">       31.33</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       31.33</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398327E+10</td>
    <td align="right">     5136.74</td>
    <td align="right">08-MAY-12:08</td>
    <td align="right">       32.17</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       32.17</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536875E+10</td>
    <td align="right">     7362.44</td>
    <td align="right">19-JUN-12:08</td>
    <td align="right">       37.17</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       37.17</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513510E+10</td>
    <td align="right">     7054.54</td>
    <td align="right">05-JUL-12:07</td>
    <td align="right">       36.17</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       36.17</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519285E+10</td>
    <td align="right">     6251.41</td>
    <td align="right">08-AUG-12:09</td>
    <td align="right">       36.83</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       36.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.451178E+10</td>
    <td align="right">     6316.82</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290122E+10</td>
    <td align="right">     5264.39</td>
    <td align="right">02-OCT-17:08</td>
    <td align="right">       31.33</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       31.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143720E+10</td>
    <td align="right">     3135.78</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.00</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557169E+09</td>
    <td align="right">     2475.95</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.33</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347135E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529401E+09</td>
    <td align="right">     2198.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536875E+10</td>
    <td align="right">     7362.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       20.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101337E+11</td>
    <td align="right">    12227.89</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
    <td align="right">0.194724E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">09-JAN-10:20</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.802442E+10</td>
    <td align="right">    11110.71</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.175958E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">       15.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110421E+11</td>
    <td align="right">    13017.12</td>
    <td align="right">20-MAR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       14.35</td>
    <td align="right">0.213459E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       28.30</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155947E+11</td>
    <td align="right">    27057.16</td>
    <td align="right">17-APR-06:02</td>
    <td align="right">       16.17</td>
    <td align="right">       10.40</td>
    <td align="right">0.191280E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">03-APR-09:30</td>
    <td align="right">       16.17</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182565E+11</td>
    <td align="right">    29808.61</td>
    <td align="right">30-MAY-05:12</td>
    <td align="right">       18.00</td>
    <td align="right">        8.93</td>
    <td align="right">0.207489E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207585E+11</td>
    <td align="right">    32308.13</td>
    <td align="right">19-JUN-05:14</td>
    <td align="right">       22.33</td>
    <td align="right">       10.28</td>
    <td align="right">0.207003E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202337E+11</td>
    <td align="right">    32196.30</td>
    <td align="right">05-JUL-05:14</td>
    <td align="right">       23.00</td>
    <td align="right">       11.31</td>
    <td align="right">0.192392E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       31.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206002E+11</td>
    <td align="right">    28892.02</td>
    <td align="right">22-AUG-05:12</td>
    <td align="right">       23.00</td>
    <td align="right">       15.21</td>
    <td align="right">0.215900E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">28-AUG-09:39</td>
    <td align="right">       33.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181613E+11</td>
    <td align="right">    31841.71</td>
    <td align="right">25-SEP-05:14</td>
    <td align="right">       23.63</td>
    <td align="right">       17.70</td>
    <td align="right">0.191798E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       23.63</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149633E+11</td>
    <td align="right">    29381.20</td>
    <td align="right">10-OCT-05:12</td>
    <td align="right">       17.33</td>
    <td align="right">       11.48</td>
    <td align="right">0.198740E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">03-OCT-13:39</td>
    <td align="right">       17.33</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111236E+11</td>
    <td align="right">    13677.24</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.72</td>
    <td align="right">0.195561E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.868800E+10</td>
    <td align="right">    11206.99</td>
    <td align="right">27-DEC-17:00</td>
    <td align="right">       19.00</td>
    <td align="right">        9.46</td>
    <td align="right">0.185623E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">04-DEC-10:20</td>
    <td align="right">       19.00</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177580E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236993E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.802442E+10</td>
    <td align="right">    11110.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.175958E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.83</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207585E+11</td>
    <td align="right">    32308.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       17.70</td>
    <td align="right">0.215900E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.882310E+10</td>
    <td align="right">    12315.34</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
    <td align="right">0.188522E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       26.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.718532E+10</td>
    <td align="right">    10582.50</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.26</td>
    <td align="right">0.169163E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">10-FEB-14:30</td>
    <td align="right">       20.00</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101834E+11</td>
    <td align="right">    14282.69</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       26.60</td>
    <td align="right">       14.13</td>
    <td align="right">0.208244E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158959E+11</td>
    <td align="right">    24468.89</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">       16.50</td>
    <td align="right">        5.42</td>
    <td align="right">0.190708E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">03-APR-09:20</td>
    <td align="right">       16.50</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192545E+11</td>
    <td align="right">    32688.73</td>
    <td align="right">30-MAY-05:12</td>
    <td align="right">       18.00</td>
    <td align="right">        8.93</td>
    <td align="right">0.207376E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229719E+11</td>
    <td align="right">    32650.78</td>
    <td align="right">12-JUN-05:12</td>
    <td align="right">       20.33</td>
    <td align="right">       10.58</td>
    <td align="right">0.207071E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222263E+11</td>
    <td align="right">    33102.43</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">       25.42</td>
    <td align="right">       19.04</td>
    <td align="right">0.192516E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       25.42</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221598E+11</td>
    <td align="right">    33455.67</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       25.00</td>
    <td align="right">       16.17</td>
    <td align="right">0.215941E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">28-AUG-09:30</td>
    <td align="right">       32.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188723E+11</td>
    <td align="right">    33176.08</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">       25.92</td>
    <td align="right">       19.60</td>
    <td align="right">0.191772E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       24.00</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139752E+11</td>
    <td align="right">    32962.88</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       17.05</td>
    <td align="right">0.196746E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">05-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.965939E+10</td>
    <td align="right">    14717.88</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.72</td>
    <td align="right">0.190809E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.733674E+10</td>
    <td align="right">    10691.43</td>
    <td align="right">22-DEC-17:00</td>
    <td align="right">       24.00</td>
    <td align="right">        9.52</td>
    <td align="right">0.174127E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">26-DEC-14:20</td>
    <td align="right">       23.00</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178544E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233299E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.718532E+10</td>
    <td align="right">    10582.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">        5.42</td>
    <td align="right">0.169163E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229719E+11</td>
    <td align="right">    33455.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       19.60</td>
    <td align="right">0.215941E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       20.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152160E+10</td>
    <td align="right">     2846.68</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
    <td align="right">0.371940E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:20</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117339E+10</td>
    <td align="right">     2075.53</td>
    <td align="right">22-FEB-16:20</td>
    <td align="right">       20.67</td>
    <td align="right">       11.54</td>
    <td align="right">0.330494E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-FEB-14:20</td>
    <td align="right">       18.00</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203794E+10</td>
    <td align="right">     4096.37</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       28.80</td>
    <td align="right">       13.95</td>
    <td align="right">0.416887E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-MAR-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431316E+10</td>
    <td align="right">    13167.59</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.398380E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-APR-09:20</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.604401E+10</td>
    <td align="right">    11830.47</td>
    <td align="right">07-MAY-17:32</td>
    <td align="right">       35.33</td>
    <td align="right">       14.08</td>
    <td align="right">0.437033E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.860343E+10</td>
    <td align="right">    13596.53</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.77</td>
    <td align="right">0.437358E+09</td>
    <td align="right">      549.51</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.787678E+10</td>
    <td align="right">    13758.58</td>
    <td align="right">16-JUL-15:21</td>
    <td align="right">       37.00</td>
    <td align="right">       20.09</td>
    <td align="right">0.406785E+09</td>
    <td align="right">      549.52</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       31.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.735100E+10</td>
    <td align="right">    13605.78</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">       38.00</td>
    <td align="right">       20.37</td>
    <td align="right">0.455720E+09</td>
    <td align="right">      549.51</td>
    <td align="right">28-AUG-09:30</td>
    <td align="right">       32.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586089E+10</td>
    <td align="right">    13157.81</td>
    <td align="right">17-SEP-13:43</td>
    <td align="right">       34.50</td>
    <td align="right">       17.78</td>
    <td align="right">0.404259E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-SEP-09:20</td>
    <td align="right">       24.20</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330861E+10</td>
    <td align="right">    11423.35</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       17.05</td>
    <td align="right">0.402643E+09</td>
    <td align="right">      549.51</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">       33.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174948E+10</td>
    <td align="right">     4050.79</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">       28.50</td>
    <td align="right">       15.96</td>
    <td align="right">0.382863E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-NOV-14:20</td>
    <td align="right">       18.00</td>
    <td align="right">       11.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107073E+10</td>
    <td align="right">     1979.07</td>
    <td align="right">22-DEC-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">        9.71</td>
    <td align="right">0.335290E+09</td>
    <td align="right">      549.47</td>
    <td align="right">22-DEC-14:39</td>
    <td align="right">       24.33</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.509110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477965E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107073E+10</td>
    <td align="right">     1979.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">        9.71</td>
    <td align="right">0.330494E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.860343E+10</td>
    <td align="right">    13758.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       20.37</td>
    <td align="right">0.455720E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       20.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153891E+10</td>
    <td align="right">     2995.41</td>
    <td align="right">27-JAN-10:30</td>
    <td align="right">       21.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.254293E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       21.00</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111582E+10</td>
    <td align="right">     3242.71</td>
    <td align="right">23-FEB-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       11.05</td>
    <td align="right">0.228017E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-FEB-10:20</td>
    <td align="right">       15.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213111E+10</td>
    <td align="right">     4538.93</td>
    <td align="right">23-MAR-10:20</td>
    <td align="right">       22.33</td>
    <td align="right">       10.61</td>
    <td align="right">0.278300E+09</td>
    <td align="right">      347.89</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       22.33</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.489290E+10</td>
    <td align="right">    12953.20</td>
    <td align="right">30-APR-09:52</td>
    <td align="right">       28.00</td>
    <td align="right">       10.47</td>
    <td align="right">0.255239E+09</td>
    <td align="right">      347.90</td>
    <td align="right">03-APR-09:20</td>
    <td align="right">       28.00</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.618908E+10</td>
    <td align="right">    12532.70</td>
    <td align="right">28-MAY-10:32</td>
    <td align="right">       30.33</td>
    <td align="right">       12.86</td>
    <td align="right">0.277385E+09</td>
    <td align="right">      348.20</td>
    <td align="right">11-MAY-09:00</td>
    <td align="right">       30.33</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.785397E+10</td>
    <td align="right">    12752.44</td>
    <td align="right">18-JUN-09:02</td>
    <td align="right">       32.33</td>
    <td align="right">       17.55</td>
    <td align="right">0.277149E+09</td>
    <td align="right">      348.16</td>
    <td align="right">08-JUN-09:00</td>
    <td align="right">       32.33</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.711004E+10</td>
    <td align="right">    13457.75</td>
    <td align="right">23-JUL-09:21</td>
    <td align="right">       32.50</td>
    <td align="right">       22.15</td>
    <td align="right">0.257820E+09</td>
    <td align="right">      348.12</td>
    <td align="right">28-JUL-09:00</td>
    <td align="right">       31.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.690081E+10</td>
    <td align="right">    12707.85</td>
    <td align="right">13-AUG-09:32</td>
    <td align="right">       32.67</td>
    <td align="right">       21.08</td>
    <td align="right">0.288827E+09</td>
    <td align="right">      348.15</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       32.67</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534303E+10</td>
    <td align="right">    11910.54</td>
    <td align="right">10-SEP-10:22</td>
    <td align="right">       32.45</td>
    <td align="right">       19.22</td>
    <td align="right">0.256315E+09</td>
    <td align="right">      348.42</td>
    <td align="right">08-SEP-09:00</td>
    <td align="right">       32.45</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351263E+10</td>
    <td align="right">     8107.18</td>
    <td align="right">09-OCT-15:02</td>
    <td align="right">       32.17</td>
    <td align="right">       17.27</td>
    <td align="right">0.262374E+09</td>
    <td align="right">      347.89</td>
    <td align="right">17-OCT-09:20</td>
    <td align="right">       24.67</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175899E+10</td>
    <td align="right">     3857.11</td>
    <td align="right">01-NOV-10:05</td>
    <td align="right">       23.33</td>
    <td align="right">       16.05</td>
    <td align="right">0.255379E+09</td>
    <td align="right">      347.89</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.976211E+09</td>
    <td align="right">     1857.84</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       18.50</td>
    <td align="right">        8.87</td>
    <td align="right">0.233768E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-DEC-10:20</td>
    <td align="right">       11.67</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.493235E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.312487E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.976211E+09</td>
    <td align="right">     1857.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.228017E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785397E+10</td>
    <td align="right">    13457.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.67</td>
    <td align="right">       22.15</td>
    <td align="right">0.288827E+09</td>
    <td align="right">      348.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.67</td>
    <td align="right">       21.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603785E+10</td>
    <td align="right">    15693.43</td>
    <td align="right">15-JAN-13:42</td>
    <td align="right">       22.67</td>
    <td align="right">       10.33</td>
    <td align="right">0.404094E+09</td>
    <td align="right">      549.68</td>
    <td align="right">24-JAN-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320333E+10</td>
    <td align="right">     9404.40</td>
    <td align="right">28-FEB-14:05</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
    <td align="right">0.357624E+09</td>
    <td align="right">      549.60</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402799E+10</td>
    <td align="right">     8663.50</td>
    <td align="right">16-MAR-13:40</td>
    <td align="right">       27.53</td>
    <td align="right">       13.09</td>
    <td align="right">0.431635E+09</td>
    <td align="right">      549.52</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       27.53</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.644644E+10</td>
    <td align="right">    15094.65</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.399539E+09</td>
    <td align="right">      549.79</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.667016E+10</td>
    <td align="right">    14702.39</td>
    <td align="right">07-MAY-13:32</td>
    <td align="right">       34.67</td>
    <td align="right">       14.00</td>
    <td align="right">0.436689E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.831145E+10</td>
    <td align="right">    14681.33</td>
    <td align="right">04-JUN-16:41</td>
    <td align="right">       38.00</td>
    <td align="right">       16.06</td>
    <td align="right">0.437146E+09</td>
    <td align="right">      549.51</td>
    <td align="right">19-JUN-13:20</td>
    <td align="right">       38.33</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.806731E+10</td>
    <td align="right">    15330.97</td>
    <td align="right">16-JUL-15:21</td>
    <td align="right">       37.00</td>
    <td align="right">       20.09</td>
    <td align="right">0.406742E+09</td>
    <td align="right">      549.71</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       37.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.867982E+10</td>
    <td align="right">    15231.54</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">       38.00</td>
    <td align="right">       20.37</td>
    <td align="right">0.455874E+09</td>
    <td align="right">      550.28</td>
    <td align="right">28-AUG-13:09</td>
    <td align="right">       37.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.828630E+10</td>
    <td align="right">    15451.33</td>
    <td align="right">10-SEP-13:42</td>
    <td align="right">       34.90</td>
    <td align="right">       19.64</td>
    <td align="right">0.404846E+09</td>
    <td align="right">      566.40</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.737931E+10</td>
    <td align="right">    16699.83</td>
    <td align="right">09-OCT-13:02</td>
    <td align="right">       31.17</td>
    <td align="right">       17.33</td>
    <td align="right">0.412637E+09</td>
    <td align="right">      568.86</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       31.17</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.561028E+10</td>
    <td align="right">    15666.31</td>
    <td align="right">19-NOV-14:12</td>
    <td align="right">       26.33</td>
    <td align="right">       11.25</td>
    <td align="right">0.404609E+09</td>
    <td align="right">      549.65</td>
    <td align="right">14-NOV-14:00</td>
    <td align="right">       26.33</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.439113E+10</td>
    <td align="right">    15982.89</td>
    <td align="right">25-DEC-14:32</td>
    <td align="right">       26.00</td>
    <td align="right">       11.71</td>
    <td align="right">0.381507E+09</td>
    <td align="right">      549.66</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">       26.00</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771114E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.493294E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320333E+10</td>
    <td align="right">     8663.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
    <td align="right">0.357624E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867982E+10</td>
    <td align="right">    16699.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       20.37</td>
    <td align="right">0.455874E+09</td>
    <td align="right">      568.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.33</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187620E+10</td>
    <td align="right">     6034.49</td>
    <td align="right">24-JAN-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">       10.78</td>
    <td align="right">0.240069E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       24.50</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120884E+10</td>
    <td align="right">     5960.34</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
    <td align="right">0.213335E+09</td>
    <td align="right">      347.84</td>
    <td align="right">14-FEB-14:20</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213797E+10</td>
    <td align="right">     9166.89</td>
    <td align="right">18-MAR-17:06</td>
    <td align="right">       26.92</td>
    <td align="right">       12.85</td>
    <td align="right">0.266004E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-MAR-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477377E+10</td>
    <td align="right">    15471.45</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.252780E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-APR-09:20</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589556E+10</td>
    <td align="right">    14624.92</td>
    <td align="right">28-MAY-17:11</td>
    <td align="right">       32.67</td>
    <td align="right">       12.64</td>
    <td align="right">0.276752E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.752129E+10</td>
    <td align="right">    14974.55</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.08</td>
    <td align="right">0.277006E+09</td>
    <td align="right">      347.86</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634413E+10</td>
    <td align="right">    15085.80</td>
    <td align="right">16-JUL-17:21</td>
    <td align="right">       36.50</td>
    <td align="right">       21.23</td>
    <td align="right">0.257653E+09</td>
    <td align="right">      347.86</td>
    <td align="right">21-JUL-09:09</td>
    <td align="right">       31.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623752E+10</td>
    <td align="right">    15019.81</td>
    <td align="right">13-AUG-16:51</td>
    <td align="right">       38.00</td>
    <td align="right">       19.94</td>
    <td align="right">0.288680E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-AUG-09:30</td>
    <td align="right">       32.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.497600E+10</td>
    <td align="right">    14133.53</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">       31.60</td>
    <td align="right">       21.45</td>
    <td align="right">0.256138E+09</td>
    <td align="right">      347.86</td>
    <td align="right">22-SEP-09:20</td>
    <td align="right">       24.20</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.336286E+10</td>
    <td align="right">    14570.34</td>
    <td align="right">09-OCT-16:22</td>
    <td align="right">       32.50</td>
    <td align="right">       17.31</td>
    <td align="right">0.256137E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">       32.50</td>
    <td align="right">       17.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202342E+10</td>
    <td align="right">     9411.27</td>
    <td align="right">19-NOV-15:32</td>
    <td align="right">       27.00</td>
    <td align="right">       11.63</td>
    <td align="right">0.245632E+09</td>
    <td align="right">      347.85</td>
    <td align="right">16-NOV-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">       11.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117712E+10</td>
    <td align="right">    10053.77</td>
    <td align="right">25-DEC-16:33</td>
    <td align="right">       24.67</td>
    <td align="right">       11.46</td>
    <td align="right">0.221203E+09</td>
    <td align="right">      347.84</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">       24.67</td>
    <td align="right">       11.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.475347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.305139E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117712E+10</td>
    <td align="right">     5960.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       10.78</td>
    <td align="right">0.213335E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752129E+10</td>
    <td align="right">    15471.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.45</td>
    <td align="right">0.288680E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       20.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159994E+10</td>
    <td align="right">     2100.31</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.48</td>
    <td align="right">0.380852E+09</td>
    <td align="right">      549.49</td>
    <td align="right">06-JAN-14:20</td>
    <td align="right">       26.50</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124247E+10</td>
    <td align="right">     1246.84</td>
    <td align="right">22-FEB-16:40</td>
    <td align="right">       20.33</td>
    <td align="right">       11.40</td>
    <td align="right">0.331771E+09</td>
    <td align="right">      542.91</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       20.33</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172271E+10</td>
    <td align="right">     2728.74</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">       27.70</td>
    <td align="right">       14.31</td>
    <td align="right">0.415356E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-MAR-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330053E+10</td>
    <td align="right">     4694.65</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       33.00</td>
    <td align="right">       15.10</td>
    <td align="right">0.399610E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-APR-09:20</td>
    <td align="right">       33.00</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458936E+10</td>
    <td align="right">     5308.21</td>
    <td align="right">08-MAY-15:20</td>
    <td align="right">       34.00</td>
    <td align="right">       13.77</td>
    <td align="right">0.436549E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.693641E+10</td>
    <td align="right">    10746.37</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.77</td>
    <td align="right">0.436889E+09</td>
    <td align="right">      549.51</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.709343E+10</td>
    <td align="right">    10878.41</td>
    <td align="right">02-JUL-18:21</td>
    <td align="right">       37.00</td>
    <td align="right">       14.49</td>
    <td align="right">0.406556E+09</td>
    <td align="right">      549.51</td>
    <td align="right">28-JUL-13:50</td>
    <td align="right">       29.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.700009E+10</td>
    <td align="right">    10901.08</td>
    <td align="right">27-AUG-17:41</td>
    <td align="right">       39.17</td>
    <td align="right">       18.06</td>
    <td align="right">0.455745E+09</td>
    <td align="right">      549.53</td>
    <td align="right">29-AUG-13:39</td>
    <td align="right">       28.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.618606E+10</td>
    <td align="right">     9832.90</td>
    <td align="right">17-SEP-13:32</td>
    <td align="right">       34.60</td>
    <td align="right">       17.84</td>
    <td align="right">0.404918E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-SEP-09:20</td>
    <td align="right">       29.23</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370829E+10</td>
    <td align="right">     9469.29</td>
    <td align="right">01-OCT-13:53</td>
    <td align="right">       37.00</td>
    <td align="right">       19.01</td>
    <td align="right">0.415278E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211016E+10</td>
    <td align="right">     3781.05</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.402083E+09</td>
    <td align="right">      549.50</td>
    <td align="right">16-NOV-14:20</td>
    <td align="right">       18.00</td>
    <td align="right">       11.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148082E+10</td>
    <td align="right">     1762.33</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">       23.30</td>
    <td align="right">       10.04</td>
    <td align="right">0.358208E+09</td>
    <td align="right">      549.48</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">       23.30</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469703E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.484381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124247E+10</td>
    <td align="right">     1246.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.33</td>
    <td align="right">        9.48</td>
    <td align="right">0.331771E+09</td>
    <td align="right">      542.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709343E+10</td>
    <td align="right">    10901.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.17</td>
    <td align="right">       19.01</td>
    <td align="right">0.455745E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165933E+10</td>
    <td align="right">     2871.72</td>
    <td align="right">27-JAN-10:30</td>
    <td align="right">       21.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.259234E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       21.00</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112860E+10</td>
    <td align="right">     2577.41</td>
    <td align="right">23-FEB-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       11.05</td>
    <td align="right">0.231309E+09</td>
    <td align="right">      347.87</td>
    <td align="right">14-FEB-10:20</td>
    <td align="right">       15.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180441E+10</td>
    <td align="right">     3565.13</td>
    <td align="right">23-MAR-10:30</td>
    <td align="right">       22.70</td>
    <td align="right">       10.73</td>
    <td align="right">0.281006E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-MAR-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422963E+10</td>
    <td align="right">    10827.17</td>
    <td align="right">30-APR-09:52</td>
    <td align="right">       28.00</td>
    <td align="right">       10.47</td>
    <td align="right">0.255646E+09</td>
    <td align="right">      347.89</td>
    <td align="right">03-APR-09:30</td>
    <td align="right">       28.00</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.522443E+10</td>
    <td align="right">    10539.25</td>
    <td align="right">28-MAY-10:32</td>
    <td align="right">       30.33</td>
    <td align="right">       12.86</td>
    <td align="right">0.277432E+09</td>
    <td align="right">      348.03</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677904E+10</td>
    <td align="right">    10610.81</td>
    <td align="right">18-JUN-09:12</td>
    <td align="right">       32.67</td>
    <td align="right">       17.60</td>
    <td align="right">0.277087E+09</td>
    <td align="right">      348.07</td>
    <td align="right">02-JUN-09:50</td>
    <td align="right">       32.67</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.665989E+10</td>
    <td align="right">    10880.71</td>
    <td align="right">23-JUL-09:51</td>
    <td align="right">       33.00</td>
    <td align="right">       22.32</td>
    <td align="right">0.257833E+09</td>
    <td align="right">      348.01</td>
    <td align="right">05-JUL-09:00</td>
    <td align="right">       33.00</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679427E+10</td>
    <td align="right">    11037.28</td>
    <td align="right">27-AUG-11:02</td>
    <td align="right">       37.17</td>
    <td align="right">       17.45</td>
    <td align="right">0.288981E+09</td>
    <td align="right">      348.09</td>
    <td align="right">11-AUG-09:50</td>
    <td align="right">       37.17</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.567489E+10</td>
    <td align="right">    10900.59</td>
    <td align="right">04-SEP-10:12</td>
    <td align="right">       26.97</td>
    <td align="right">       21.90</td>
    <td align="right">0.256713E+09</td>
    <td align="right">      349.73</td>
    <td align="right">05-SEP-07:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.405620E+10</td>
    <td align="right">     8092.57</td>
    <td align="right">01-OCT-11:13</td>
    <td align="right">       34.33</td>
    <td align="right">       19.35</td>
    <td align="right">0.265562E+09</td>
    <td align="right">      347.89</td>
    <td align="right">17-OCT-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224625E+10</td>
    <td align="right">     3981.31</td>
    <td align="right">02-NOV-08:40</td>
    <td align="right">       21.00</td>
    <td align="right">       14.47</td>
    <td align="right">0.261007E+09</td>
    <td align="right">      347.89</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134888E+10</td>
    <td align="right">     2520.41</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       18.50</td>
    <td align="right">        8.87</td>
    <td align="right">0.247598E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-DEC-10:20</td>
    <td align="right">       11.67</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476058E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.315941E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112860E+10</td>
    <td align="right">     2520.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.83</td>
    <td align="right">0.231309E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.679427E+10</td>
    <td align="right">    11037.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       22.32</td>
    <td align="right">0.288981E+09</td>
    <td align="right">      349.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       22.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532200E+10</td>
    <td align="right">    12550.08</td>
    <td align="right">16-JAN-15:53</td>
    <td align="right">       24.00</td>
    <td align="right">        8.91</td>
    <td align="right">0.406266E+09</td>
    <td align="right">      560.97</td>
    <td align="right">17-JAN-14:39</td>
    <td align="right">       24.67</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193018E+10</td>
    <td align="right">     7721.54</td>
    <td align="right">28-FEB-13:07</td>
    <td align="right">       17.17</td>
    <td align="right">        7.91</td>
    <td align="right">0.344011E+09</td>
    <td align="right">      549.51</td>
    <td align="right">01-FEB-14:20</td>
    <td align="right">       17.17</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280301E+10</td>
    <td align="right">     9945.09</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">       28.72</td>
    <td align="right">       13.89</td>
    <td align="right">0.418312E+09</td>
    <td align="right">      549.52</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       28.72</td>
    <td align="right">       13.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605771E+10</td>
    <td align="right">    11997.89</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.398651E+09</td>
    <td align="right">      626.59</td>
    <td align="right">14-APR-12:09</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681717E+10</td>
    <td align="right">    12047.52</td>
    <td align="right">15-MAY-17:00</td>
    <td align="right">       37.00</td>
    <td align="right">       15.57</td>
    <td align="right">0.437913E+09</td>
    <td align="right">      626.88</td>
    <td align="right">18-MAY-12:09</td>
    <td align="right">       34.00</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.931490E+10</td>
    <td align="right">    13797.89</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       42.00</td>
    <td align="right">       19.33</td>
    <td align="right">0.446067E+09</td>
    <td align="right">      738.03</td>
    <td align="right">28-JUN-12:09</td>
    <td align="right">       42.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.943745E+10</td>
    <td align="right">    12999.38</td>
    <td align="right">20-JUL-17:00</td>
    <td align="right">       39.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.414299E+09</td>
    <td align="right">      724.44</td>
    <td align="right">12-JUL-12:09</td>
    <td align="right">       39.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105909E+11</td>
    <td align="right">    13638.80</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.61</td>
    <td align="right">0.467600E+09</td>
    <td align="right">      773.77</td>
    <td align="right">25-AUG-12:09</td>
    <td align="right">       41.00</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100042E+11</td>
    <td align="right">    12938.10</td>
    <td align="right">08-SEP-16:10</td>
    <td align="right">       38.02</td>
    <td align="right">       19.47</td>
    <td align="right">0.417303E+09</td>
    <td align="right">      723.44</td>
    <td align="right">07-SEP-12:09</td>
    <td align="right">       38.02</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.803160E+10</td>
    <td align="right">    13583.00</td>
    <td align="right">09-OCT-13:02</td>
    <td align="right">       31.17</td>
    <td align="right">       17.33</td>
    <td align="right">0.423491E+09</td>
    <td align="right">      704.61</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       31.17</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.554113E+10</td>
    <td align="right">    12722.24</td>
    <td align="right">05-NOV-13:23</td>
    <td align="right">       22.00</td>
    <td align="right">        8.08</td>
    <td align="right">0.408516E+09</td>
    <td align="right">      584.57</td>
    <td align="right">20-NOV-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394137E+10</td>
    <td align="right">    12675.28</td>
    <td align="right">25-DEC-12:02</td>
    <td align="right">       23.33</td>
    <td align="right">       10.56</td>
    <td align="right">0.380519E+09</td>
    <td align="right">      556.36</td>
    <td align="right">26-DEC-14:09</td>
    <td align="right">       23.00</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797916E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.496295E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193018E+10</td>
    <td align="right">     7721.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">        7.91</td>
    <td align="right">0.344011E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105909E+11</td>
    <td align="right">    13797.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.467600E+09</td>
    <td align="right">      773.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       20.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180806E+10</td>
    <td align="right">     5001.33</td>
    <td align="right">24-JAN-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">       10.79</td>
    <td align="right">0.252005E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       24.33</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111451E+10</td>
    <td align="right">     4288.70</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
    <td align="right">0.219481E+09</td>
    <td align="right">      347.84</td>
    <td align="right">02-FEB-14:20</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170711E+10</td>
    <td align="right">     5253.65</td>
    <td align="right">18-MAR-17:06</td>
    <td align="right">       26.92</td>
    <td align="right">       12.85</td>
    <td align="right">0.271381E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-MAR-09:20</td>
    <td align="right">       26.92</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.400291E+10</td>
    <td align="right">    11933.47</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
    <td align="right">0.254904E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-APR-09:20</td>
    <td align="right">       32.33</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486315E+10</td>
    <td align="right">    11628.86</td>
    <td align="right">29-MAY-17:11</td>
    <td align="right">       31.67</td>
    <td align="right">       13.84</td>
    <td align="right">0.277151E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643920E+10</td>
    <td align="right">    11731.92</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.08</td>
    <td align="right">0.276985E+09</td>
    <td align="right">      347.86</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586349E+10</td>
    <td align="right">    12123.71</td>
    <td align="right">02-JUL-18:21</td>
    <td align="right">       37.00</td>
    <td align="right">       14.49</td>
    <td align="right">0.257693E+09</td>
    <td align="right">      347.86</td>
    <td align="right">28-JUL-13:50</td>
    <td align="right">       29.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609320E+10</td>
    <td align="right">    12476.18</td>
    <td align="right">27-AUG-17:41</td>
    <td align="right">       39.17</td>
    <td align="right">       18.06</td>
    <td align="right">0.288849E+09</td>
    <td align="right">      347.87</td>
    <td align="right">29-AUG-13:39</td>
    <td align="right">       28.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.527433E+10</td>
    <td align="right">    11917.82</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">       31.60</td>
    <td align="right">       21.23</td>
    <td align="right">0.256664E+09</td>
    <td align="right">      347.86</td>
    <td align="right">15-SEP-09:20</td>
    <td align="right">       25.90</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.372943E+10</td>
    <td align="right">    11802.57</td>
    <td align="right">15-OCT-16:22</td>
    <td align="right">       30.50</td>
    <td align="right">       12.33</td>
    <td align="right">0.264655E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       30.50</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236626E+10</td>
    <td align="right">     7994.20</td>
    <td align="right">19-NOV-15:43</td>
    <td align="right">       27.00</td>
    <td align="right">       11.67</td>
    <td align="right">0.258898E+09</td>
    <td align="right">      347.86</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144293E+10</td>
    <td align="right">     8218.34</td>
    <td align="right">25-DEC-16:42</td>
    <td align="right">       24.33</td>
    <td align="right">       11.32</td>
    <td align="right">0.237915E+09</td>
    <td align="right">      347.84</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">       24.33</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447046E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.311658E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111451E+10</td>
    <td align="right">     4288.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       10.79</td>
    <td align="right">0.219481E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643920E+10</td>
    <td align="right">    12476.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.17</td>
    <td align="right">       21.23</td>
    <td align="right">0.288849E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       21.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174767E+10</td>
    <td align="right">     2774.60</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
    <td align="right">0.385924E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       29.00</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135356E+10</td>
    <td align="right">     1984.77</td>
    <td align="right">22-FEB-16:20</td>
    <td align="right">       20.67</td>
    <td align="right">       11.54</td>
    <td align="right">0.344097E+09</td>
    <td align="right">      549.48</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.67</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216486E+10</td>
    <td align="right">     3875.18</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">       27.70</td>
    <td align="right">       14.31</td>
    <td align="right">0.429766E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-MAR-09:20</td>
    <td align="right">       27.70</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412925E+10</td>
    <td align="right">     5600.50</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       33.00</td>
    <td align="right">       15.10</td>
    <td align="right">0.401302E+09</td>
    <td align="right">      549.50</td>
    <td align="right">10-APR-09:20</td>
    <td align="right">       33.00</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567058E+10</td>
    <td align="right">     9330.78</td>
    <td align="right">21-MAY-17:41</td>
    <td align="right">       31.17</td>
    <td align="right">       13.16</td>
    <td align="right">0.437477E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.783099E+10</td>
    <td align="right">    11384.83</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.77</td>
    <td align="right">0.437372E+09</td>
    <td align="right">      550.52</td>
    <td align="right">19-JUN-13:20</td>
    <td align="right">       37.33</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.716769E+10</td>
    <td align="right">    11595.73</td>
    <td align="right">04-JUL-18:21</td>
    <td align="right">       36.00</td>
    <td align="right">       14.91</td>
    <td align="right">0.406732E+09</td>
    <td align="right">      549.52</td>
    <td align="right">25-JUL-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.681996E+10</td>
    <td align="right">    11317.42</td>
    <td align="right">27-AUG-15:51</td>
    <td align="right">       40.00</td>
    <td align="right">       18.27</td>
    <td align="right">0.455733E+09</td>
    <td align="right">      549.51</td>
    <td align="right">18-AUG-09:20</td>
    <td align="right">       40.00</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556939E+10</td>
    <td align="right">    10904.83</td>
    <td align="right">17-SEP-13:43</td>
    <td align="right">       34.50</td>
    <td align="right">       17.78</td>
    <td align="right">0.404618E+09</td>
    <td align="right">      549.51</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       34.50</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338177E+10</td>
    <td align="right">     9349.11</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       17.05</td>
    <td align="right">0.411128E+09</td>
    <td align="right">      549.51</td>
    <td align="right">03-OCT-13:39</td>
    <td align="right">       33.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198645E+10</td>
    <td align="right">     3784.67</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.395573E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139641E+10</td>
    <td align="right">     1979.96</td>
    <td align="right">22-DEC-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">        9.71</td>
    <td align="right">0.351457E+09</td>
    <td align="right">      549.47</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       24.33</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.492186E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.486118E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135356E+10</td>
    <td align="right">     1979.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">        9.71</td>
    <td align="right">0.344097E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783099E+10</td>
    <td align="right">    11595.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       18.27</td>
    <td align="right">0.455733E+09</td>
    <td align="right">      550.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162965E+10</td>
    <td align="right">     4251.70</td>
    <td align="right">27-JAN-11:05</td>
    <td align="right">       22.33</td>
    <td align="right">        7.96</td>
    <td align="right">0.190384E+09</td>
    <td align="right">      356.46</td>
    <td align="right">26-JAN-13:09</td>
    <td align="right">       22.33</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117137E+10</td>
    <td align="right">     5562.73</td>
    <td align="right">24-FEB-13:01</td>
    <td align="right">       14.17</td>
    <td align="right">        9.26</td>
    <td align="right">0.171195E+09</td>
    <td align="right">      356.45</td>
    <td align="right">13-FEB-15:09</td>
    <td align="right">       14.17</td>
    <td align="right">        9.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211193E+10</td>
    <td align="right">     5836.81</td>
    <td align="right">23-MAR-10:05</td>
    <td align="right">       21.97</td>
    <td align="right">       10.49</td>
    <td align="right">0.207700E+09</td>
    <td align="right">      356.46</td>
    <td align="right">16-MAR-10:09</td>
    <td align="right">       21.97</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454478E+10</td>
    <td align="right">    11411.42</td>
    <td align="right">02-APR-09:32</td>
    <td align="right">       25.67</td>
    <td align="right">       10.98</td>
    <td align="right">0.189780E+09</td>
    <td align="right">      356.47</td>
    <td align="right">28-APR-10:09</td>
    <td align="right">       25.17</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567633E+10</td>
    <td align="right">    12392.90</td>
    <td align="right">21-MAY-09:02</td>
    <td align="right">       27.33</td>
    <td align="right">       11.56</td>
    <td align="right">0.206047E+09</td>
    <td align="right">      356.47</td>
    <td align="right">22-MAY-10:09</td>
    <td align="right">       25.33</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.708821E+10</td>
    <td align="right">    12464.00</td>
    <td align="right">11-JUN-08:52</td>
    <td align="right">       28.00</td>
    <td align="right">       12.26</td>
    <td align="right">0.205680E+09</td>
    <td align="right">      356.58</td>
    <td align="right">19-JUN-10:09</td>
    <td align="right">       34.17</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.638265E+10</td>
    <td align="right">    12699.18</td>
    <td align="right">04-JUL-09:41</td>
    <td align="right">       31.67</td>
    <td align="right">       15.19</td>
    <td align="right">0.191926E+09</td>
    <td align="right">      356.46</td>
    <td align="right">03-JUL-14:09</td>
    <td align="right">       31.67</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.625898E+10</td>
    <td align="right">    12765.71</td>
    <td align="right">27-AUG-09:11</td>
    <td align="right">       33.67</td>
    <td align="right">       16.18</td>
    <td align="right">0.214231E+09</td>
    <td align="right">      356.46</td>
    <td align="right">14-AUG-10:09</td>
    <td align="right">       33.67</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491030E+10</td>
    <td align="right">    12258.23</td>
    <td align="right">04-SEP-09:42</td>
    <td align="right">       26.33</td>
    <td align="right">       22.09</td>
    <td align="right">0.190533E+09</td>
    <td align="right">      356.46</td>
    <td align="right">22-SEP-10:09</td>
    <td align="right">       25.37</td>
    <td align="right">       17.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343067E+10</td>
    <td align="right">     7957.07</td>
    <td align="right">02-OCT-12:02</td>
    <td align="right">       34.00</td>
    <td align="right">       19.16</td>
    <td align="right">0.195863E+09</td>
    <td align="right">      356.46</td>
    <td align="right">03-OCT-14:09</td>
    <td align="right">       33.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184142E+10</td>
    <td align="right">     5171.12</td>
    <td align="right">01-NOV-10:05</td>
    <td align="right">       23.33</td>
    <td align="right">       16.05</td>
    <td align="right">0.191322E+09</td>
    <td align="right">      356.47</td>
    <td align="right">22-NOV-11:09</td>
    <td align="right">       19.33</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106780E+10</td>
    <td align="right">     4700.05</td>
    <td align="right">13-DEC-13:02</td>
    <td align="right">       15.17</td>
    <td align="right">        9.27</td>
    <td align="right">0.178525E+09</td>
    <td align="right">      356.45</td>
    <td align="right">14-DEC-13:09</td>
    <td align="right">       15.17</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461141E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233319E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106780E+10</td>
    <td align="right">     4251.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.17</td>
    <td align="right">        7.96</td>
    <td align="right">0.171195E+09</td>
    <td align="right">      356.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.17</td>
    <td align="right">        6.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708821E+10</td>
    <td align="right">    12765.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       22.09</td>
    <td align="right">0.214231E+09</td>
    <td align="right">      356.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.17</td>
    <td align="right">       20.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639588E+10</td>
    <td align="right">    13426.67</td>
    <td align="right">22-JAN-14:13</td>
    <td align="right">       19.00</td>
    <td align="right">       11.31</td>
    <td align="right">0.411546E+09</td>
    <td align="right">      562.74</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       24.67</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.347499E+10</td>
    <td align="right">     9210.20</td>
    <td align="right">28-FEB-14:05</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
    <td align="right">0.366633E+09</td>
    <td align="right">      549.79</td>
    <td align="right">23-FEB-14:50</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.418934E+10</td>
    <td align="right">     8272.00</td>
    <td align="right">23-MAR-13:50</td>
    <td align="right">       25.42</td>
    <td align="right">       11.73</td>
    <td align="right">0.441010E+09</td>
    <td align="right">      550.13</td>
    <td align="right">23-MAR-13:20</td>
    <td align="right">       25.42</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613131E+10</td>
    <td align="right">    13179.85</td>
    <td align="right">30-APR-13:23</td>
    <td align="right">       34.00</td>
    <td align="right">       12.40</td>
    <td align="right">0.402273E+09</td>
    <td align="right">      550.63</td>
    <td align="right">25-APR-13:20</td>
    <td align="right">       34.00</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623127E+10</td>
    <td align="right">    10805.38</td>
    <td align="right">21-MAY-16:21</td>
    <td align="right">       32.00</td>
    <td align="right">       13.36</td>
    <td align="right">0.437481E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754919E+10</td>
    <td align="right">    12429.65</td>
    <td align="right">04-JUN-16:41</td>
    <td align="right">       38.00</td>
    <td align="right">       16.06</td>
    <td align="right">0.437170E+09</td>
    <td align="right">      550.06</td>
    <td align="right">26-JUN-13:20</td>
    <td align="right">       39.33</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.733371E+10</td>
    <td align="right">    12863.06</td>
    <td align="right">16-JUL-13:32</td>
    <td align="right">       37.67</td>
    <td align="right">       20.48</td>
    <td align="right">0.406720E+09</td>
    <td align="right">      550.38</td>
    <td align="right">31-JUL-13:20</td>
    <td align="right">       37.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.806150E+10</td>
    <td align="right">    12975.36</td>
    <td align="right">27-AUG-15:11</td>
    <td align="right">       40.00</td>
    <td align="right">       18.27</td>
    <td align="right">0.455963E+09</td>
    <td align="right">      550.84</td>
    <td align="right">28-AUG-13:20</td>
    <td align="right">       37.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786875E+10</td>
    <td align="right">    13609.90</td>
    <td align="right">24-SEP-12:22</td>
    <td align="right">       31.90</td>
    <td align="right">       18.33</td>
    <td align="right">0.405411E+09</td>
    <td align="right">      582.56</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.739375E+10</td>
    <td align="right">    13467.01</td>
    <td align="right">09-OCT-13:12</td>
    <td align="right">       31.33</td>
    <td align="right">       17.32</td>
    <td align="right">0.418325E+09</td>
    <td align="right">      586.16</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       31.33</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.598977E+10</td>
    <td align="right">    13759.90</td>
    <td align="right">19-NOV-13:32</td>
    <td align="right">       26.00</td>
    <td align="right">       11.06</td>
    <td align="right">0.410903E+09</td>
    <td align="right">      568.41</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.498948E+10</td>
    <td align="right">    14016.25</td>
    <td align="right">25-DEC-14:32</td>
    <td align="right">       26.00</td>
    <td align="right">       11.71</td>
    <td align="right">0.390935E+09</td>
    <td align="right">      550.67</td>
    <td align="right">27-DEC-14:09</td>
    <td align="right">       19.17</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.756089E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.498437E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.347499E+10</td>
    <td align="right">     8272.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
    <td align="right">0.366633E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.806150E+10</td>
    <td align="right">    14016.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       20.48</td>
    <td align="right">0.455963E+09</td>
    <td align="right">      586.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.33</td>
    <td align="right">       20.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201668E+10</td>
    <td align="right">     5881.24</td>
    <td align="right">24-JAN-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">       10.78</td>
    <td align="right">0.248938E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">       24.50</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132998E+10</td>
    <td align="right">     5795.13</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
    <td align="right">0.221424E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.50</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220458E+10</td>
    <td align="right">     8037.43</td>
    <td align="right">18-MAR-17:06</td>
    <td align="right">       26.92</td>
    <td align="right">       12.85</td>
    <td align="right">0.273918E+09</td>
    <td align="right">      347.85</td>
    <td align="right">20-MAR-09:20</td>
    <td align="right">       21.43</td>
    <td align="right">       12.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453752E+10</td>
    <td align="right">    12593.23</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">       33.15</td>
    <td align="right">       12.72</td>
    <td align="right">0.254622E+09</td>
    <td align="right">      347.86</td>
    <td align="right">10-APR-09:20</td>
    <td align="right">       33.15</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554275E+10</td>
    <td align="right">    12990.12</td>
    <td align="right">21-MAY-17:01</td>
    <td align="right">       31.83</td>
    <td align="right">       13.32</td>
    <td align="right">0.277200E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.694865E+10</td>
    <td align="right">    13165.27</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.08</td>
    <td align="right">0.277025E+09</td>
    <td align="right">      347.86</td>
    <td align="right">29-JUN-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.581698E+10</td>
    <td align="right">    13588.78</td>
    <td align="right">04-JUL-18:21</td>
    <td align="right">       36.00</td>
    <td align="right">       14.91</td>
    <td align="right">0.257645E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-JUL-09:20</td>
    <td align="right">       33.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581603E+10</td>
    <td align="right">    13284.68</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">       40.00</td>
    <td align="right">       18.00</td>
    <td align="right">0.288706E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-AUG-09:20</td>
    <td align="right">       40.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.472692E+10</td>
    <td align="right">    12748.02</td>
    <td align="right">04-SEP-15:41</td>
    <td align="right">       31.60</td>
    <td align="right">       21.45</td>
    <td align="right">0.256352E+09</td>
    <td align="right">      347.86</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       26.07</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337266E+10</td>
    <td align="right">    11818.12</td>
    <td align="right">15-OCT-16:32</td>
    <td align="right">       30.33</td>
    <td align="right">       12.24</td>
    <td align="right">0.261219E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-OCT-13:39</td>
    <td align="right">       30.33</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219111E+10</td>
    <td align="right">     9188.64</td>
    <td align="right">19-NOV-15:32</td>
    <td align="right">       27.00</td>
    <td align="right">       11.63</td>
    <td align="right">0.253115E+09</td>
    <td align="right">      347.86</td>
    <td align="right">16-NOV-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">       11.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140283E+10</td>
    <td align="right">    10011.41</td>
    <td align="right">25-DEC-16:33</td>
    <td align="right">       24.67</td>
    <td align="right">       11.46</td>
    <td align="right">0.230371E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">       24.67</td>
    <td align="right">       11.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459067E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.310054E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132998E+10</td>
    <td align="right">     5795.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       10.78</td>
    <td align="right">0.221424E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.694865E+10</td>
    <td align="right">    13588.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       21.45</td>
    <td align="right">0.288706E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.879437E+09</td>
    <td align="right">     9720.55</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.760110E+09</td>
    <td align="right">     4791.39</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.772523E+09</td>
    <td align="right">     7228.28</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.340235E+09</td>
    <td align="right">     3438.41</td>
    <td align="right">30-APR-07:53</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180940E+09</td>
    <td align="right">     4304.71</td>
    <td align="right">22-MAY-05:12</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 48600343.13</td>
    <td align="right">     3434.88</td>
    <td align="right">12-JUN-05:12</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32824712.18</td>
    <td align="right">     4831.96</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32742976.00</td>
    <td align="right">     4835.62</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57607803.19</td>
    <td align="right">     4153.77</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469196E+09</td>
    <td align="right">     3789.72</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.663761E+09</td>
    <td align="right">     6258.25</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121892E+10</td>
    <td align="right">     9494.14</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.545690E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32742976.00</td>
    <td align="right">     3434.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121892E+10</td>
    <td align="right">     9720.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355503E+09</td>
    <td align="right">     4165.81</td>
    <td align="right">22-JAN-16:12</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394103E+09</td>
    <td align="right">     2622.02</td>
    <td align="right">20-FEB-16:17</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232275E+09</td>
    <td align="right">     2193.11</td>
    <td align="right">26-MAR-14:07</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 26807171.16</td>
    <td align="right">     3236.58</td>
    <td align="right">02-APR-14:53</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 22112897.57</td>
    <td align="right">     2617.13</td>
    <td align="right">21-MAY-17:01</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 19502520.73</td>
    <td align="right">     2687.14</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24539037.70</td>
    <td align="right">     2762.99</td>
    <td align="right">02-JUL-15:51</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18432982.06</td>
    <td align="right">     2591.85</td>
    <td align="right">27-AUG-15:11</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 16711079.19</td>
    <td align="right">     2554.66</td>
    <td align="right">24-SEP-14:22</td>
    <td align="right">       33.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56040285.12</td>
    <td align="right">     3384.60</td>
    <td align="right">15-OCT-15:52</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185613E+09</td>
    <td align="right">     4803.35</td>
    <td align="right">19-NOV-15:32</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.702418E+09</td>
    <td align="right">     5235.11</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205406E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16711079.19</td>
    <td align="right">     2193.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.702418E+09</td>
    <td align="right">     5235.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139206E+09</td>
    <td align="right">     2652.96</td>
    <td align="right">22-JAN-16:33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125349E+09</td>
    <td align="right">     1768.39</td>
    <td align="right">14-FEB-08:09</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49745622.99</td>
    <td align="right">     1600.00</td>
    <td align="right">27-MAR-07:17</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15587331.73</td>
    <td align="right">     2117.17</td>
    <td align="right">23-APR-15:51</td>
    <td align="right">       33.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11988541.21</td>
    <td align="right">     1580.73</td>
    <td align="right">07-MAY-16:01</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13800227.78</td>
    <td align="right">     2067.79</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24068468.97</td>
    <td align="right">     2716.77</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20651073.76</td>
    <td align="right">     2687.41</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 23139368.04</td>
    <td align="right">     3047.21</td>
    <td align="right">07-SEP-04:02</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 29737216.47</td>
    <td align="right">     2870.26</td>
    <td align="right">15-OCT-14:22</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47010437.71</td>
    <td align="right">     3218.00</td>
    <td align="right">19-NOV-15:43</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261058E+09</td>
    <td align="right">     3411.06</td>
    <td align="right">24-DEC-16:23</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.761342E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11988541.21</td>
    <td align="right">     1580.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261058E+09</td>
    <td align="right">     3411.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2117989.71</td>
    <td align="right">    13464.20</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  2117989.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2117989.71</td>
    <td align="right">    13464.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56052000.63</td>
    <td align="right">    25844.80</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7843649.99</td>
    <td align="right">    23249.78</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1525175.97</td>
    <td align="right">    22877.64</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1594792.28</td>
    <td align="right">    18605.91</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51728317.60</td>
    <td align="right">    24558.99</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118744E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56052000.63</td>
    <td align="right">    25844.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126887E+09</td>
    <td align="right">    11132.59</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 99277388.51</td>
    <td align="right">     9934.89</td>
    <td align="right">13-FEB-06:12</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72514841.12</td>
    <td align="right">    10066.71</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  6623256.58</td>
    <td align="right">     9175.45</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 61248915.05</td>
    <td align="right">    10083.04</td>
    <td align="right">24-NOV-06:12</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.409464E+09</td>
    <td align="right">    10714.78</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776015E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409464E+09</td>
    <td align="right">    11132.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51073902.26</td>
    <td align="right">     8058.59</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38404108.46</td>
    <td align="right">     6892.71</td>
    <td align="right">13-FEB-06:12</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 29943594.09</td>
    <td align="right">     7027.46</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3536560.94</td>
    <td align="right">     6053.19</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 18090091.67</td>
    <td align="right">     7110.38</td>
    <td align="right">24-NOV-06:12</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164098E+09</td>
    <td align="right">     7720.88</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305147E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164098E+09</td>
    <td align="right">     8058.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57440279.93</td>
    <td align="right">    11820.52</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52128954.72</td>
    <td align="right">    10930.40</td>
    <td align="right">13-FEB-06:12</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 51346768.14</td>
    <td align="right">    10809.63</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2686907.99</td>
    <td align="right">     6991.06</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 20695822.98</td>
    <td align="right">    10736.45</td>
    <td align="right">24-NOV-06:12</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199221E+09</td>
    <td align="right">    11493.00</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383520E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199221E+09</td>
    <td align="right">    11820.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 69577771.53</td>
    <td align="right">     7839.74</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58606709.14</td>
    <td align="right">     6700.48</td>
    <td align="right">13-FEB-06:12</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39649050.26</td>
    <td align="right">     6674.29</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3460827.65</td>
    <td align="right">     5598.44</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33054733.94</td>
    <td align="right">     6778.34</td>
    <td align="right">24-NOV-06:12</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241662E+09</td>
    <td align="right">     7571.19</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.446011E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241662E+09</td>
    <td align="right">     7839.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23549625.62</td>
    <td align="right">     7220.60</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9254990.77</td>
    <td align="right">     6539.55</td>
    <td align="right">14-FEB-07:02</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 10746146.65</td>
    <td align="right">     6689.70</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16375236.39</td>
    <td align="right">     6698.91</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 59925999.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 23549625.62</td>
    <td align="right">     7220.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4948223.44</td>
    <td align="right">     4199.65</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1481930.66</td>
    <td align="right">     4133.32</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   886143.73</td>
    <td align="right">     3959.47</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1908152.46</td>
    <td align="right">     4272.80</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  9224450.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4948223.44</td>
    <td align="right">     4272.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496326E+09</td>
    <td align="right">     7643.14</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543271E+09</td>
    <td align="right">     7643.97</td>
    <td align="right">08-FEB-07:10</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617737E+09</td>
    <td align="right">     8293.86</td>
    <td align="right">27-MAR-06:10</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 98112314.02</td>
    <td align="right">     6796.72</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3999056.83</td>
    <td align="right">     5175.17</td>
    <td align="right">01-MAY-06:06</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201862E+09</td>
    <td align="right">     7305.63</td>
    <td align="right">25-OCT-06:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274989E+09</td>
    <td align="right">     7378.75</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609025E+09</td>
    <td align="right">     8339.99</td>
    <td align="right">07-DEC-07:10</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617737E+09</td>
    <td align="right">     8339.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4784387.04</td>
    <td align="right">     4467.16</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2731979.42</td>
    <td align="right">     4041.22</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   580442.34</td>
    <td align="right">     4170.91</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3565833.22</td>
    <td align="right">     4126.48</td>
    <td align="right">08-DEC-07:01</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 11662642.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4784387.04</td>
    <td align="right">     4467.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26646122.26</td>
    <td align="right">     8759.05</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8257183.39</td>
    <td align="right">     7935.44</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6616724.87</td>
    <td align="right">     7989.30</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2810735.38</td>
    <td align="right">     7921.18</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61290560.43</td>
    <td align="right">     8334.15</td>
    <td align="right">18-DEC-06:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105621E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61290560.43</td>
    <td align="right">     8759.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11228882.30</td>
    <td align="right">     5484.13</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3755418.02</td>
    <td align="right">     4997.75</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2990317.22</td>
    <td align="right">     5086.34</td>
    <td align="right">28-MAR-06:01</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   592673.34</td>
    <td align="right">     4686.47</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24037252.12</td>
    <td align="right">     5456.63</td>
    <td align="right">06-DEC-06:01</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 42604543.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 24037252.12</td>
    <td align="right">     5484.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10728172.13</td>
    <td align="right">     8395.61</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3373256.91</td>
    <td align="right">     7733.79</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3108095.57</td>
    <td align="right">     7853.26</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   387205.98</td>
    <td align="right">     4517.40</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21343572.20</td>
    <td align="right">     7957.85</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 38940302.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 21343572.20</td>
    <td align="right">     8395.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13680247.13</td>
    <td align="right">     5259.83</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4656782.36</td>
    <td align="right">     4960.31</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2622716.84</td>
    <td align="right">     4562.95</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1012690.02</td>
    <td align="right">     4840.55</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37163241.30</td>
    <td align="right">     5181.14</td>
    <td align="right">16-DEC-07:03</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 59135677.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 37163241.30</td>
    <td align="right">     5259.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365423E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363649E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347603E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421559E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365423E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363649E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347603E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421559E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365423E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363649E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338654E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351743E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347603E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340429E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421559E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319060E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379103E+10</td>
    <td align="right">     3696.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.466895E+09</td>
    <td align="right">      701.41</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412196E+09</td>
    <td align="right">      660.75</td>
    <td align="right">03-FEB-08:09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.456694E+09</td>
    <td align="right">      616.33</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393956E+09</td>
    <td align="right">      421.29</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414950E+09</td>
    <td align="right">      405.17</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404055E+09</td>
    <td align="right">      371.72</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384424E+09</td>
    <td align="right">      415.30</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439643E+09</td>
    <td align="right">      621.88</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.402670E+09</td>
    <td align="right">      548.71</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.443907E+09</td>
    <td align="right">      677.27</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.454577E+09</td>
    <td align="right">      779.28</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461315E+09</td>
    <td align="right">      779.28</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513528E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384424E+09</td>
    <td align="right">      371.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466895E+09</td>
    <td align="right">      779.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284003E+09</td>
    <td align="right">      439.37</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254217E+09</td>
    <td align="right">      400.32</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286023E+09</td>
    <td align="right">      317.51</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247862E+09</td>
    <td align="right">      235.33</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263987E+09</td>
    <td align="right">      249.64</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.257693E+09</td>
    <td align="right">      235.33</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245354E+09</td>
    <td align="right">      266.49</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277637E+09</td>
    <td align="right">      382.48</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253472E+09</td>
    <td align="right">      265.33</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272316E+09</td>
    <td align="right">      333.03</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280136E+09</td>
    <td align="right">      493.35</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281959E+09</td>
    <td align="right">      493.35</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320466E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245354E+09</td>
    <td align="right">      235.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286023E+09</td>
    <td align="right">      493.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438884E+09</td>
    <td align="right">      684.49</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396341E+09</td>
    <td align="right">      643.94</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449496E+09</td>
