    <td align="right">Minimum of Months</td>
    <td align="right">       23.17</td>
    <td align="right">       22.76</td>
    <td align="right">       13.17</td>
    <td align="right">       22.83</td>
    <td align="right">        0.83</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      455.83</td>
    <td align="right">       27.17</td>
    <td align="right">      493.67</td>
    <td align="right">       24.96</td>
    <td align="right">       47.50</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      215.33</td>
    <td align="right">       23.06</td>
    <td align="right">      142.67</td>
    <td align="right">       23.74</td>
    <td align="right">       10.17</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      331.33</td>
    <td align="right">       22.18</td>
    <td align="right">       50.83</td>
    <td align="right">       22.38</td>
    <td align="right">       10.67</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      354.00</td>
    <td align="right">       22.58</td>
    <td align="right">       61.67</td>
    <td align="right">       22.66</td>
    <td align="right">       20.83</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.50</td>
    <td align="right">       23.38</td>
    <td align="right">       91.83</td>
    <td align="right">       24.04</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      165.17</td>
    <td align="right">       23.69</td>
    <td align="right">       57.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.83</td>
    <td align="right">       24.50</td>
    <td align="right">      216.33</td>
    <td align="right">       25.30</td>
    <td align="right">        3.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.67</td>
    <td align="right">       25.24</td>
    <td align="right">      446.67</td>
    <td align="right">       24.86</td>
    <td align="right">       43.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.83</td>
    <td align="right">       25.74</td>
    <td align="right">      481.00</td>
    <td align="right">       24.85</td>
    <td align="right">       48.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.67</td>
    <td align="right">       26.15</td>
    <td align="right">      458.17</td>
    <td align="right">       25.05</td>
    <td align="right">       67.00</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      120.00</td>
    <td align="right">       23.95</td>
    <td align="right">      276.00</td>
    <td align="right">       24.73</td>
    <td align="right">       31.83</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.00</td>
    <td align="right">       23.31</td>
    <td align="right">      216.00</td>
    <td align="right">       24.06</td>
    <td align="right">       33.00</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      293.00</td>
    <td align="right">       22.69</td>
    <td align="right">      101.00</td>
    <td align="right">       23.09</td>
    <td align="right">       25.17</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2004.33</td>
    <td align="right">       23.17</td>
    <td align="right">     2599.50</td>
    <td align="right">       24.11</td>
    <td align="right">      295.00</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.83</td>
    <td align="right">       22.18</td>
    <td align="right">       50.83</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      354.00</td>
    <td align="right">       26.15</td>
    <td align="right">      481.00</td>
    <td align="right">       25.30</td>
    <td align="right">       67.00</td>
    <td align="right">       25.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      388.50</td>
    <td align="right">       23.06</td>
    <td align="right">       29.83</td>
    <td align="right">       23.07</td>
    <td align="right">       12.67</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      401.50</td>
    <td align="right">       22.51</td>
    <td align="right">        7.00</td>
    <td align="right">       22.55</td>
    <td align="right">        0.33</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      378.50</td>
    <td align="right">       22.97</td>
    <td align="right">       37.67</td>
    <td align="right">       23.07</td>
    <td align="right">        7.33</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      140.17</td>
    <td align="right">       23.91</td>
    <td align="right">      126.50</td>
    <td align="right">       24.38</td>
    <td align="right">        2.83</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.67</td>
    <td align="right">       24.26</td>
    <td align="right">      155.33</td>
    <td align="right">       24.73</td>
    <td align="right">        6.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.33</td>
    <td align="right">       26.69</td>
    <td align="right">      323.33</td>
    <td align="right">       24.87</td>
    <td align="right">       12.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.50</td>
    <td align="right">       26.43</td>
    <td align="right">      463.50</td>
    <td align="right">       24.83</td>
    <td align="right">       36.83</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.50</td>
    <td align="right">       26.50</td>
    <td align="right">      487.00</td>
    <td align="right">       24.64</td>
    <td align="right">       25.50</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.17</td>
    <td align="right">       26.65</td>
    <td align="right">      455.00</td>
    <td align="right">       24.80</td>
    <td align="right">       40.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      144.50</td>
    <td align="right">       23.95</td>
    <td align="right">      199.50</td>
    <td align="right">       24.41</td>
    <td align="right">        7.67</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      264.17</td>
    <td align="right">       23.58</td>
    <td align="right">      124.50</td>
    <td align="right">       23.89</td>
    <td align="right">       26.33</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.33</td>
    <td align="right">       22.85</td>
    <td align="right">       32.17</td>
    <td align="right">       22.82</td>
    <td align="right">       22.67</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2367.83</td>
    <td align="right">       23.30</td>
    <td align="right">     2441.33</td>
    <td align="right">       23.98</td>
    <td align="right">      200.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">       22.51</td>
    <td align="right">        7.00</td>
    <td align="right">       22.55</td>
    <td align="right">        0.33</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.33</td>
    <td align="right">       26.69</td>
    <td align="right">      487.00</td>
    <td align="right">       24.87</td>
    <td align="right">       40.17</td>
    <td align="right">       24.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.33</td>
    <td align="right">       22.74</td>
    <td align="right">       27.17</td>
    <td align="right">       22.60</td>
    <td align="right">       27.17</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.50</td>
    <td align="right">       22.43</td>
    <td align="right">        5.00</td>
    <td align="right">       22.41</td>
    <td align="right">        5.00</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      402.67</td>
    <td align="right">       22.94</td>
    <td align="right">       20.33</td>
    <td align="right">       22.91</td>
    <td align="right">       12.17</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      198.67</td>
    <td align="right">       23.80</td>
    <td align="right">       40.00</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       99.17</td>
    <td align="right">       24.00</td>
    <td align="right">       63.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.33</td>
    <td align="right">       27.10</td>
    <td align="right">      262.50</td>
    <td align="right">       24.98</td>
    <td align="right">        7.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.33</td>
    <td align="right">       25.93</td>
    <td align="right">      449.00</td>
    <td align="right">       24.73</td>
    <td align="right">       27.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">       25.33</td>
    <td align="right">      464.83</td>
    <td align="right">       24.50</td>
    <td align="right">       15.33</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">       25.76</td>
    <td align="right">      412.00</td>
    <td align="right">       24.65</td>
    <td align="right">       30.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      264.50</td>
    <td align="right">       23.48</td>
    <td align="right">      118.33</td>
    <td align="right">       23.81</td>
    <td align="right">        1.83</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.67</td>
    <td align="right">       22.95</td>
    <td align="right">       67.33</td>
    <td align="right">       23.07</td>
    <td align="right">       37.83</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.13</td>
    <td align="right">       84.00</td>
    <td align="right">       21.92</td>
    <td align="right">       84.00</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2890.17</td>
    <td align="right">       22.93</td>
    <td align="right">     2013.67</td>
    <td align="right">       23.52</td>
    <td align="right">      248.50</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.33</td>
    <td align="right">       22.13</td>
    <td align="right">        5.00</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.33</td>
    <td align="right">       27.10</td>
    <td align="right">      464.83</td>
    <td align="right">       24.98</td>
    <td align="right">       84.00</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      336.00</td>
    <td align="right">       22.98</td>
    <td align="right">       28.00</td>
    <td align="right">       22.98</td>
    <td align="right">       11.83</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      294.17</td>
    <td align="right">       22.59</td>
    <td align="right">       26.83</td>
    <td align="right">       22.73</td>
    <td align="right">        3.17</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.00</td>
    <td align="right">       23.06</td>
    <td align="right">       58.67</td>
    <td align="right">       23.32</td>
    <td align="right">        9.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       93.50</td>
    <td align="right">       24.12</td>
    <td align="right">      135.17</td>
    <td align="right">       24.79</td>
    <td align="right">        8.00</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.33</td>
    <td align="right">       24.97</td>
    <td align="right">      170.83</td>
    <td align="right">       25.18</td>
    <td align="right">       14.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.67</td>
    <td align="right">       27.16</td>
    <td align="right">      317.50</td>
    <td align="right">       25.08</td>
    <td align="right">       33.67</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.00</td>
    <td align="right">       26.68</td>
    <td align="right">      394.67</td>
    <td align="right">       25.08</td>
    <td align="right">       59.00</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.33</td>
    <td align="right">       26.58</td>
    <td align="right">      409.83</td>
    <td align="right">       24.82</td>
    <td align="right">       40.33</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.33</td>
    <td align="right">       26.59</td>
    <td align="right">      368.50</td>
    <td align="right">       24.92</td>
    <td align="right">       45.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      160.33</td>
    <td align="right">       23.64</td>
    <td align="right">      155.17</td>
    <td align="right">       24.30</td>
    <td align="right">        7.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      281.00</td>
    <td align="right">       23.19</td>
    <td align="right">       73.83</td>
    <td align="right">       23.40</td>
    <td align="right">       31.00</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.33</td>
    <td align="right">       22.66</td>
    <td align="right">       45.50</td>
    <td align="right">       22.46</td>
    <td align="right">       44.33</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2052.00</td>
    <td align="right">       23.38</td>
    <td align="right">     2184.50</td>
    <td align="right">       24.06</td>
    <td align="right">      306.83</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.67</td>
    <td align="right">       22.59</td>
    <td align="right">       26.83</td>
    <td align="right">       22.46</td>
    <td align="right">        3.17</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       27.16</td>
    <td align="right">      409.83</td>
    <td align="right">       25.18</td>
    <td align="right">       59.00</td>
    <td align="right">       25.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      240.67</td>
    <td align="right">       23.19</td>
    <td align="right">      162.00</td>
    <td align="right">       23.75</td>
    <td align="right">       17.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      272.17</td>
    <td align="right">       22.62</td>
    <td align="right">       91.33</td>
    <td align="right">       23.07</td>
    <td align="right">        3.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      261.83</td>
    <td align="right">       23.04</td>
    <td align="right">       89.67</td>
    <td align="right">       23.36</td>
    <td align="right">        8.50</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.67</td>
    <td align="right">       23.81</td>
    <td align="right">      131.33</td>
    <td align="right">       24.36</td>
    <td align="right">        1.50</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      101.50</td>
    <td align="right">       23.96</td>
    <td align="right">       91.50</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.67</td>
    <td align="right">       25.64</td>
    <td align="right">      251.83</td>
    <td align="right">       24.92</td>
    <td align="right">        8.67</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.17</td>
    <td align="right">       25.92</td>
    <td align="right">      442.33</td>
    <td align="right">       24.77</td>
    <td align="right">       41.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.17</td>
    <td align="right">       25.95</td>
    <td align="right">      475.83</td>
    <td align="right">       24.58</td>
    <td align="right">       26.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.17</td>
    <td align="right">       26.49</td>
    <td align="right">      435.67</td>
    <td align="right">       24.79</td>
    <td align="right">       45.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.50</td>
    <td align="right">       24.02</td>
    <td align="right">      243.00</td>
    <td align="right">       24.48</td>
    <td align="right">       21.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      215.67</td>
    <td align="right">       23.37</td>
    <td align="right">      188.50</td>
    <td align="right">       23.93</td>
    <td align="right">       32.50</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.17</td>
    <td align="right">       22.84</td>
    <td align="right">      107.17</td>
    <td align="right">       23.18</td>
    <td align="right">       34.17</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1825.33</td>
    <td align="right">       23.43</td>
    <td align="right">     2710.17</td>
    <td align="right">       24.15</td>
    <td align="right">      239.50</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.67</td>
    <td align="right">       22.62</td>
    <td align="right">       89.67</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      302.17</td>
    <td align="right">       26.49</td>
    <td align="right">      475.83</td>
    <td align="right">       24.92</td>
    <td align="right">       45.00</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      378.50</td>
    <td align="right">       22.80</td>
    <td align="right">       48.33</td>
    <td align="right">       22.85</td>
    <td align="right">       17.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      364.50</td>
    <td align="right">       22.46</td>
    <td align="right">       23.17</td>
    <td align="right">       22.55</td>
    <td align="right">        3.83</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      323.33</td>
    <td align="right">       22.97</td>
    <td align="right">       67.83</td>
    <td align="right">       23.14</td>
    <td align="right">       12.00</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.33</td>
    <td align="right">       24.00</td>
    <td align="right">      149.17</td>
    <td align="right">       24.44</td>
    <td align="right">       10.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       96.83</td>
    <td align="right">       24.53</td>
    <td align="right">      182.33</td>
    <td align="right">       24.83</td>
    <td align="right">       16.00</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.83</td>
    <td align="right">       26.58</td>
    <td align="right">      325.33</td>
    <td align="right">       24.95</td>
    <td align="right">       22.33</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.67</td>
    <td align="right">       26.17</td>
    <td align="right">      456.83</td>
    <td align="right">       24.86</td>
    <td align="right">       54.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.83</td>
    <td align="right">       25.98</td>
    <td align="right">      481.50</td>
    <td align="right">       24.62</td>
    <td align="right">       32.33</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.33</td>
    <td align="right">       26.05</td>
    <td align="right">      428.83</td>
    <td align="right">       24.75</td>
    <td align="right">       46.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      209.00</td>
    <td align="right">       23.65</td>
    <td align="right">      178.50</td>
    <td align="right">       24.12</td>
    <td align="right">       13.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      315.67</td>
    <td align="right">       23.06</td>
    <td align="right">      110.83</td>
    <td align="right">       23.37</td>
    <td align="right">       35.33</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.67</td>
    <td align="right">       22.37</td>
    <td align="right">       78.00</td>
    <td align="right">       22.22</td>
    <td align="right">       67.67</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2442.50</td>
    <td align="right">       23.17</td>
    <td align="right">     2530.67</td>
    <td align="right">       23.85</td>
    <td align="right">      330.50</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.83</td>
    <td align="right">       22.37</td>
    <td align="right">       23.17</td>
    <td align="right">       22.22</td>
    <td align="right">        3.83</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.67</td>
    <td align="right">       26.58</td>
    <td align="right">      481.50</td>
    <td align="right">       24.95</td>
    <td align="right">       67.67</td>
    <td align="right">       25.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14013</td>
    <td align="right">    21.81151</td>
    <td align="right">     0.23803</td>
    <td align="right">     6.54451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.10960</td>
    <td align="right">    34.18170</td>
    <td align="right">     0.30095</td>
    <td align="right">     7.02305</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23856</td>
    <td align="right">    26.67969</td>
    <td align="right">     0.29829</td>
    <td align="right">     7.07124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30363</td>
    <td align="right">    18.91933</td>
    <td align="right">     0.30075</td>
    <td align="right">     7.06120</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33163</td>
    <td align="right">    18.27348</td>
    <td align="right">     -0.5486</td>
    <td align="right">    11.61280</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32611</td>
    <td align="right">    25.56522</td>
    <td align="right">     -0.4767</td>
    <td align="right">    10.09403</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40201</td>
    <td align="right">    41.82069</td>
    <td align="right">     -0.3447</td>
    <td align="right">     7.93694</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34416</td>
    <td align="right">    44.41218</td>
    <td align="right">     -0.3427</td>
    <td align="right">     7.84493</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42579</td>
    <td align="right">    43.54529</td>
    <td align="right">     -0.3263</td>
    <td align="right">     7.83142</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.39119</td>
    <td align="right">    26.44661</td>
    <td align="right">     0.37341</td>
    <td align="right">     8.32607</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.32791</td>
    <td align="right">    26.61202</td>
    <td align="right">     0.33609</td>
    <td align="right">     7.85719</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12196</td>
    <td align="right">    16.20292</td>
    <td align="right">     0.18607</td>
    <td align="right">     5.87921</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.28954</td>
    <td align="right">    28.67153</td>
    <td align="right">     -0.0036</td>
    <td align="right">     7.93506</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.10960</td>
    <td align="right">    16.20292</td>
    <td align="right">     -0.5486</td>
    <td align="right">     5.87921</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42579</td>
    <td align="right">    44.41218</td>
    <td align="right">     0.37341</td>
    <td align="right">    11.61280</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.69675</td>
    <td align="right">    24.19229</td>
    <td align="right">     0.13433</td>
    <td align="right">     5.90678</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.54428</td>
    <td align="right">    36.08699</td>
    <td align="right">     0.16502</td>
    <td align="right">     5.88546</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90107</td>
    <td align="right">    27.82566</td>
    <td align="right">     0.21292</td>
    <td align="right">     6.28268</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20942</td>
    <td align="right">    19.60477</td>
    <td align="right">     0.27479</td>
    <td align="right">     6.76253</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28620</td>
    <td align="right">    18.93814</td>
    <td align="right">     -0.5689</td>
    <td align="right">    12.07855</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31303</td>
    <td align="right">    26.21956</td>
    <td align="right">     -0.4823</td>
    <td align="right">    10.24543</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37941</td>
    <td align="right">    43.41205</td>
    <td align="right">     -0.3476</td>
    <td align="right">     7.99053</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30794</td>
    <td align="right">    46.22484</td>
    <td align="right">     -0.3526</td>
    <td align="right">     7.96933</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38098</td>
    <td align="right">    44.99946</td>
    <td align="right">     -0.3452</td>
    <td align="right">     8.08512</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22349</td>
    <td align="right">    27.33447</td>
    <td align="right">     0.32280</td>
    <td align="right">     7.62383</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.97595</td>
    <td align="right">    27.90017</td>
    <td align="right">     0.23921</td>
    <td align="right">     6.81759</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.43918</td>
    <td align="right">    17.78461</td>
    <td align="right">     0.01765</td>
    <td align="right">     5.50452</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05815</td>
    <td align="right">    30.00645</td>
    <td align="right">     -0.0634</td>
    <td align="right">     7.61391</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.43918</td>
    <td align="right">    17.78461</td>
    <td align="right">     -0.5689</td>
    <td align="right">     5.50452</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38098</td>
    <td align="right">    46.22484</td>
    <td align="right">     0.32280</td>
    <td align="right">    12.07855</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.16729</td>
    <td align="right">    24.95584</td>
    <td align="right">     0.00032</td>
    <td align="right">     6.07435</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95690</td>
    <td align="right">    37.31365</td>
    <td align="right">     0.02059</td>
    <td align="right">     5.86093</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53680</td>
    <td align="right">    28.16662</td>
    <td align="right">     0.12033</td>
    <td align="right">     6.12174</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14975</td>
    <td align="right">    19.65335</td>
    <td align="right">     0.26381</td>
    <td align="right">     6.74696</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28215</td>
    <td align="right">    18.97526</td>
    <td align="right">     -0.5585</td>
    <td align="right">    11.92946</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35329</td>
    <td align="right">    25.92267</td>
    <td align="right">     -0.4471</td>
    <td align="right">     9.73688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43368</td>
    <td align="right">    42.79180</td>
    <td align="right">     -0.3126</td>
    <td align="right">     7.67304</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33455</td>
    <td align="right">    45.82025</td>
    <td align="right">     -0.3302</td>
    <td align="right">     7.74060</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38908</td>
    <td align="right">    44.68717</td>
    <td align="right">     -0.3362</td>
    <td align="right">     8.01236</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00521</td>
    <td align="right">    27.41540</td>
    <td align="right">     0.26346</td>
    <td align="right">     7.24199</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.47119</td>
    <td align="right">    28.52975</td>
    <td align="right">     0.11007</td>
    <td align="right">     6.48249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.60515</td>
    <td align="right">    18.45470</td>
    <td align="right">     -0.1878</td>
    <td align="right">     7.00825</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81298</td>
    <td align="right">    30.17883</td>
    <td align="right">     -0.1180</td>
    <td align="right">     7.56947</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60515</td>
    <td align="right">    18.45470</td>
    <td align="right">     -0.5585</td>
    <td align="right">     5.86093</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43368</td>
    <td align="right">    45.82025</td>
    <td align="right">     0.26381</td>
    <td align="right">    11.92946</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27757</td>
    <td align="right">    26.16639</td>
    <td align="right">     -0.2152</td>
    <td align="right">     8.40448</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99281</td>
    <td align="right">    40.75227</td>
    <td align="right">     -0.2029</td>
    <td align="right">     7.47464</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.84372</td>
    <td align="right">    30.13833</td>
    <td align="right">     -0.0384</td>
    <td align="right">     7.19689</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03173</td>
    <td align="right">    20.00403</td>
    <td align="right">     0.24801</td>
    <td align="right">     7.26101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32941</td>
    <td align="right">    18.71404</td>
    <td align="right">     -0.5045</td>
    <td align="right">    11.46751</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.52089</td>
    <td align="right">    25.38934</td>
    <td align="right">     -0.3085</td>
    <td align="right">     8.25999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.61379</td>
    <td align="right">    43.00609</td>
    <td align="right">     -0.1788</td>
    <td align="right">     7.05394</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43645</td>
    <td align="right">    46.01903</td>
    <td align="right">     -0.2386</td>
    <td align="right">     7.22565</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45406</td>
    <td align="right">    45.69974</td>
    <td align="right">     -0.2673</td>
    <td align="right">     7.87079</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61291</td>
    <td align="right">    28.83293</td>
    <td align="right">     0.17798</td>
    <td align="right">     7.84469</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.66812</td>
    <td align="right">    31.04026</td>
    <td align="right">     -0.0779</td>
    <td align="right">     7.73233</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.56948</td>
    <td align="right">    20.27341</td>
    <td align="right">     -0.4413</td>
    <td align="right">    11.19781</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45598</td>
    <td align="right">    31.27223</td>
    <td align="right">     -0.1713</td>
    <td align="right">     8.25801</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56948</td>
    <td align="right">    18.71404</td>
    <td align="right">     -0.5045</td>
    <td align="right">     7.05394</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61379</td>
    <td align="right">    46.01903</td>
    <td align="right">     0.24801</td>
    <td align="right">    11.46751</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00013</td>
    <td align="right">    24.67798</td>
    <td align="right">     -0.0245</td>
    <td align="right">     7.48108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68665</td>
    <td align="right">    39.11163</td>
    <td align="right">     -0.0232</td>
    <td align="right">     7.25026</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39745</td>
    <td align="right">    28.68494</td>
    <td align="right">     0.12060</td>
    <td align="right">     7.34474</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33060</td>
    <td align="right">    19.12286</td>
    <td align="right">     0.39160</td>
    <td align="right">     9.47785</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47818</td>
    <td align="right">    18.30590</td>
    <td align="right">     -0.3474</td>
    <td align="right">     9.39830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.57311</td>
    <td align="right">    25.17772</td>
    <td align="right">     -0.1856</td>
    <td align="right">     7.49511</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.68313</td>
    <td align="right">    42.72023</td>
    <td align="right">     -0.0621</td>
    <td align="right">     6.88738</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51214</td>
    <td align="right">    45.59012</td>
    <td align="right">     -0.1173</td>
    <td align="right">     6.84267</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52437</td>
    <td align="right">    45.25545</td>
    <td align="right">     -0.1673</td>
    <td align="right">     7.33955</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00088</td>
    <td align="right">    27.65555</td>
    <td align="right">     0.31599</td>
    <td align="right">     9.34228</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.21165</td>
    <td align="right">    29.79711</td>
    <td align="right">     0.07419</td>
    <td align="right">     7.25994</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.34001</td>
    <td align="right">    19.98361</td>
    <td align="right">     -0.2437</td>
    <td align="right">     8.95061</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81939</td>
    <td align="right">    30.44777</td>
    <td align="right">     -0.0232</td>
    <td align="right">     7.92516</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34001</td>
    <td align="right">    18.30590</td>
    <td align="right">     -0.3474</td>
    <td align="right">     6.84267</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68313</td>
    <td align="right">    45.59012</td>
    <td align="right">     0.39160</td>
    <td align="right">     9.47785</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47492</td>
    <td align="right">    22.17861</td>
    <td align="right">     0.15669</td>
    <td align="right">     9.21545</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86421</td>
    <td align="right">    37.02355</td>
    <td align="right">     0.04615</td>
    <td align="right">     7.97122</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.34851</td>
    <td align="right">    28.12361</td>
    <td align="right">     0.11969</td>
    <td align="right">     7.84890</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16038</td>
    <td align="right">    19.41276</td>
    <td align="right">     0.32427</td>
    <td align="right">     8.62595</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32085</td>
    <td align="right">    18.65014</td>
    <td align="right">     -0.4893</td>
    <td align="right">    11.57386</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48807</td>
    <td align="right">    25.46535</td>
    <td align="right">     -0.3289</td>
    <td align="right">     8.60928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60558</td>
    <td align="right">    43.00752</td>
    <td align="right">     -0.1759</td>
    <td align="right">     7.24488</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45917</td>
    <td align="right">    45.80304</td>
    <td align="right">     -0.1943</td>
    <td align="right">     7.11472</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52044</td>
    <td align="right">    45.14468</td>
    <td align="right">     -0.1725</td>
    <td align="right">     7.50555</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06887</td>
    <td align="right">    26.91695</td>
    <td align="right">     0.36768</td>
    <td align="right">    10.49624</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.57645</td>
    <td align="right">    27.76985</td>
    <td align="right">     0.21436</td>
    <td align="right">     8.91657</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05289</td>
    <td align="right">    16.89492</td>
    <td align="right">     -0.0214</td>
    <td align="right">     9.68778</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91838</td>
    <td align="right">    29.65159</td>
    <td align="right">     -0.0144</td>
    <td align="right">     8.74217</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86421</td>
    <td align="right">    16.89492</td>
    <td align="right">     -0.4893</td>
    <td align="right">     7.11472</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60558</td>
    <td align="right">    45.80304</td>
    <td align="right">     0.36768</td>
    <td align="right">    11.57386</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72874</td>
    <td align="right">    25.20572</td>
    <td align="right">     -0.0785</td>
    <td align="right">     8.58487</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31601</td>
    <td align="right">    40.01796</td>
    <td align="right">     -0.1076</td>
    <td align="right">     7.60916</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09852</td>
    <td align="right">    29.72929</td>
    <td align="right">     0.05105</td>
    <td align="right">     7.77401</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16001</td>
    <td align="right">    19.81211</td>
    <td align="right">     0.34222</td>
    <td align="right">     9.12598</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38323</td>
    <td align="right">    18.69478</td>
    <td align="right">     -0.4044</td>
    <td align="right">    10.77671</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.56062</td>
    <td align="right">    25.38151</td>
    <td align="right">     -0.2179</td>
    <td align="right">     8.02005</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65257</td>
    <td align="right">    42.99298</td>
    <td align="right">     -0.1169</td>
    <td align="right">     7.32201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48460</td>
    <td align="right">    45.93099</td>
    <td align="right">     -0.1623</td>
    <td align="right">     7.25692</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50931</td>
    <td align="right">    45.57964</td>
    <td align="right">     -0.1935</td>
    <td align="right">     7.64588</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81187</td>
    <td align="right">    28.39708</td>
    <td align="right">     0.26556</td>
    <td align="right">     9.12631</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.05124</td>
    <td align="right">    30.13100</td>
    <td align="right">     0.04291</td>
    <td align="right">     8.25248</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.07451</td>
    <td align="right">    19.71682</td>
    <td align="right">     -0.3038</td>
    <td align="right">    10.49302</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66168</td>
    <td align="right">    30.90496</td>
    <td align="right">     -0.0743</td>
    <td align="right">     8.50544</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07451</td>
    <td align="right">    18.69478</td>
    <td align="right">     -0.4044</td>
    <td align="right">     7.25692</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65257</td>
    <td align="right">    45.93099</td>
    <td align="right">     0.34222</td>
    <td align="right">    10.77671</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.61246</td>
    <td align="right">    26.26300</td>
    <td align="right">     -0.1309</td>
    <td align="right">     6.62083</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15739</td>
    <td align="right">    40.88434</td>
    <td align="right">     -0.1592</td>
    <td align="right">     6.23740</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77357</td>
    <td align="right">    31.35061</td>
    <td align="right">     -0.0611</td>
    <td align="right">     6.34480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96991</td>
    <td align="right">    20.30063</td>
    <td align="right">     0.20730</td>
    <td align="right">     6.34709</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22125</td>
    <td align="right">    18.79826</td>
    <td align="right">     -0.5902</td>
    <td align="right">    12.69979</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43870</td>
    <td align="right">    25.32225</td>
    <td align="right">     -0.3887</td>
    <td align="right">     8.88570</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57458</td>
    <td align="right">    42.00475</td>
    <td align="right">     -0.2250</td>
    <td align="right">     6.96118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43063</td>
    <td align="right">    44.61467</td>
    <td align="right">     -0.2621</td>
    <td align="right">     7.09759</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50734</td>
    <td align="right">    44.20107</td>
    <td align="right">     -0.2503</td>
    <td align="right">     7.31564</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05617</td>
    <td align="right">    28.09546</td>
    <td align="right">     0.29073</td>
    <td align="right">     7.69236</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.44153</td>
    <td align="right">    29.94877</td>
    <td align="right">     0.11578</td>
    <td align="right">     6.49953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.37647</td>
    <td align="right">    19.85803</td>
    <td align="right">     -0.2271</td>
    <td align="right">     7.14688</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63875</td>
    <td align="right">    30.90678</td>
    <td align="right">     -0.1413</td>
    <td align="right">     7.50489</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15739</td>
    <td align="right">    18.79826</td>
    <td align="right">     -0.5902</td>
    <td align="right">     6.23740</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57458</td>
    <td align="right">    44.61467</td>
    <td align="right">     0.29073</td>
    <td align="right">    12.69979</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45316</td>
    <td align="right">    24.46162</td>
    <td align="right">     0.08935</td>
    <td align="right">     6.29861</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.02784</td>
    <td align="right">    39.09377</td>
    <td align="right">     0.05994</td>
    <td align="right">     6.22505</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53982</td>
    <td align="right">    29.56257</td>
    <td align="right">     0.14496</td>
    <td align="right">     6.58727</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37734</td>
    <td align="right">    18.99620</td>
    <td align="right">     0.37643</td>
    <td align="right">     8.68206</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47669</td>
    <td align="right">    18.06206</td>
    <td align="right">     -0.3964</td>
    <td align="right">     9.52403</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.55490</td>
    <td align="right">    24.92286</td>
    <td align="right">     -0.2411</td>
    <td align="right">     7.50854</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.68489</td>
    <td align="right">    41.53453</td>
    <td align="right">     -0.0916</td>
    <td align="right">     6.50906</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.54171</td>
    <td align="right">    44.02085</td>
    <td align="right">     -0.1241</td>
    <td align="right">     6.47483</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.59770</td>
    <td align="right">    43.68976</td>
    <td align="right">     -0.1391</td>
    <td align="right">     6.79430</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36173</td>
    <td align="right">    26.90106</td>
    <td align="right">     0.41737</td>
    <td align="right">     9.76744</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.91892</td>
    <td align="right">    28.50578</td>
    <td align="right">     0.25847</td>
    <td align="right">     7.24457</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.26591</td>
    <td align="right">    19.08819</td>
    <td align="right">     -0.0036</td>
    <td align="right">     6.20899</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07300</td>
    <td align="right">    29.84406</td>
    <td align="right">     0.02785</td>
    <td align="right">     7.32579</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.02784</td>
    <td align="right">    18.06206</td>
    <td align="right">     -0.3964</td>
    <td align="right">     6.20899</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68489</td>
    <td align="right">    44.02085</td>
    <td align="right">     0.41737</td>
    <td align="right">     9.76744</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86533</td>
    <td align="right">    21.39879</td>
    <td align="right">     0.27149</td>
    <td align="right">     8.55398</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75814</td>
    <td align="right">    36.97408</td>
    <td align="right">     0.04956</td>
    <td align="right">     6.92806</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13140</td>
    <td align="right">    28.17656</td>
    <td align="right">     0.07425</td>
    <td align="right">     7.16132</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13280</td>
    <td align="right">    18.40857</td>
    <td align="right">     0.28821</td>
    <td align="right">     7.77313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26542</td>
    <td align="right">    17.26530</td>
    <td align="right">     -0.5688</td>
    <td align="right">    12.89262</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.63928</td>
    <td align="right">    23.94645</td>
    <td align="right">     -0.3597</td>
    <td align="right">     8.99518</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.76007</td>
    <td align="right">    41.64211</td>
    <td align="right">     -0.1712</td>
    <td align="right">     6.89516</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.71000</td>
    <td align="right">    43.88808</td>
    <td align="right">     -0.1457</td>
    <td align="right">     6.72720</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.81797</td>
    <td align="right">    43.06980</td>
    <td align="right">     -0.0831</td>
    <td align="right">     6.94178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.46829</td>
    <td align="right">    25.62510</td>
    <td align="right">     0.47844</td>
    <td align="right">    11.82951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.04938</td>
    <td align="right">    26.84303</td>
    <td align="right">     0.36356</td>
    <td align="right">     9.30839</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47384</td>
    <td align="right">    15.85473</td>
    <td align="right">     0.13049</td>
    <td align="right">     8.37153</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09685</td>
    <td align="right">    28.53792</td>
    <td align="right">     0.02555</td>
    <td align="right">     8.54849</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75814</td>
    <td align="right">    15.85473</td>
    <td align="right">     -0.5688</td>
    <td align="right">     6.72720</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.81797</td>
    <td align="right">    43.88808</td>
    <td align="right">     0.47844</td>
    <td align="right">    12.89262</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34543</td>
    <td align="right">    24.82624</td>
    <td align="right">     0.06782</td>
    <td align="right">     6.54306</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69854</td>
    <td align="right">    39.93064</td>
    <td align="right">     -0.0179</td>
    <td align="right">     6.07873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30607</td>
    <td align="right">    30.43951</td>
    <td align="right">     0.08682</td>
    <td align="right">     6.52764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28481</td>
    <td align="right">    19.49540</td>
    <td align="right">     0.34464</td>
    <td align="right">     8.27615</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41032</td>
    <td align="right">    18.38063</td>
    <td align="right">     -0.4417</td>
    <td align="right">    10.31564</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54447</td>
    <td align="right">    25.10728</td>
    <td align="right">     -0.2690</td>
    <td align="right">     7.82743</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.66278</td>
    <td align="right">    41.84075</td>
    <td align="right">     -0.1422</td>
    <td align="right">     6.83683</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51809</td>
    <td align="right">    44.37065</td>
    <td align="right">     -0.1671</td>
    <td align="right">     6.73648</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.59656</td>
    <td align="right">    43.94829</td>
    <td align="right">     -0.1606</td>
    <td align="right">     6.93164</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30711</td>
    <td align="right">    27.39605</td>
    <td align="right">     0.39313</td>
    <td align="right">     9.31034</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89921</td>
    <td align="right">    28.72773</td>
    <td align="right">     0.25687</td>
    <td align="right">     7.54376</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03470</td>
    <td align="right">    19.05434</td>
    <td align="right">     -0.0557</td>
    <td align="right">     6.63638</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.97487</td>
    <td align="right">    30.23221</td>
    <td align="right">     -0.0100</td>
    <td align="right">     7.47426</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69854</td>
    <td align="right">    18.38063</td>
    <td align="right">     -0.4417</td>
    <td align="right">     6.07873</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.66278</td>
    <td align="right">    44.37065</td>
    <td align="right">     0.39313</td>
    <td align="right">    10.31564</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75338</td>
    <td align="right">    25.81878</td>
    <td align="right">     -0.0911</td>
    <td align="right">     6.69845</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.49255</td>
    <td align="right">    39.73702</td>
    <td align="right">     -0.0753</td>
    <td align="right">     6.09808</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.19401</td>
    <td align="right">    29.85416</td>
    <td align="right">     0.05140</td>
    <td align="right">     6.38314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12941</td>
    <td align="right">    19.85296</td>
    <td align="right">     0.26584</td>
    <td align="right">     6.95151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35636</td>
    <td align="right">    18.59448</td>
    <td align="right">     -0.5094</td>
    <td align="right">    11.11260</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51517</td>
    <td align="right">    25.48013</td>
    <td align="right">     -0.3356</td>
    <td align="right">     8.41550</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60613</td>
    <td align="right">    43.33101</td>
    <td align="right">     -0.2030</td>
    <td align="right">     7.00111</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43128</td>
    <td align="right">    46.17925</td>
    <td align="right">     -0.2568</td>
    <td align="right">     7.18147</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47213</td>
    <td align="right">    45.62709</td>
    <td align="right">     -0.2724</td>
    <td align="right">     7.66529</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87843</td>
    <td align="right">    28.61375</td>
    <td align="right">     0.24418</td>
    <td align="right">     7.51557</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.14796</td>
    <td align="right">    30.47589</td>
    <td align="right">     0.04559</td>
    <td align="right">     6.68260</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.12809</td>
    <td align="right">    19.91501</td>
    <td align="right">     -0.2883</td>
    <td align="right">     8.14735</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68345</td>
    <td align="right">    31.06594</td>
    <td align="right">     -0.1200</td>
    <td align="right">     7.50146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.12809</td>
    <td align="right">    18.59448</td>
    <td align="right">     -0.5094</td>
    <td align="right">     6.09808</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60613</td>
    <td align="right">    46.17925</td>
    <td align="right">     0.26584</td>
    <td align="right">    11.11260</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.25973</td>
    <td align="right">    24.32062</td>
    <td align="right">     0.04566</td>
    <td align="right">     6.72482</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.97865</td>
    <td align="right">    38.31883</td>
    <td align="right">     0.05527</td>
    <td align="right">     6.59299</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.59138</td>
    <td align="right">    28.28989</td>
    <td align="right">     0.16591</td>
    <td align="right">     7.08677</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.46350</td>
    <td align="right">    18.63247</td>
    <td align="right">     0.39655</td>
    <td align="right">     9.37245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.59650</td>
    <td align="right">    17.70989</td>
    <td align="right">     -0.3511</td>
    <td align="right">     9.41679</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.67746</td>
    <td align="right">    24.70881</td>
    <td align="right">     -0.2055</td>
    <td align="right">     7.77648</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.80147</td>
    <td align="right">    42.23612</td>
    <td align="right">     -0.0755</td>
    <td align="right">     6.94100</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.61100</td>
    <td align="right">    44.84290</td>
    <td align="right">     -0.1349</td>
    <td align="right">     6.95994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.64146</td>
    <td align="right">    44.64161</td>
    <td align="right">     -0.1683</td>
    <td align="right">     7.37414</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.20930</td>
    <td align="right">    27.10520</td>
    <td align="right">     0.35357</td>
    <td align="right">     9.34856</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.54381</td>
    <td align="right">    29.27459</td>
    <td align="right">     0.15784</td>
    <td align="right">     6.96318</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.74438</td>
    <td align="right">    19.17995</td>
    <td align="right">     -0.1324</td>
    <td align="right">     7.31522</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.01560</td>
    <td align="right">    29.87467</td>
    <td align="right">     0.00795</td>
    <td align="right">     7.66180</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.74438</td>
    <td align="right">    17.70989</td>
    <td align="right">     -0.3511</td>
    <td align="right">     6.59299</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.80147</td>
    <td align="right">    44.84290</td>
    <td align="right">     0.39655</td>
    <td align="right">     9.41679</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81815</td>
    <td align="right">    21.91958</td>
    <td align="right">     0.25028</td>
    <td align="right">     8.72873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28249</td>
    <td align="right">    36.04923</td>
    <td align="right">     0.15474</td>
    <td align="right">     7.38538</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63880</td>
    <td align="right">    27.80744</td>
    <td align="right">     0.19559</td>
    <td align="right">     7.36395</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27047</td>
    <td align="right">    19.22294</td>
    <td align="right">     0.34226</td>
    <td align="right">     8.31668</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37015</td>
    <td align="right">    18.49554</td>
    <td align="right">     -0.4889</td>
    <td align="right">    11.01197</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48323</td>
    <td align="right">    25.55386</td>
    <td align="right">     -0.3553</td>
    <td align="right">     8.72710</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60167</td>
    <td align="right">    43.31109</td>
    <td align="right">     -0.1994</td>
    <td align="right">     7.13649</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46081</td>
    <td align="right">    45.92775</td>
    <td align="right">     -0.2120</td>
    <td align="right">     6.99424</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54519</td>
    <td align="right">    45.01076</td>
    <td align="right">     -0.1782</td>
    <td align="right">     7.23060</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27618</td>
    <td align="right">    26.71157</td>
    <td align="right">     0.41937</td>
    <td align="right">    10.47026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.92499</td>
    <td align="right">    27.34501</td>
    <td align="right">     0.30857</td>
    <td align="right">     8.85773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.48345</td>
    <td align="right">    16.48099</td>
    <td align="right">     0.10154</td>
    <td align="right">     8.42108</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.10125</td>
    <td align="right">    29.44493</td>
    <td align="right">     0.02611</td>
    <td align="right">     8.39604</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28249</td>
    <td align="right">    16.48099</td>
    <td align="right">     -0.4889</td>
    <td align="right">     6.99424</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60167</td>
    <td align="right">    45.92775</td>
    <td align="right">     0.41937</td>
    <td align="right">    11.01197</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18357</td>
    <td align="right">    24.84160</td>
    <td align="right">     0.03954</td>
    <td align="right">     7.20269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79434</td>
    <td align="right">    38.98057</td>
    <td align="right">     0.01452</td>
    <td align="right">     6.45761</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43686</td>
    <td align="right">    29.37950</td>
    <td align="right">     0.13706</td>
    <td align="right">     7.05527</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27631</td>
    <td align="right">    19.58166</td>
    <td align="right">     0.36175</td>
    <td align="right">     8.82133</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43252</td>
    <td align="right">    18.51404</td>
    <td align="right">     -0.4044</td>
    <td align="right">    10.13832</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.55760</td>
    <td align="right">    25.43978</td>
    <td align="right">     -0.2445</td>
    <td align="right">     7.95018</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65255</td>
    <td align="right">    43.29439</td>
    <td align="right">     -0.1393</td>
    <td align="right">     7.12781</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48577</td>
    <td align="right">    46.06301</td>
    <td align="right">     -0.1798</td>
    <td align="right">     7.07164</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53131</td>
    <td align="right">    45.48249</td>
    <td align="right">     -0.1987</td>
    <td align="right">     7.37108</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06271</td>
    <td align="right">    28.14608</td>
    <td align="right">     0.32733</td>
    <td align="right">     8.86564</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.49083</td>
    <td align="right">    29.58467</td>
    <td align="right">     0.15690</td>
    <td align="right">     7.51803</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.60406</td>
    <td align="right">    19.27105</td>
    <td align="right">     -0.1588</td>
    <td align="right">     7.90588</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88289</td>
    <td align="right">    30.66057</td>
    <td align="right">     -0.0253</td>
    <td align="right">     7.79980</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60406</td>
    <td align="right">    18.51404</td>
    <td align="right">     -0.4044</td>
    <td align="right">     6.45761</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65255</td>
    <td align="right">    46.06301</td>
    <td align="right">     0.36175</td>
    <td align="right">    10.13832</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152249E+11</td>
    <td align="right">0.366443E+10</td>
    <td align="right">      282.32</td>
    <td align="right">0.150748E+11</td>
    <td align="right">0.150022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">17-JAN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43339.09</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    43339.09</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     4683.56</td>
    <td align="right">08-JAN-15:53</td>
    <td align="right">    10753.88</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377334E+10</td>
    <td align="right">0.981590E+09</td>
    <td align="right">      162.78</td>
    <td align="right">0.330979E+10</td>
    <td align="right">0.463557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    20650.37</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">    20650.37</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">     3659.74</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">     4917.51</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145292E+11</td>
    <td align="right">0.357503E+10</td>
    <td align="right">      302.78</td>
    <td align="right">0.140945E+11</td>
    <td align="right">0.434651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41602.41</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">    41602.41</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">     2506.56</td>
    <td align="right">14-MAR-19:20</td>
    <td align="right">    10159.95</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.417158E+11</td>
    <td align="right">0.106797E+11</td>
    <td align="right">      408.94</td>
    <td align="right">0.416265E+11</td>
    <td align="right"> 89345799.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    59886.03</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    59886.03</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     2310.45</td>
    <td align="right">16-APR-10:00</td>
    <td align="right">    17704.63</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558647E+11</td>
    <td align="right">0.149484E+11</td>
    <td align="right">      457.34</td>
    <td align="right">0.558147E+11</td>
    <td align="right"> 49979997.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    63910.07</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    63910.07</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     2152.41</td>
    <td align="right">26-MAY-05:10</td>
    <td align="right">    20094.75</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.759846E+11</td>
    <td align="right">0.227627E+11</td>
    <td align="right">      479.72</td>
    <td align="right">0.757001E+11</td>
    <td align="right">0.284449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    80568.03</td>
    <td align="right">27-JUN-06:03</td>
    <td align="right">    80568.03</td>
    <td align="right">27-JUN-06:03</td>
    <td align="right">     5103.25</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">    27228.12</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.783522E+11</td>
    <td align="right">0.220422E+11</td>
    <td align="right">      497.26</td>
    <td align="right">0.724430E+11</td>
    <td align="right">0.590919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   111942.57</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    82992.71</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    65471.72</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    25745.22</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.813959E+11</td>
    <td align="right">0.227800E+11</td>
    <td align="right">      495.44</td>
    <td align="right">0.748954E+11</td>
    <td align="right">0.650047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   108658.86</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    82393.20</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    51599.94</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    25633.09</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.705851E+11</td>
    <td align="right">0.187615E+11</td>
    <td align="right">      450.32</td>
    <td align="right">0.641324E+11</td>
    <td align="right">0.645272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   108478.77</td>
    <td align="right">05-SEP-07:20</td>
    <td align="right">    80082.79</td>
    <td align="right">18-SEP-06:03</td>
    <td align="right">    61788.53</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    23830.88</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.397356E+11</td>
    <td align="right">0.100719E+11</td>
    <td align="right">      389.68</td>
    <td align="right">0.385116E+11</td>
    <td align="right">0.122396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   103787.01</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    77673.12</td>
    <td align="right">02-OCT-06:03</td>
    <td align="right">    48877.99</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    22684.59</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173770E+11</td>
    <td align="right">0.413126E+10</td>
    <td align="right">      285.87</td>
    <td align="right">0.163747E+11</td>
    <td align="right">0.100226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    50062.18</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    50062.18</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    23322.69</td>
    <td align="right">13-NOV-07:02</td>
    <td align="right">    12194.17</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752345E+10</td>
    <td align="right">0.185360E+10</td>
    <td align="right">      202.42</td>
    <td align="right">0.747413E+10</td>
    <td align="right"> 49322324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    37422.69</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    37422.69</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     1464.82</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">     8274.21</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502062E+12</td>
    <td align="right">0.136252E+12</td>
    <td align="right">     4414.88</td>
    <td align="right">0.479452E+12</td>
    <td align="right">0.226099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377334E+10</td>
    <td align="right">0.981590E+09</td>
    <td align="right">      162.78</td>
    <td align="right">0.330979E+10</td>
    <td align="right"> 49322324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20650.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20650.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1464.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4917.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.813959E+11</td>
    <td align="right">0.227800E+11</td>
    <td align="right">      497.26</td>
    <td align="right">0.757001E+11</td>
    <td align="right">0.650047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111942.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82992.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65471.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27228.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134249E+11</td>
    <td align="right">0.325843E+10</td>
    <td align="right">      276.92</td>
    <td align="right">0.132667E+11</td>
    <td align="right">0.158198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">17-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39578.00</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    39578.00</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     2872.23</td>
    <td align="right">08-JAN-12:00</td>
    <td align="right">     9821.58</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297552E+10</td>
    <td align="right">0.779337E+09</td>
    <td align="right">      151.19</td>
    <td align="right">0.252540E+10</td>
    <td align="right">0.450119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19368.06</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    19368.06</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     3439.06</td>
    <td align="right">18-FEB-13:50</td>
    <td align="right">     4626.66</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133715E+11</td>
    <td align="right">0.329785E+10</td>
    <td align="right">      299.85</td>
    <td align="right">0.129078E+11</td>
    <td align="right">0.463686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    42199.75</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">    42199.75</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">     2565.27</td>
    <td align="right">18-MAR-09:05</td>
    <td align="right">    10413.27</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401936E+11</td>
    <td align="right">0.103015E+11</td>
    <td align="right">      413.59</td>
    <td align="right">0.401026E+11</td>
    <td align="right"> 91023210.99</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    60103.33</td>
    <td align="right">24-APR-15:50</td>
    <td align="right">    60103.33</td>
    <td align="right">24-APR-15:50</td>
    <td align="right">     2147.33</td>
    <td align="right">16-APR-09:48</td>
    <td align="right">    17726.00</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539876E+11</td>
    <td align="right">0.144414E+11</td>
    <td align="right">      464.01</td>
    <td align="right">0.539404E+11</td>
    <td align="right"> 47227153.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61354.76</td>
    <td align="right">08-MAY-16:00</td>
    <td align="right">    61354.76</td>
    <td align="right">08-MAY-16:00</td>
    <td align="right">     2011.19</td>
    <td align="right">26-MAY-05:10</td>
    <td align="right">    18874.15</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.735057E+11</td>
    <td align="right">0.220247E+11</td>
    <td align="right">      486.68</td>
    <td align="right">0.732915E+11</td>
    <td align="right">0.214167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    75532.34</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    75532.34</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">     4639.58</td>
    <td align="right">17-JUN-17:10</td>
    <td align="right">    27063.77</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.713951E+11</td>
    <td align="right">0.200673E+11</td>
    <td align="right">      492.20</td>
    <td align="right">0.668281E+11</td>
    <td align="right">0.456702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   107147.73</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    76414.03</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    63953.57</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    26443.62</td>
    <td align="right">19-JUL-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720601E+11</td>
    <td align="right">0.201764E+11</td>
    <td align="right">      488.31</td>
    <td align="right">0.673163E+11</td>
    <td align="right">0.474378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   104004.67</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    79539.94</td>
    <td align="right">28-AUG-06:03</td>
    <td align="right">    50983.04</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    25900.54</td>
    <td align="right">28-AUG-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.602512E+11</td>
    <td align="right">0.160844E+11</td>
    <td align="right">      437.46</td>
    <td align="right">0.553386E+11</td>
    <td align="right">0.491257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   103946.17</td>
    <td align="right">02-SEP-05:03</td>
    <td align="right">    69418.33</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    59189.27</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    23100.92</td>
    <td align="right">02-SEP-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333409E+11</td>
    <td align="right">0.854052E+10</td>
    <td align="right">      375.84</td>
    <td align="right">0.322710E+11</td>
    <td align="right">0.106994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    87216.23</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    73401.64</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    41798.47</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    20389.88</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141372E+11</td>
    <td align="right">0.341546E+10</td>
    <td align="right">      278.83</td>
    <td align="right">0.132249E+11</td>
    <td align="right">0.912264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    46417.44</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    46417.44</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    17540.07</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">    11390.39</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.601491E+10</td>
    <td align="right">0.150671E+10</td>
    <td align="right">      189.28</td>
    <td align="right">0.595351E+10</td>
    <td align="right"> 61409234.94</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32596.88</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">    32596.88</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">     1815.22</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">     7444.78</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454658E+12</td>
    <td align="right">0.123894E+12</td>
    <td align="right">     4354.16</td>
    <td align="right">0.436967E+12</td>
    <td align="right">0.176914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297552E+10</td>
    <td align="right">0.779337E+09</td>
    <td align="right">      151.19</td>
    <td align="right">0.252540E+10</td>
    <td align="right"> 47227153.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19368.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19368.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1815.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4626.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.735057E+11</td>
    <td align="right">0.220247E+11</td>
    <td align="right">      492.20</td>
    <td align="right">0.732915E+11</td>
    <td align="right">0.491257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107147.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79539.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63953.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27063.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130812E+11</td>
    <td align="right">0.323057E+10</td>
    <td align="right">      279.14</td>
    <td align="right">0.128355E+11</td>
    <td align="right">0.245636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">24-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43536.99</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">    43536.99</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">     2177.49</td>
    <td align="right">07-JAN-17:10</td>
    <td align="right">    10805.01</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298955E+10</td>
    <td align="right">0.790350E+09</td>
    <td align="right">      161.67</td>
    <td align="right">0.244829E+10</td>
    <td align="right">0.541262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19693.04</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    19693.04</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     4032.74</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">     4790.17</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140358E+11</td>
    <td align="right">0.349278E+10</td>
    <td align="right">      301.43</td>
    <td align="right">0.133627E+11</td>
    <td align="right">0.673098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    48833.69</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">    48833.69</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">     3394.55</td>
    <td align="right">18-MAR-10:00</td>
    <td align="right">    12050.15</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446941E+11</td>
    <td align="right">0.115638E+11</td>
    <td align="right">      417.87</td>
    <td align="right">0.445220E+11</td>
    <td align="right">0.172119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    76425.66</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">    76425.66</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">     2925.95</td>
    <td align="right">15-APR-20:20</td>
    <td align="right">    20971.24</td>
    <td align="right">14-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.601464E+11</td>
    <td align="right">0.162505E+11</td>
    <td align="right">      465.74</td>
    <td align="right">0.600467E+11</td>
    <td align="right"> 99631801.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    72895.10</td>
    <td align="right">28-MAY-14:32</td>
    <td align="right">    72895.10</td>
    <td align="right">28-MAY-14:32</td>
    <td align="right">     2634.34</td>
    <td align="right">29-MAY-22:25</td>
    <td align="right">    22122.61</td>
    <td align="right">07-MAY-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.830297E+11</td>
    <td align="right">0.250912E+11</td>
    <td align="right">      493.85</td>
    <td align="right">0.826622E+11</td>
    <td align="right">0.367541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    87098.18</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">    87098.18</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">     6293.06</td>
    <td align="right">17-JUN-16:25</td>
    <td align="right">    31985.51</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.798374E+11</td>
    <td align="right">0.225904E+11</td>
    <td align="right">      503.07</td>
    <td align="right">0.749637E+11</td>
    <td align="right">0.487370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   123386.20</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    89724.00</td>
    <td align="right">16-JUL-15:21</td>
    <td align="right">    74270.17</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">    27967.79</td>
    <td align="right">19-JUL-13:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.793950E+11</td>
    <td align="right">0.224022E+11</td>
    <td align="right">      492.01</td>
    <td align="right">0.744665E+11</td>
    <td align="right">0.492855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   119766.80</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    83801.44</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    60880.56</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">    29349.65</td>
    <td align="right">25-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.649593E+11</td>
    <td align="right">0.174877E+11</td>
    <td align="right">      440.79</td>
    <td align="right">0.598970E+11</td>
    <td align="right">0.506228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   115935.53</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    79581.11</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">    68113.70</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    25439.86</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347370E+11</td>
    <td align="right">0.901527E+10</td>
    <td align="right">      380.27</td>
    <td align="right">0.335032E+11</td>
    <td align="right">0.123379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    84747.73</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    84747.73</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    29006.74</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    22636.83</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137789E+11</td>
    <td align="right">0.338602E+10</td>
    <td align="right">      283.25</td>
    <td align="right">0.128066E+11</td>
    <td align="right">0.972348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    52510.24</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    52510.24</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    14371.35</td>
    <td align="right">13-NOV-15:40</td>
    <td align="right">    12896.33</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566117E+10</td>
    <td align="right">0.144298E+10</td>
    <td align="right">      191.19</td>
    <td align="right">0.555387E+10</td>
    <td align="right">0.107297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    36158.17</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">    36158.17</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">     2109.56</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">     8299.52</td>
    <td align="right">25-DEC-15:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496346E+12</td>
    <td align="right">0.136744E+12</td>
    <td align="right">     4410.29</td>
    <td align="right">0.477068E+12</td>
    <td align="right">0.192772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.298955E+10</td>
    <td align="right">0.790350E+09</td>
    <td align="right">      161.67</td>
    <td align="right">0.244829E+10</td>
    <td align="right"> 99631801.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19693.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19693.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2109.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4790.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830297E+11</td>
    <td align="right">0.250912E+11</td>
    <td align="right">      503.07</td>
    <td align="right">0.826622E+11</td>
    <td align="right">0.506228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   123386.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89724.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74270.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31985.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      282.60</td>
    <td align="right">        0.00</td>
    <td align="right">      282.60</td>
    <td align="right">      246.56</td>
    <td align="right">     1060.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      322.02</td>
    <td align="right">        0.00</td>
    <td align="right">      322.02</td>
    <td align="right">      177.96</td>
    <td align="right">     1030.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.96</td>
    <td align="right">        0.00</td>
    <td align="right">      427.96</td>
    <td align="right">      421.26</td>
    <td align="right">      937.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      521.41</td>
    <td align="right">        5.41</td>
    <td align="right">      516.00</td>
    <td align="right">      863.55</td>
    <td align="right">      524.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      610.37</td>
    <td align="right">       48.87</td>
    <td align="right">      561.49</td>
    <td align="right">     1180.26</td>
    <td align="right">      357.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      709.29</td>
    <td align="right">      128.87</td>
    <td align="right">      580.42</td>
    <td align="right">     1818.53</td>
    <td align="right">      155.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.89</td>
    <td align="right">       63.02</td>
    <td align="right">      541.87</td>
    <td align="right">     1547.67</td>
    <td align="right">      118.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.25</td>
    <td align="right">       12.13</td>
    <td align="right">      476.12</td>
    <td align="right">     1282.33</td>
    <td align="right">      147.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      460.66</td>
    <td align="right">        0.12</td>
    <td align="right">      460.54</td>
    <td align="right">     1071.98</td>
    <td align="right">      221.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.40</td>
    <td align="right">        0.00</td>
    <td align="right">      356.40</td>
    <td align="right">      530.42</td>
    <td align="right">      681.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.95</td>
    <td align="right">        0.00</td>
    <td align="right">      296.95</td>
    <td align="right">      245.19</td>
    <td align="right">      979.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.98</td>
    <td align="right">        0.00</td>
    <td align="right">      263.98</td>
    <td align="right">      160.94</td>
    <td align="right">     1275.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.85</td>
    <td align="right">       21.58</td>
    <td align="right">      424.27</td>
    <td align="right">      798.39</td>
    <td align="right">      622.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.98</td>
    <td align="right">        0.00</td>
    <td align="right">      263.98</td>
    <td align="right">      160.94</td>
    <td align="right">      118.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      709.29</td>
    <td align="right">      128.87</td>
    <td align="right">      580.42</td>
    <td align="right">     1818.53</td>
    <td align="right">     1275.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      608.64</td>
    <td align="right">      381.81</td>
    <td align="right">      226.82</td>
    <td align="right">      801.96</td>
    <td align="right">      665.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      599.93</td>
    <td align="right">      343.19</td>
    <td align="right">      256.74</td>
    <td align="right">      699.90</td>
    <td align="right">      656.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      750.78</td>
    <td align="right">      386.21</td>
    <td align="right">      364.58</td>
    <td align="right">      995.49</td>
    <td align="right">      592.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1071.70</td>
    <td align="right">      638.75</td>
    <td align="right">      432.95</td>
    <td align="right">     1769.03</td>
    <td align="right">      336.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.67</td>
    <td align="right">      658.40</td>
    <td align="right">      452.28</td>
    <td align="right">     1954.64</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1157.68</td>
    <td align="right">      719.37</td>
    <td align="right">      438.31</td>
    <td align="right">     2331.95</td>
    <td align="right">      101.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      977.73</td>
    <td align="right">      551.30</td>
    <td align="right">      426.43</td>
    <td align="right">     1987.75</td>
    <td align="right">       76.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.95</td>
    <td align="right">      529.58</td>
    <td align="right">      398.37</td>
    <td align="right">     1876.06</td>
    <td align="right">       95.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      761.45</td>
    <td align="right">      367.03</td>
    <td align="right">      394.42</td>
    <td align="right">     1482.18</td>
    <td align="right">      140.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      764.83</td>
    <td align="right">      465.47</td>
    <td align="right">      299.36</td>
    <td align="right">     1205.38</td>
    <td align="right">      428.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      588.11</td>
    <td align="right">      353.05</td>
    <td align="right">      235.06</td>
    <td align="right">      765.91</td>
    <td align="right">      621.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.21</td>
    <td align="right">      323.78</td>
    <td align="right">      212.43</td>
    <td align="right">      633.19</td>
    <td align="right">      796.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      822.32</td>
    <td align="right">      477.12</td>
    <td align="right">      345.20</td>
    <td align="right">     1378.52</td>
    <td align="right">      394.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.21</td>
    <td align="right">      323.78</td>
    <td align="right">      212.43</td>
    <td align="right">      633.19</td>
    <td align="right">       76.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.68</td>
    <td align="right">      719.37</td>
    <td align="right">      452.28</td>
    <td align="right">     2331.95</td>
    <td align="right">      796.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2326.98</td>
    <td align="right">     1858.50</td>
    <td align="right">      468.49</td>
    <td align="right">     3563.43</td>
    <td align="right">     1054.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1471.32</td>
    <td align="right">      992.31</td>
    <td align="right">      479.01</td>
    <td align="right">     2033.96</td>
    <td align="right">     1003.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1224.25</td>
    <td align="right">      630.55</td>
    <td align="right">      593.70</td>
    <td align="right">     1815.95</td>
    <td align="right">      940.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1042.15</td>
    <td align="right">      421.13</td>
    <td align="right">      621.02</td>
    <td align="right">     1962.27</td>
    <td align="right">      551.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      698.35</td>
    <td align="right">      115.38</td>
    <td align="right">      582.98</td>
    <td align="right">     1446.52</td>
    <td align="right">      388.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      597.99</td>
    <td align="right">       46.10</td>
    <td align="right">      551.89</td>
    <td align="right">     1635.31</td>
    <td align="right">      161.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.04</td>
    <td align="right">       63.22</td>
    <td align="right">      547.83</td>
    <td align="right">     1594.79</td>
    <td align="right">      119.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.00</td>
    <td align="right">      205.33</td>
    <td align="right">      537.67</td>
    <td align="right">     1851.00</td>
    <td align="right">      147.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1070.59</td>
    <td align="right">      456.74</td>
    <td align="right">      613.85</td>
    <td align="right">     2244.00</td>
    <td align="right">      224.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1705.87</td>
    <td align="right">     1180.72</td>
    <td align="right">      525.15</td>
    <td align="right">     2860.62</td>
    <td align="right">      673.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1987.99</td>
    <td align="right">     1522.70</td>
    <td align="right">      465.29</td>
    <td align="right">     3005.71</td>
    <td align="right">      967.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2163.40</td>
    <td align="right">     1712.62</td>
    <td align="right">      450.78</td>
    <td align="right">     3171.99</td>
    <td align="right">     1242.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1303.61</td>
    <td align="right">      766.96</td>
    <td align="right">      536.65</td>
    <td align="right">     2267.95</td>
    <td align="right">      621.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      597.99</td>
    <td align="right">       46.10</td>
    <td align="right">      450.78</td>
    <td align="right">     1446.52</td>
    <td align="right">      119.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2326.98</td>
    <td align="right">     1858.50</td>
    <td align="right">      621.02</td>
    <td align="right">     3563.43</td>
    <td align="right">     1242.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.44</td>
    <td align="right">      395.56</td>
    <td align="right">      240.88</td>
    <td align="right">      933.70</td>
    <td align="right">      729.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.58</td>
    <td align="right">      249.25</td>
    <td align="right">      266.33</td>
    <td align="right">      614.27</td>
    <td align="right">      690.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      682.90</td>
    <td align="right">      325.55</td>
    <td align="right">      357.35</td>
    <td align="right">      933.11</td>
    <td align="right">      628.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1048.61</td>
    <td align="right">      598.16</td>
    <td align="right">      450.45</td>
    <td align="right">     1778.53</td>
    <td align="right">      377.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1051.31</td>
    <td align="right">      589.47</td>
    <td align="right">      461.84</td>
    <td align="right">     1897.66</td>
    <td align="right">      274.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1117.64</td>
    <td align="right">      657.35</td>
    <td align="right">      460.29</td>
    <td align="right">     2284.42</td>
    <td align="right">      121.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      813.45</td>
    <td align="right">      379.71</td>
    <td align="right">      433.73</td>
    <td align="right">     1716.93</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      775.69</td>
    <td align="right">      389.57</td>
    <td align="right">      386.12</td>
    <td align="right">     1630.66</td>
    <td align="right">      107.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      676.14</td>
    <td align="right">      284.09</td>
    <td align="right">      392.06</td>
    <td align="right">     1352.97</td>
    <td align="right">      155.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      691.84</td>
    <td align="right">      395.59</td>
    <td align="right">      296.25</td>
    <td align="right">     1129.58</td>
    <td align="right">      466.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      637.20</td>
    <td align="right">      384.72</td>
    <td align="right">      252.48</td>
    <td align="right">      908.08</td>
    <td align="right">      670.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.56</td>
    <td align="right">      292.40</td>
    <td align="right">      221.15</td>
    <td align="right">      680.60</td>
    <td align="right">      862.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.23</td>
    <td align="right">      412.36</td>
    <td align="right">      351.87</td>
    <td align="right">     1324.68</td>
    <td align="right">      430.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.56</td>
    <td align="right">      249.25</td>
    <td align="right">      221.15</td>
    <td align="right">      614.27</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.64</td>
    <td align="right">      657.35</td>
    <td align="right">      461.84</td>
    <td align="right">     2284.42</td>
    <td align="right">      862.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.20</td>
    <td align="right">        0.00</td>
    <td align="right">       94.20</td>
    <td align="right">       80.24</td>
    <td align="right">      374.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">      107.34</td>
    <td align="right">       61.22</td>
    <td align="right">      357.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.65</td>
    <td align="right">        0.00</td>
    <td align="right">      142.65</td>
    <td align="right">      147.24</td>
    <td align="right">      313.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.80</td>
    <td align="right">        1.80</td>
    <td align="right">      171.99</td>
    <td align="right">      296.69</td>
    <td align="right">      172.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.45</td>
    <td align="right">       16.29</td>
    <td align="right">      187.16</td>
    <td align="right">      403.32</td>
    <td align="right">      114.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.42</td>
    <td align="right">       42.95</td>
    <td align="right">      193.46</td>
    <td align="right">      615.33</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.62</td>
    <td align="right">       21.00</td>
    <td align="right">      180.61</td>
    <td align="right">      521.16</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.74</td>
    <td align="right">        4.04</td>
    <td align="right">      158.70</td>
    <td align="right">      429.06</td>
    <td align="right">       50.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      153.55</td>
    <td align="right">        0.04</td>
    <td align="right">      153.50</td>
    <td align="right">      355.63</td>
    <td align="right">       79.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      118.79</td>
    <td align="right">        0.00</td>
    <td align="right">      118.79</td>
    <td align="right">      171.95</td>
    <td align="right">      251.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">       98.98</td>
    <td align="right">       74.24</td>
    <td align="right">      366.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">      470.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.61</td>
    <td align="right">        7.19</td>
    <td align="right">      141.42</td>
    <td align="right">      267.73</td>
    <td align="right">      219.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      236.42</td>
    <td align="right">       42.95</td>
    <td align="right">      193.46</td>
    <td align="right">      615.33</td>
    <td align="right">      470.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.20</td>
    <td align="right">        0.00</td>
    <td align="right">       94.20</td>
    <td align="right">       80.24</td>
    <td align="right">      374.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">      107.34</td>
    <td align="right">       61.23</td>
    <td align="right">      357.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.65</td>
    <td align="right">        0.00</td>
    <td align="right">      142.65</td>
    <td align="right">      147.25</td>
    <td align="right">      313.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.80</td>
    <td align="right">        1.80</td>
    <td align="right">      172.00</td>
    <td align="right">      296.70</td>
    <td align="right">      172.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.46</td>
    <td align="right">       16.29</td>
    <td align="right">      187.16</td>
    <td align="right">      403.34</td>
    <td align="right">      114.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.43</td>
    <td align="right">       42.96</td>
    <td align="right">      193.47</td>
    <td align="right">      615.37</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.63</td>
    <td align="right">       21.01</td>
    <td align="right">      180.62</td>
    <td align="right">      521.19</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.75</td>
    <td align="right">        4.04</td>
    <td align="right">      158.71</td>
    <td align="right">      429.08</td>
    <td align="right">       50.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      153.55</td>
    <td align="right">        0.04</td>
    <td align="right">      153.51</td>
    <td align="right">      355.65</td>
    <td align="right">       79.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">      118.80</td>
    <td align="right">      171.96</td>
    <td align="right">      251.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">       98.98</td>
    <td align="right">       74.24</td>
    <td align="right">      366.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">      470.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.61</td>
    <td align="right">        7.19</td>
    <td align="right">      141.42</td>
    <td align="right">      267.74</td>
    <td align="right">      219.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      236.43</td>
    <td align="right">       42.96</td>
    <td align="right">      193.47</td>
    <td align="right">      615.37</td>
    <td align="right">      470.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.20</td>
    <td align="right">        0.00</td>
    <td align="right">       94.20</td>
    <td align="right">       80.24</td>
    <td align="right">      374.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">      107.34</td>
    <td align="right">       61.23</td>
    <td align="right">      357.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.65</td>
    <td align="right">        0.00</td>
    <td align="right">      142.65</td>
    <td align="right">      147.25</td>
    <td align="right">      313.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.80</td>
    <td align="right">        1.80</td>
    <td align="right">      172.00</td>
    <td align="right">      296.70</td>
    <td align="right">      172.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.46</td>
    <td align="right">       16.29</td>
    <td align="right">      187.16</td>
    <td align="right">      403.34</td>
    <td align="right">      114.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.43</td>
    <td align="right">       42.96</td>
    <td align="right">      193.47</td>
    <td align="right">      615.37</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      201.63</td>
    <td align="right">       21.01</td>
    <td align="right">      180.62</td>
    <td align="right">      521.19</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.75</td>
    <td align="right">        4.04</td>
    <td align="right">      158.71</td>
    <td align="right">      429.08</td>
    <td align="right">       50.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      153.55</td>
    <td align="right">        0.04</td>
    <td align="right">      153.51</td>
    <td align="right">      355.65</td>
    <td align="right">       79.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">      118.80</td>
    <td align="right">      171.96</td>
    <td align="right">      251.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">       98.98</td>
    <td align="right">       74.24</td>
    <td align="right">      366.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">      470.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.61</td>
    <td align="right">        7.19</td>
    <td align="right">      141.42</td>
    <td align="right">      267.74</td>
    <td align="right">      219.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
    <td align="right">       45.46</td>
    <td align="right">       38.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      236.43</td>
    <td align="right">       42.96</td>
    <td align="right">      193.47</td>
    <td align="right">      615.37</td>
    <td align="right">      470.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      585.48</td>
    <td align="right">      367.29</td>
    <td align="right">      218.19</td>
    <td align="right">      764.12</td>
    <td align="right">      693.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      577.10</td>
    <td align="right">      330.13</td>
    <td align="right">      246.97</td>
    <td align="right">      675.93</td>
    <td align="right">      673.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.22</td>
    <td align="right">      371.51</td>
    <td align="right">      350.70</td>
    <td align="right">      968.39</td>
    <td align="right">      588.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1030.93</td>
    <td align="right">      614.44</td>
    <td align="right">      416.48</td>
    <td align="right">     1718.93</td>
    <td align="right">      332.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1068.41</td>
    <td align="right">      633.34</td>
    <td align="right">      435.07</td>
    <td align="right">     1899.43</td>
    <td align="right">      232.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1113.63</td>
    <td align="right">      691.99</td>
    <td align="right">      421.64</td>
    <td align="right">     2261.37</td>
    <td align="right">       97.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      940.53</td>
    <td align="right">      530.33</td>
    <td align="right">      410.21</td>
    <td align="right">     1922.10</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      892.65</td>
    <td align="right">      509.43</td>
    <td align="right">      383.22</td>
    <td align="right">     1809.52</td>
    <td align="right">      102.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      732.48</td>
    <td align="right">      353.07</td>
    <td align="right">      379.41</td>
    <td align="right">     1424.64</td>
    <td align="right">      153.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      735.73</td>
    <td align="right">      447.76</td>
    <td align="right">      287.97</td>
    <td align="right">     1152.23</td>
    <td align="right">      463.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      565.73</td>
    <td align="right">      339.62</td>
    <td align="right">      226.12</td>
    <td align="right">      719.96</td>
    <td align="right">      676.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      515.80</td>
    <td align="right">      311.46</td>
    <td align="right">      204.35</td>
    <td align="right">      584.18</td>
    <td align="right">      862.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      791.03</td>
    <td align="right">      458.96</td>
    <td align="right">      332.07</td>
    <td align="right">     1328.14</td>
    <td align="right">      411.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.80</td>
    <td align="right">      311.46</td>
    <td align="right">      204.35</td>
    <td align="right">      584.18</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1113.63</td>
    <td align="right">      691.99</td>
    <td align="right">      435.07</td>
    <td align="right">     2261.37</td>
    <td align="right">      862.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.15</td>
    <td align="right">       14.52</td>
    <td align="right">        8.63</td>
    <td align="right">       30.21</td>
    <td align="right">       27.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.82</td>
    <td align="right">       13.05</td>
    <td align="right">        9.77</td>
    <td align="right">       26.73</td>
    <td align="right">       26.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.56</td>
    <td align="right">       14.69</td>
    <td align="right">       13.87</td>
    <td align="right">       38.29</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.76</td>
    <td align="right">       24.29</td>
    <td align="right">       16.47</td>
    <td align="right">       67.96</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.24</td>
    <td align="right">       25.04</td>
    <td align="right">       17.20</td>
    <td align="right">       75.10</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.03</td>
    <td align="right">       27.36</td>
    <td align="right">       16.67</td>
    <td align="right">       89.41</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.19</td>
    <td align="right">       20.97</td>
    <td align="right">       16.22</td>
    <td align="right">       76.00</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.29</td>
    <td align="right">       20.14</td>
    <td align="right">       15.15</td>
    <td align="right">       71.55</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.96</td>
    <td align="right">       13.96</td>
    <td align="right">       15.00</td>
    <td align="right">       56.33</td>
    <td align="right">        6.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.09</td>
    <td align="right">       17.70</td>
    <td align="right">       11.39</td>
    <td align="right">       45.56</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.37</td>
    <td align="right">       13.43</td>
    <td align="right">        8.94</td>
    <td align="right">       28.47</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.39</td>
    <td align="right">       12.31</td>
    <td align="right">        8.08</td>
    <td align="right">       23.10</td>
    <td align="right">       34.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.28</td>
    <td align="right">       18.15</td>
    <td align="right">       13.13</td>
    <td align="right">       52.51</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.39</td>
    <td align="right">       12.31</td>
    <td align="right">        8.08</td>
    <td align="right">       23.10</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.03</td>
    <td align="right">       27.36</td>
    <td align="right">       17.20</td>
    <td align="right">       89.41</td>
    <td align="right">       34.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      775.65</td>
    <td align="right">      619.49</td>
    <td align="right">      156.16</td>
    <td align="right">     1188.38</td>
    <td align="right">      392.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.43</td>
    <td align="right">      330.76</td>
    <td align="right">      159.67</td>
    <td align="right">      686.37</td>
    <td align="right">      357.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.08</td>
    <td align="right">      210.18</td>
    <td align="right">      197.90</td>
    <td align="right">      616.42</td>
    <td align="right">      321.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.38</td>
    <td align="right">      140.37</td>
    <td align="right">      207.01</td>
    <td align="right">      663.03</td>
    <td align="right">      186.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.78</td>
    <td align="right">       38.46</td>
    <td align="right">      194.32</td>
    <td align="right">      490.54</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.33</td>
    <td align="right">       15.37</td>
    <td align="right">      183.96</td>
    <td align="right">      549.09</td>
    <td align="right">       50.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.68</td>
    <td align="right">       21.07</td>
    <td align="right">      182.61</td>
    <td align="right">      532.71</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      247.66</td>
    <td align="right">       68.44</td>
    <td align="right">      179.22</td>
    <td align="right">      613.46</td>
    <td align="right">       54.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.86</td>
    <td align="right">      152.24</td>
    <td align="right">      204.61</td>
    <td align="right">      742.62</td>
    <td align="right">       86.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.61</td>
    <td align="right">      393.57</td>
    <td align="right">      175.05</td>
    <td align="right">      950.55</td>
    <td align="right">      255.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.65</td>
    <td align="right">      507.55</td>
    <td align="right">      155.10</td>
    <td align="right">      998.81</td>
    <td align="right">      368.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      721.12</td>
    <td align="right">      570.86</td>
    <td align="right">      150.26</td>
    <td align="right">     1053.64</td>
    <td align="right">      468.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.53</td>
    <td align="right">      255.65</td>
    <td align="right">      178.88</td>
    <td align="right">      757.92</td>
    <td align="right">      225.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.33</td>
    <td align="right">       15.37</td>
    <td align="right">      150.26</td>
    <td align="right">      490.54</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      775.65</td>
    <td align="right">      619.49</td>
    <td align="right">      207.01</td>
    <td align="right">     1188.38</td>
    <td align="right">      468.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      775.65</td>
    <td align="right">      619.49</td>
    <td align="right">      156.16</td>
    <td align="right">     1188.38</td>
    <td align="right">      392.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.43</td>
    <td align="right">      330.76</td>
    <td align="right">      159.67</td>
    <td align="right">      686.37</td>
    <td align="right">      357.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.08</td>
    <td align="right">      210.18</td>
    <td align="right">      197.90</td>
    <td align="right">      616.42</td>
    <td align="right">      321.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.38</td>
    <td align="right">      140.37</td>
    <td align="right">      207.01</td>
    <td align="right">      663.03</td>
    <td align="right">      186.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.78</td>
    <td align="right">       38.46</td>
    <td align="right">      194.32</td>
    <td align="right">      490.54</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.33</td>
    <td align="right">       15.37</td>
    <td align="right">      183.96</td>
    <td align="right">      549.09</td>
    <td align="right">       50.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.68</td>
    <td align="right">       21.07</td>
    <td align="right">      182.61</td>
    <td align="right">      532.71</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      247.66</td>
    <td align="right">       68.44</td>
    <td align="right">      179.22</td>
    <td align="right">      613.46</td>
    <td align="right">       54.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.86</td>
    <td align="right">      152.24</td>
    <td align="right">      204.61</td>
    <td align="right">      742.62</td>
    <td align="right">       86.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.61</td>
    <td align="right">      393.57</td>
    <td align="right">      175.05</td>
    <td align="right">      950.55</td>
    <td align="right">      255.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.65</td>
    <td align="right">      507.55</td>
    <td align="right">      155.10</td>
    <td align="right">      998.81</td>
    <td align="right">      368.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      721.12</td>
    <td align="right">      570.86</td>
    <td align="right">      150.26</td>
    <td align="right">     1053.64</td>
    <td align="right">      468.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.53</td>
    <td align="right">      255.65</td>
    <td align="right">      178.88</td>
    <td align="right">      757.92</td>
    <td align="right">      225.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.33</td>
    <td align="right">       15.37</td>
    <td align="right">      150.26</td>
    <td align="right">      490.54</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      775.65</td>
    <td align="right">      619.49</td>
    <td align="right">      207.01</td>
    <td align="right">     1188.38</td>
    <td align="right">      468.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      775.60</td>
    <td align="right">      619.45</td>
    <td align="right">      156.15</td>
    <td align="right">     1188.30</td>
    <td align="right">      392.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.40</td>
    <td align="right">      330.74</td>
    <td align="right">      159.66</td>
    <td align="right">      686.32</td>
    <td align="right">      357.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.05</td>
    <td align="right">      210.17</td>
    <td align="right">      197.88</td>
    <td align="right">      616.38</td>
    <td align="right">      321.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.36</td>
    <td align="right">      140.37</td>
    <td align="right">      206.99</td>
    <td align="right">      662.98</td>
    <td align="right">      186.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      232.77</td>
    <td align="right">       38.46</td>
    <td align="right">      194.31</td>
    <td align="right">      490.51</td>
    <td align="right">      126.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      199.32</td>
    <td align="right">       15.36</td>
    <td align="right">      183.95</td>
    <td align="right">      549.06</td>
    <td align="right">       50.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.67</td>
    <td align="right">       21.07</td>
    <td align="right">      182.60</td>
    <td align="right">      532.67</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      247.65</td>
    <td align="right">       68.44</td>
    <td align="right">      179.21</td>
    <td align="right">      613.42</td>
    <td align="right">       54.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.84</td>
    <td align="right">      152.23</td>
    <td align="right">      204.60</td>
    <td align="right">      742.57</td>
    <td align="right">       86.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.58</td>
    <td align="right">      393.54</td>
    <td align="right">      175.04</td>
    <td align="right">      950.49</td>
    <td align="right">      255.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.61</td>
    <td align="right">      507.52</td>
    <td align="right">      155.09</td>
    <td align="right">      998.75</td>
    <td align="right">      368.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      721.08</td>
    <td align="right">      570.83</td>
    <td align="right">      150.25</td>
    <td align="right">     1053.58</td>
    <td align="right">      468.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      434.50</td>
    <td align="right">      255.63</td>
    <td align="right">      178.87</td>
    <td align="right">      757.87</td>
    <td align="right">      225.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.32</td>
    <td align="right">       15.36</td>
    <td align="right">      150.25</td>
    <td align="right">      490.51</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      775.60</td>
    <td align="right">      619.45</td>
    <td align="right">      206.99</td>
    <td align="right">     1188.30</td>
    <td align="right">      468.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      612.22</td>
    <td align="right">      380.51</td>
    <td align="right">      231.72</td>
    <td align="right">      895.42</td>
    <td align="right">      765.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.96</td>
    <td align="right">      239.77</td>
    <td align="right">      256.20</td>
    <td align="right">      596.61</td>
    <td align="right">      707.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.92</td>
    <td align="right">      313.16</td>
    <td align="right">      343.76</td>
    <td align="right">      911.48</td>
    <td align="right">      625.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1008.72</td>
    <td align="right">      575.40</td>
    <td align="right">      433.32</td>
    <td align="right">     1728.78</td>
    <td align="right">      376.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1011.31</td>
    <td align="right">      567.04</td>
    <td align="right">      444.27</td>
    <td align="right">     1844.28</td>
    <td align="right">      269.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1075.12</td>
    <td align="right">      632.34</td>
    <td align="right">      442.78</td>
    <td align="right">     2214.59</td>
    <td align="right">      118.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      782.50</td>
    <td align="right">      365.27</td>
    <td align="right">      417.23</td>
    <td align="right">     1660.49</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.18</td>
    <td align="right">      374.75</td>
    <td align="right">      371.44</td>
    <td align="right">     1571.68</td>
    <td align="right">      113.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      650.42</td>
    <td align="right">      273.28</td>
    <td align="right">      377.14</td>
    <td align="right">     1300.08</td>
    <td align="right">      167.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      665.51</td>
    <td align="right">      380.54</td>
    <td align="right">      284.98</td>
    <td align="right">     1081.08</td>
    <td align="right">      505.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      612.95</td>
    <td align="right">      370.08</td>
    <td align="right">      242.87</td>
    <td align="right">      862.90</td>
    <td align="right">      735.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.02</td>
    <td align="right">      281.28</td>
    <td align="right">      212.74</td>
    <td align="right">      640.66</td>
    <td align="right">      933.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      735.15</td>
    <td align="right">      396.67</td>
    <td align="right">      338.48</td>
    <td align="right">     1278.50</td>
    <td align="right">      449.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.02</td>
    <td align="right">      239.77</td>
    <td align="right">      212.74</td>
    <td align="right">      596.61</td>
    <td align="right">       89.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1075.12</td>
    <td align="right">      632.34</td>
    <td align="right">      444.27</td>
    <td align="right">     2214.59</td>
    <td align="right">      933.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.21</td>
    <td align="right">       15.04</td>
    <td align="right">        9.16</td>
    <td align="right">       35.40</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.61</td>
    <td align="right">        9.48</td>
    <td align="right">       10.13</td>
    <td align="right">       23.59</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.97</td>
    <td align="right">       12.38</td>
    <td align="right">       13.59</td>
    <td align="right">       36.04</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       39.88</td>
    <td align="right">       22.75</td>
    <td align="right">       17.13</td>
    <td align="right">       68.35</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.99</td>
    <td align="right">       22.42</td>
    <td align="right">       17.57</td>
    <td align="right">       72.92</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.51</td>
    <td align="right">       25.00</td>
    <td align="right">       17.51</td>
    <td align="right">       87.56</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.94</td>
    <td align="right">       14.44</td>
    <td align="right">       16.50</td>
    <td align="right">       65.65</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       14.82</td>
    <td align="right">       14.69</td>
    <td align="right">       62.14</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.72</td>
    <td align="right">       10.81</td>
    <td align="right">       14.91</td>
    <td align="right">       51.40</td>
    <td align="right">        6.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.31</td>
    <td align="right">       15.05</td>
    <td align="right">       11.27</td>
    <td align="right">       42.74</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.24</td>
    <td align="right">       14.63</td>
    <td align="right">        9.60</td>
    <td align="right">       34.12</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.53</td>
    <td align="right">       11.12</td>
    <td align="right">        8.41</td>
    <td align="right">       25.33</td>
    <td align="right">       36.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.07</td>
    <td align="right">       15.68</td>
    <td align="right">       13.38</td>
    <td align="right">       50.55</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.53</td>
    <td align="right">        9.48</td>
    <td align="right">        8.41</td>
    <td align="right">       23.59</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.51</td>
    <td align="right">       25.00</td>
    <td align="right">       17.57</td>
    <td align="right">       87.56</td>
    <td align="right">       36.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      282.60</td>
    <td align="right">        0.00</td>
    <td align="right">      282.60</td>
    <td align="right">      230.09</td>
    <td align="right">     1139.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      322.02</td>
    <td align="right">        0.00</td>
    <td align="right">      322.02</td>
    <td align="right">      165.44</td>
    <td align="right">     1113.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.96</td>
    <td align="right">        0.00</td>
    <td align="right">      427.96</td>
    <td align="right">      408.95</td>
    <td align="right">      992.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      521.41</td>
    <td align="right">        5.41</td>
    <td align="right">      516.00</td>
    <td align="right">      867.72</td>
    <td align="right">      545.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      610.37</td>
    <td align="right">       48.87</td>
    <td align="right">      561.49</td>
    <td align="right">     1185.82</td>
    <td align="right">      366.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      709.29</td>
    <td align="right">      128.87</td>
    <td align="right">      580.42</td>
    <td align="right">     1831.30</td>
    <td align="right">      156.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.89</td>
    <td align="right">       63.02</td>
    <td align="right">      541.87</td>
    <td align="right">     1562.00</td>
    <td align="right">      118.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.25</td>
    <td align="right">       12.13</td>
    <td align="right">      476.12</td>
    <td align="right">     1292.88</td>
    <td align="right">      149.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      460.66</td>
    <td align="right">        0.12</td>
    <td align="right">      460.54</td>
    <td align="right">     1078.89</td>
    <td align="right">      228.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.40</td>
    <td align="right">        0.00</td>
    <td align="right">      356.40</td>
    <td align="right">      524.28</td>
    <td align="right">      725.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.95</td>
    <td align="right">        0.00</td>
    <td align="right">      296.95</td>
    <td align="right">      229.57</td>
    <td align="right">     1058.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.98</td>
    <td align="right">        0.00</td>
    <td align="right">      263.98</td>
    <td align="right">      141.61</td>
    <td align="right">     1377.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.85</td>
    <td align="right">       21.58</td>
    <td align="right">      424.27</td>
    <td align="right">      796.08</td>
    <td align="right">      662.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.98</td>
    <td align="right">        0.00</td>
    <td align="right">      263.98</td>
    <td align="right">      141.61</td>
    <td align="right">      118.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      709.29</td>
    <td align="right">      128.87</td>
    <td align="right">      580.42</td>
    <td align="right">     1831.30</td>
    <td align="right">     1377.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      608.64</td>
    <td align="right">      381.81</td>
    <td align="right">      226.82</td>
    <td align="right">      784.83</td>
    <td align="right">      709.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      599.93</td>
    <td align="right">      343.19</td>
    <td align="right">      256.74</td>
    <td align="right">      686.85</td>
    <td align="right">      705.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      750.78</td>
    <td align="right">      386.21</td>
    <td align="right">      364.58</td>
    <td align="right">      983.05</td>
    <td align="right">      622.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1071.70</td>
    <td align="right">      638.75</td>
    <td align="right">      432.95</td>
    <td align="right">     1769.15</td>
    <td align="right">      347.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1110.67</td>
    <td align="right">      658.40</td>
    <td align="right">      452.28</td>
    <td align="right">     1957.02</td>
    <td align="right">      245.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1157.68</td>
    <td align="right">      719.37</td>
    <td align="right">      438.31</td>
    <td align="right">     2338.64</td>
    <td align="right">      102.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      977.73</td>
    <td align="right">      551.30</td>
    <td align="right">      426.43</td>
    <td align="right">     1994.99</td>
    <td align="right">       77.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.95</td>
    <td align="right">      529.58</td>
    <td align="right">      398.37</td>
    <td align="right">     1880.86</td>
    <td align="right">       97.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      761.45</td>
    <td align="right">      367.03</td>
    <td align="right">      394.42</td>
    <td align="right">     1484.18</td>
    <td align="right">      144.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      764.83</td>
    <td align="right">      465.47</td>
    <td align="right">      299.36</td>
    <td align="right">     1198.25</td>
    <td align="right">      452.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      588.11</td>
    <td align="right">      353.05</td>
    <td align="right">      235.06</td>
    <td align="right">      749.73</td>
    <td align="right">      665.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.21</td>
    <td align="right">      323.78</td>
    <td align="right">      212.43</td>
    <td align="right">      609.72</td>
    <td align="right">      856.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      822.32</td>
    <td align="right">      477.12</td>
    <td align="right">      345.20</td>
    <td align="right">     1373.02</td>
    <td align="right">      417.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.21</td>
    <td align="right">      323.78</td>
    <td align="right">      212.43</td>
    <td align="right">      609.72</td>
    <td align="right">       77.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.68</td>
    <td align="right">      719.37</td>
    <td align="right">      452.28</td>
    <td align="right">     2338.64</td>
    <td align="right">      856.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2326.98</td>
    <td align="right">     1858.50</td>
    <td align="right">      468.49</td>
    <td align="right">     3548.63</td>
    <td align="right">     1117.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1471.32</td>
    <td align="right">      992.31</td>
    <td align="right">      479.01</td>
    <td align="right">     2019.53</td>
    <td align="right">     1075.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1224.25</td>
    <td align="right">      630.55</td>
    <td align="right">      593.70</td>
    <td align="right">     1806.03</td>
    <td align="right">      990.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1042.15</td>
    <td align="right">      421.13</td>
    <td align="right">      621.02</td>
    <td align="right">     1968.58</td>
    <td align="right">      572.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      698.35</td>
    <td align="right">      115.38</td>
    <td align="right">      582.98</td>
    <td align="right">     1453.89</td>
    <td align="right">      401.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      597.99</td>
    <td align="right">       46.10</td>
    <td align="right">      551.89</td>
    <td align="right">     1648.45</td>
    <td align="right">      163.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      611.04</td>
    <td align="right">       63.22</td>
    <td align="right">      547.83</td>
    <td align="right">     1609.46</td>
    <td align="right">      120.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.00</td>
    <td align="right">      205.33</td>
    <td align="right">      537.67</td>
    <td align="right">     1862.78</td>
    <td align="right">      151.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1070.59</td>
    <td align="right">      456.74</td>
    <td align="right">      613.85</td>
    <td align="right">     2252.99</td>
    <td align="right">      230.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1705.87</td>
    <td align="right">     1180.72</td>
    <td align="right">      525.15</td>
    <td align="right">     2857.17</td>
    <td align="right">      710.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1987.99</td>
    <td align="right">     1522.70</td>
    <td align="right">      465.29</td>
    <td align="right">     2990.62</td>
    <td align="right">     1030.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2163.40</td>
    <td align="right">     1712.62</td>
    <td align="right">      450.78</td>
    <td align="right">     3149.20</td>
    <td align="right">     1326.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1303.61</td>
    <td align="right">      766.96</td>
    <td align="right">      536.65</td>
    <td align="right">     2266.49</td>
    <td align="right">      655.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      597.99</td>
    <td align="right">       46.10</td>
    <td align="right">      450.78</td>
    <td align="right">     1453.89</td>
    <td align="right">      120.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2326.98</td>
    <td align="right">     1858.50</td>
    <td align="right">      621.02</td>
    <td align="right">     3548.63</td>
    <td align="right">     1326.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.44</td>
    <td align="right">      395.56</td>
    <td align="right">      240.88</td>
    <td align="right">      925.01</td>
    <td align="right">      780.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      515.58</td>
    <td align="right">      249.25</td>
    <td align="right">      266.33</td>
    <td align="right">      606.92</td>
    <td align="right">      744.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      682.90</td>
    <td align="right">      325.55</td>
    <td align="right">      357.35</td>
    <td align="right">      926.91</td>
    <td align="right">      664.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1048.61</td>
    <td align="right">      598.16</td>
    <td align="right">      450.45</td>
    <td align="right">     1783.29</td>
    <td align="right">      391.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1051.31</td>
    <td align="right">      589.47</td>
    <td align="right">      461.84</td>
    <td align="right">     1904.31</td>
    <td align="right">      282.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1117.64</td>
    <td align="right">      657.35</td>
    <td align="right">      460.29</td>
    <td align="right">     2295.20</td>
    <td align="right">      123.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      813.45</td>
    <td align="right">      379.71</td>
    <td align="right">      433.73</td>
    <td align="right">     1727.17</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      775.69</td>
    <td align="right">      389.57</td>
    <td align="right">      386.12</td>
    <td align="right">     1638.75</td>
    <td align="right">      110.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      676.14</td>
    <td align="right">      284.09</td>
    <td align="right">      392.06</td>
    <td align="right">     1358.60</td>
    <td align="right">      159.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      691.84</td>
    <td align="right">      395.59</td>
    <td align="right">      296.25</td>
    <td align="right">     1127.53</td>
    <td align="right">      494.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      637.20</td>
    <td align="right">      384.72</td>
    <td align="right">      252.48</td>
    <td align="right">      899.80</td>
    <td align="right">      720.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.56</td>
    <td align="right">      292.40</td>
    <td align="right">      221.15</td>
    <td align="right">      668.76</td>
    <td align="right">      928.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.23</td>
    <td align="right">      412.36</td>
    <td align="right">      351.87</td>
    <td align="right">     1324.86</td>
    <td align="right">      456.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.56</td>
    <td align="right">      249.25</td>
    <td align="right">      221.15</td>
    <td align="right">      606.92</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1117.64</td>
    <td align="right">      657.35</td>
    <td align="right">      461.84</td>
    <td align="right">     2295.20</td>
    <td align="right">      928.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.756926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.756926E+09</td>
    <td align="right">0.660395E+09</td>
    <td align="right">0.283946E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.779031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.779031E+09</td>
    <td align="right">0.430525E+09</td>
    <td align="right">0.249189E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114626E+10</td>
    <td align="right">0.112830E+10</td>
    <td align="right">0.251024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135150E+10</td>
    <td align="right"> 14025087.93</td>
    <td align="right">0.133747E+10</td>
    <td align="right">0.223831E+10</td>
    <td align="right">0.136023E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163481E+10</td>
    <td align="right">0.130900E+09</td>
    <td align="right">0.150391E+10</td>
    <td align="right">0.316121E+10</td>
    <td align="right">0.958806E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183847E+10</td>
    <td align="right">0.334031E+09</td>
    <td align="right">0.150444E+10</td>
    <td align="right">0.471363E+10</td>
    <td align="right">0.404009E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162013E+10</td>
    <td align="right">0.168785E+09</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.414528E+10</td>
    <td align="right">0.317561E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130774E+10</td>
    <td align="right"> 32487191.21</td>
    <td align="right">0.127525E+10</td>
    <td align="right">0.343459E+10</td>
    <td align="right">0.393930E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119403E+10</td>
    <td align="right">   318747.42</td>
    <td align="right">0.119371E+10</td>
    <td align="right">0.277858E+10</td>
    <td align="right">0.575188E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.954585E+09</td>
    <td align="right">0.142066E+10</td>
    <td align="right">0.182413E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769689E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769689E+09</td>
    <td align="right">0.635539E+09</td>
    <td align="right">0.253933E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707039E+09</td>
    <td align="right">0.431066E+09</td>
    <td align="right">0.341581E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140602E+11</td>
    <td align="right">0.680547E+09</td>
    <td align="right">0.133796E+11</td>
    <td align="right">0.251781E+11</td>
    <td align="right">0.196306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707039E+09</td>
    <td align="right">0.430525E+09</td>
    <td align="right">0.317561E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183847E+10</td>
    <td align="right">0.334031E+09</td>
    <td align="right">0.150444E+10</td>
    <td align="right">0.471363E+10</td>
    <td align="right">0.341581E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163017E+10</td>
    <td align="right">0.102265E+10</td>
    <td align="right">0.607520E+09</td>
    <td align="right">0.214796E+10</td>
    <td align="right">0.178309E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145135E+10</td>
    <td align="right">0.830239E+09</td>
    <td align="right">0.621112E+09</td>
    <td align="right">0.169321E+10</td>
    <td align="right">0.158807E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201090E+10</td>
    <td align="right">0.103442E+10</td>
    <td align="right">0.976479E+09</td>
    <td align="right">0.266632E+10</td>
    <td align="right">0.158664E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277786E+10</td>
    <td align="right">0.165564E+10</td>
    <td align="right">0.112222E+10</td>
    <td align="right">0.458533E+10</td>
    <td align="right">0.872901E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297482E+10</td>
    <td align="right">0.176345E+10</td>
    <td align="right">0.121137E+10</td>
    <td align="right">0.523531E+10</td>
    <td align="right">0.640510E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300071E+10</td>
    <td align="right">0.186460E+10</td>
    <td align="right">0.113611E+10</td>
    <td align="right">0.604440E+10</td>
    <td align="right">0.261797E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.261876E+10</td>
    <td align="right">0.147661E+10</td>
    <td align="right">0.114215E+10</td>
    <td align="right">0.532399E+10</td>
    <td align="right">0.206053E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248543E+10</td>
    <td align="right">0.141844E+10</td>
    <td align="right">0.106700E+10</td>
    <td align="right">0.502484E+10</td>
    <td align="right">0.255398E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197368E+10</td>
    <td align="right">0.951348E+09</td>
    <td align="right">0.102233E+10</td>
    <td align="right">0.384182E+10</td>
    <td align="right">0.364419E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204853E+10</td>
    <td align="right">0.124672E+10</td>
    <td align="right">0.801807E+09</td>
    <td align="right">0.322850E+10</td>
    <td align="right">0.114829E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152439E+10</td>
    <td align="right">0.915110E+09</td>
    <td align="right">0.609278E+09</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.161004E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143617E+10</td>
    <td align="right">0.867202E+09</td>
    <td align="right">0.568969E+09</td>
    <td align="right">0.169594E+10</td>
    <td align="right">0.213373E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259328E+11</td>
    <td align="right">0.150464E+11</td>
    <td align="right">0.108863E+11</td>
    <td align="right">0.434729E+11</td>
    <td align="right">0.124509E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143617E+10</td>
    <td align="right">0.830239E+09</td>
    <td align="right">0.568969E+09</td>
    <td align="right">0.169321E+10</td>
    <td align="right">0.206053E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300071E+10</td>
    <td align="right">0.186460E+10</td>
    <td align="right">0.121137E+10</td>
    <td align="right">0.604440E+10</td>
    <td align="right">0.213373E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.623260E+10</td>
    <td align="right">0.497780E+10</td>
    <td align="right">0.125480E+10</td>
    <td align="right">0.954430E+10</td>
    <td align="right">0.282454E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355942E+10</td>
    <td align="right">0.240059E+10</td>
    <td align="right">0.115882E+10</td>
    <td align="right">0.492056E+10</td>
    <td align="right">0.242846E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327902E+10</td>
    <td align="right">0.168887E+10</td>
    <td align="right">0.159015E+10</td>
    <td align="right">0.486384E+10</td>
    <td align="right">0.251778E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270126E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.160969E+10</td>
    <td align="right">0.508621E+10</td>
    <td align="right">0.142845E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187047E+10</td>
    <td align="right">0.309023E+09</td>
    <td align="right">0.156144E+10</td>
    <td align="right">0.387436E+10</td>
    <td align="right">0.104119E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154999E+10</td>
    <td align="right">0.119485E+09</td>
    <td align="right">0.143051E+10</td>
    <td align="right">0.423872E+10</td>
    <td align="right">0.418672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163662E+10</td>
    <td align="right">0.169322E+09</td>
    <td align="right">0.146730E+10</td>
    <td align="right">0.427148E+10</td>
    <td align="right">0.320685E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199005E+10</td>
    <td align="right">0.549951E+09</td>
    <td align="right">0.144010E+10</td>
    <td align="right">0.495772E+10</td>
    <td align="right">0.395872E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277497E+10</td>
    <td align="right">0.118387E+10</td>
    <td align="right">0.159110E+10</td>
    <td align="right">0.581645E+10</td>
    <td align="right">0.580739E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.456901E+10</td>
    <td align="right">0.316244E+10</td>
    <td align="right">0.140657E+10</td>
    <td align="right">0.766189E+10</td>
    <td align="right">0.180361E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.515286E+10</td>
    <td align="right">0.394683E+10</td>
    <td align="right">0.120603E+10</td>
    <td align="right">0.779080E+10</td>
    <td align="right">0.250654E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.579446E+10</td>
    <td align="right">0.458709E+10</td>
    <td align="right">0.120737E+10</td>
    <td align="right">0.849584E+10</td>
    <td align="right">0.332863E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411107E+11</td>
    <td align="right">0.241868E+11</td>
    <td align="right">0.169239E+11</td>
    <td align="right">0.715222E+11</td>
    <td align="right">0.195952E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154999E+10</td>
    <td align="right">0.119485E+09</td>
    <td align="right">0.115882E+10</td>
    <td align="right">0.387436E+10</td>
    <td align="right">0.320685E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623260E+10</td>
    <td align="right">0.497780E+10</td>
    <td align="right">0.160969E+10</td>
    <td align="right">0.954430E+10</td>
    <td align="right">0.332863E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170464E+10</td>
    <td align="right">0.105946E+10</td>
    <td align="right">0.645179E+09</td>
    <td align="right">0.250083E+10</td>
    <td align="right">0.195405E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124729E+10</td>
    <td align="right">0.602987E+09</td>
    <td align="right">0.644300E+09</td>
    <td align="right">0.148603E+10</td>
    <td align="right">0.167064E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182908E+10</td>
    <td align="right">0.871951E+09</td>
    <td align="right">0.957127E+09</td>
    <td align="right">0.249924E+10</td>
    <td align="right">0.168305E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271801E+10</td>
    <td align="right">0.155043E+10</td>
    <td align="right">0.116757E+10</td>
    <td align="right">0.460996E+10</td>
    <td align="right">0.978780E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281582E+10</td>
    <td align="right">0.157883E+10</td>
    <td align="right">0.123698E+10</td>
    <td align="right">0.508270E+10</td>
    <td align="right">0.735083E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289693E+10</td>
    <td align="right">0.170386E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">0.592121E+10</td>
    <td align="right">0.315823E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217873E+10</td>
    <td align="right">0.101702E+10</td>
    <td align="right">0.116171E+10</td>
    <td align="right">0.459863E+10</td>
    <td align="right">0.238613E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207762E+10</td>
    <td align="right">0.104342E+10</td>
    <td align="right">0.103420E+10</td>
    <td align="right">0.436755E+10</td>
    <td align="right">0.288874E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175257E+10</td>
    <td align="right">0.736358E+09</td>
    <td align="right">0.101621E+10</td>
    <td align="right">0.350689E+10</td>
    <td align="right">0.402679E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185302E+10</td>
    <td align="right">0.105955E+10</td>
    <td align="right">0.793465E+09</td>
    <td align="right">0.302548E+10</td>
    <td align="right">0.124827E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165162E+10</td>
    <td align="right">0.997200E+09</td>
    <td align="right">0.654420E+09</td>
    <td align="right">0.235374E+10</td>
    <td align="right">0.173735E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137551E+10</td>
    <td align="right">0.783172E+09</td>
    <td align="right">0.592336E+09</td>
    <td align="right">0.182291E+10</td>
    <td align="right">0.230986E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241008E+11</td>
    <td align="right">0.130043E+11</td>
    <td align="right">0.110966E+11</td>
    <td align="right">0.417752E+11</td>
    <td align="right">0.135631E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124729E+10</td>
    <td align="right">0.602987E+09</td>
    <td align="right">0.592336E+09</td>
    <td align="right">0.148603E+10</td>
    <td align="right">0.238613E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289693E+10</td>
    <td align="right">0.170386E+10</td>
    <td align="right">0.123698E+10</td>
    <td align="right">0.592121E+10</td>
    <td align="right">0.230986E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252297E+09</td>
    <td align="right">0.214906E+09</td>
    <td align="right">0.100267E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259665E+09</td>
    <td align="right">0.148115E+09</td>
    <td align="right">0.865321E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.382069E+09</td>
    <td align="right">0.394367E+09</td>
    <td align="right">0.839725E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450478E+09</td>
    <td align="right">  4674808.12</td>
    <td align="right">0.445804E+09</td>
    <td align="right">0.769011E+09</td>
    <td align="right">0.446668E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544910E+09</td>
    <td align="right"> 43631393.23</td>
    <td align="right">0.501279E+09</td>
    <td align="right">0.108024E+10</td>
    <td align="right">0.306392E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612794E+09</td>
    <td align="right">0.111338E+09</td>
    <td align="right">0.501455E+09</td>
    <td align="right">0.159494E+10</td>
    <td align="right">0.124716E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540017E+09</td>
    <td align="right"> 56259066.12</td>
    <td align="right">0.483758E+09</td>
    <td align="right">0.139587E+10</td>
    <td align="right">0.103486E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435891E+09</td>
    <td align="right"> 10828551.39</td>
    <td align="right">0.425063E+09</td>
    <td align="right">0.114920E+10</td>
    <td align="right">0.135633E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397990E+09</td>
    <td align="right">   106244.11</td>
    <td align="right">0.397884E+09</td>
    <td align="right">0.921789E+09</td>
    <td align="right">0.207294E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318180E+09</td>
    <td align="right">0.460550E+09</td>
    <td align="right">0.672943E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256551E+09</td>
    <td align="right">0.192422E+09</td>
    <td align="right">0.949814E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235669E+09</td>
    <td align="right">0.121752E+09</td>
    <td align="right">0.126142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468651E+10</td>
    <td align="right">0.226838E+09</td>
    <td align="right">0.445967E+10</td>
    <td align="right">0.844316E+10</td>
    <td align="right">0.691608E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235669E+09</td>
    <td align="right">0.121752E+09</td>
    <td align="right">0.103486E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612794E+09</td>
    <td align="right">0.111338E+09</td>
    <td align="right">0.501455E+09</td>
    <td align="right">0.159494E+10</td>
    <td align="right">0.126142E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252308E+09</td>
    <td align="right">0.214917E+09</td>
    <td align="right">0.100272E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259676E+09</td>
    <td align="right">0.148119E+09</td>
    <td align="right">0.865373E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.382085E+09</td>
    <td align="right">0.394382E+09</td>
    <td align="right">0.839773E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450499E+09</td>
    <td align="right">  4674933.78</td>
    <td align="right">0.445824E+09</td>
    <td align="right">0.769053E+09</td>
    <td align="right">0.446691E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544934E+09</td>
    <td align="right"> 43632566.05</td>
    <td align="right">0.501302E+09</td>
    <td align="right">0.108030E+10</td>
    <td align="right">0.306405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612820E+09</td>
    <td align="right">0.111341E+09</td>
    <td align="right">0.501478E+09</td>
    <td align="right">0.159503E+10</td>
    <td align="right">0.124721E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540039E+09</td>
    <td align="right"> 56260578.38</td>
    <td align="right">0.483779E+09</td>
    <td align="right">0.139594E+10</td>
    <td align="right">0.103490E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435910E+09</td>
    <td align="right"> 10828842.47</td>
    <td align="right">0.425081E+09</td>
    <td align="right">0.114926E+10</td>
    <td align="right">0.135638E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398007E+09</td>
    <td align="right">   106246.97</td>
    <td align="right">0.397901E+09</td>
    <td align="right">0.921837E+09</td>
    <td align="right">0.207304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318194E+09</td>
    <td align="right">0.460574E+09</td>
    <td align="right">0.672979E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256562E+09</td>
    <td align="right">0.192430E+09</td>
    <td align="right">0.949868E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235679E+09</td>
    <td align="right">0.121757E+09</td>
    <td align="right">0.126149E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468671E+10</td>
    <td align="right">0.226845E+09</td>
    <td align="right">0.445987E+10</td>
    <td align="right">0.844360E+10</td>
    <td align="right">0.691645E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235679E+09</td>
    <td align="right">0.121757E+09</td>
    <td align="right">0.103490E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612820E+09</td>
    <td align="right">0.111341E+09</td>
    <td align="right">0.501478E+09</td>
    <td align="right">0.159503E+10</td>
    <td align="right">0.126149E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252308E+09</td>
    <td align="right">0.214917E+09</td>
    <td align="right">0.100272E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259676E+09</td>
    <td align="right">0.148119E+09</td>
    <td align="right">0.865373E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.382085E+09</td>
    <td align="right">0.394382E+09</td>
    <td align="right">0.839773E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450499E+09</td>
    <td align="right">  4674933.78</td>
    <td align="right">0.445824E+09</td>
    <td align="right">0.769053E+09</td>
    <td align="right">0.446691E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544934E+09</td>
    <td align="right"> 43632566.05</td>
    <td align="right">0.501302E+09</td>
    <td align="right">0.108030E+10</td>
    <td align="right">0.306405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612820E+09</td>
    <td align="right">0.111341E+09</td>
    <td align="right">0.501478E+09</td>
    <td align="right">0.159503E+10</td>
    <td align="right">0.124721E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540039E+09</td>
    <td align="right"> 56260578.38</td>
    <td align="right">0.483779E+09</td>
    <td align="right">0.139594E+10</td>
    <td align="right">0.103490E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435910E+09</td>
    <td align="right"> 10828842.47</td>
    <td align="right">0.425081E+09</td>
    <td align="right">0.114926E+10</td>
    <td align="right">0.135638E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398007E+09</td>
    <td align="right">   106246.97</td>
    <td align="right">0.397901E+09</td>
    <td align="right">0.921837E+09</td>
    <td align="right">0.207304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318194E+09</td>
    <td align="right">0.460574E+09</td>
    <td align="right">0.672979E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256562E+09</td>
    <td align="right">0.192430E+09</td>
    <td align="right">0.949868E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235679E+09</td>
    <td align="right">0.121757E+09</td>
    <td align="right">0.126149E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468671E+10</td>
    <td align="right">0.226845E+09</td>
    <td align="right">0.445987E+10</td>
    <td align="right">0.844360E+10</td>
    <td align="right">0.691645E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235679E+09</td>
    <td align="right">0.121757E+09</td>
    <td align="right">0.103490E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612820E+09</td>
    <td align="right">0.111341E+09</td>
    <td align="right">0.501478E+09</td>
    <td align="right">0.159503E+10</td>
    <td align="right">0.126149E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156814E+10</td>
    <td align="right">0.983737E+09</td>
    <td align="right">0.584407E+09</td>
    <td align="right">0.204663E+10</td>
    <td align="right">0.185771E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139613E+10</td>
    <td align="right">0.798645E+09</td>
    <td align="right">0.597481E+09</td>
    <td align="right">0.163522E+10</td>
    <td align="right">0.162975E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193439E+10</td>
    <td align="right">0.995059E+09</td>
    <td align="right">0.939327E+09</td>
    <td align="right">0.259375E+10</td>
    <td align="right">0.157507E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267216E+10</td>
    <td align="right">0.159264E+10</td>
    <td align="right">0.107952E+10</td>
    <td align="right">0.445546E+10</td>
    <td align="right">0.862730E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286163E+10</td>
    <td align="right">0.169634E+10</td>
    <td align="right">0.116529E+10</td>
    <td align="right">0.508744E+10</td>
    <td align="right">0.623522E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288653E+10</td>
    <td align="right">0.179364E+10</td>
    <td align="right">0.109289E+10</td>
    <td align="right">0.586147E+10</td>
    <td align="right">0.251460E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.251912E+10</td>
    <td align="right">0.142042E+10</td>
    <td align="right">0.109870E+10</td>
    <td align="right">0.514814E+10</td>
    <td align="right">0.209639E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239086E+10</td>
    <td align="right">0.136446E+10</td>
    <td align="right">0.102640E+10</td>
    <td align="right">0.484663E+10</td>
    <td align="right">0.275030E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189858E+10</td>
    <td align="right">0.915146E+09</td>
    <td align="right">0.983434E+09</td>
    <td align="right">0.369267E+10</td>
    <td align="right">0.397221E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197058E+10</td>
    <td align="right">0.119928E+10</td>
    <td align="right">0.771302E+09</td>
    <td align="right">0.308613E+10</td>
    <td align="right">0.124132E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146638E+10</td>
    <td align="right">0.880287E+09</td>
    <td align="right">0.586098E+09</td>
    <td align="right">0.186612E+10</td>
    <td align="right">0.175386E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138152E+10</td>
    <td align="right">0.834202E+09</td>
    <td align="right">0.547323E+09</td>
    <td align="right">0.156466E+10</td>
    <td align="right">0.230946E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249460E+11</td>
    <td align="right">0.144739E+11</td>
    <td align="right">0.104722E+11</td>
    <td align="right">0.418843E+11</td>
    <td align="right">0.129868E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138152E+10</td>
    <td align="right">0.798645E+09</td>
    <td align="right">0.547323E+09</td>
    <td align="right">0.156466E+10</td>
    <td align="right">0.209639E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288653E+10</td>
    <td align="right">0.179364E+10</td>
    <td align="right">0.116529E+10</td>
    <td align="right">0.586147E+10</td>
    <td align="right">0.230946E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 62003001.54</td>
    <td align="right"> 38896065.90</td>
    <td align="right"> 23106935.64</td>
    <td align="right"> 80921985.79</td>
    <td align="right"> 73452126.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55201549.19</td>
    <td align="right"> 31577700.44</td>
    <td align="right"> 23623848.76</td>
    <td align="right"> 64655036.03</td>
    <td align="right"> 64438890.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 76483898.75</td>
    <td align="right"> 39343747.54</td>
    <td align="right"> 37140151.21</td>
    <td align="right">0.102554E+09</td>
    <td align="right"> 62277015.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105655E+09</td>
    <td align="right"> 62971384.63</td>
    <td align="right"> 42683417.76</td>
    <td align="right">0.176165E+09</td>
    <td align="right"> 34111561.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113146E+09</td>
    <td align="right"> 67071865.79</td>
    <td align="right"> 46074454.33</td>
    <td align="right">0.201153E+09</td>
    <td align="right"> 24653489.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114131E+09</td>
    <td align="right"> 70918989.07</td>
    <td align="right"> 43211812.98</td>
    <td align="right">0.231757E+09</td>
    <td align="right">  9942492.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99603705.08</td>
    <td align="right"> 56162247.99</td>
    <td align="right"> 43441457.09</td>
    <td align="right">0.203553E+09</td>
    <td align="right">  8288922.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 94532548.83</td>
    <td align="right"> 53949436.95</td>
    <td align="right"> 40583111.87</td>
    <td align="right">0.191631E+09</td>
    <td align="right"> 10874450.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75068144.51</td>
    <td align="right"> 36184034.32</td>
    <td align="right"> 38884110.19</td>
    <td align="right">0.146005E+09</td>
    <td align="right"> 15705774.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 77914880.04</td>
    <td align="right"> 47418280.87</td>
    <td align="right"> 30496599.17</td>
    <td align="right">0.122023E+09</td>
    <td align="right"> 49080506.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57979513.73</td>
    <td align="right"> 34805744.57</td>
    <td align="right"> 23173769.16</td>
    <td align="right"> 73784881.01</td>
    <td align="right"> 69346168.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 54624237.24</td>
    <td align="right"> 32983593.39</td>
    <td align="right"> 21640643.85</td>
    <td align="right"> 61865245.78</td>
    <td align="right"> 91313866.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.986343E+09</td>
    <td align="right">0.572283E+09</td>
    <td align="right">0.414060E+09</td>
    <td align="right">0.165607E+10</td>
    <td align="right">0.513485E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54624237.24</td>
    <td align="right"> 31577700.44</td>
    <td align="right"> 21640643.85</td>
    <td align="right"> 61865245.78</td>
    <td align="right">  8288922.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114131E+09</td>
    <td align="right"> 70918989.07</td>
    <td align="right"> 46074454.33</td>
    <td align="right">0.231757E+09</td>
    <td align="right"> 91313866.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207749E+10</td>
    <td align="right">0.165923E+10</td>
    <td align="right">0.418261E+09</td>
    <td align="right">0.318296E+10</td>
    <td align="right">0.105077E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118645E+10</td>
    <td align="right">0.800182E+09</td>
    <td align="right">0.386270E+09</td>
    <td align="right">0.166046E+10</td>
    <td align="right">0.863733E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109299E+10</td>
    <td align="right">0.562945E+09</td>
    <td align="right">0.530046E+09</td>
    <td align="right">0.165101E+10</td>
    <td align="right">0.861346E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900411E+09</td>
    <td align="right">0.363851E+09</td>
    <td align="right">0.536560E+09</td>
    <td align="right">0.171856E+10</td>
    <td align="right">0.482743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623485E+09</td>
    <td align="right">0.103005E+09</td>
    <td align="right">0.520480E+09</td>
    <td align="right">0.131387E+10</td>
    <td align="right">0.338390E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516663E+09</td>
    <td align="right"> 39827365.51</td>
    <td align="right">0.476836E+09</td>
    <td align="right">0.142325E+10</td>
    <td align="right">0.131969E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545536E+09</td>
    <td align="right"> 56439392.14</td>
    <td align="right">0.489097E+09</td>
    <td align="right">0.142680E+10</td>
    <td align="right">0.108229E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663343E+09</td>
    <td align="right">0.183313E+09</td>
    <td align="right">0.480029E+09</td>
    <td align="right">0.164309E+10</td>
    <td align="right">0.145792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924977E+09</td>
    <td align="right">0.394616E+09</td>
    <td align="right">0.530361E+09</td>
    <td align="right">0.192487E+10</td>
    <td align="right">0.223645E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152298E+10</td>
    <td align="right">0.105412E+10</td>
    <td align="right">0.468854E+09</td>
    <td align="right">0.254595E+10</td>
    <td align="right">0.683302E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171759E+10</td>
    <td align="right">0.131558E+10</td>
    <td align="right">0.402008E+09</td>
    <td align="right">0.258892E+10</td>
    <td align="right">0.954132E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193145E+10</td>
    <td align="right">0.152900E+10</td>
    <td align="right">0.402451E+09</td>
    <td align="right">0.282208E+10</td>
    <td align="right">0.125531E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137034E+11</td>
    <td align="right">0.806212E+10</td>
    <td align="right">0.564125E+10</td>
    <td align="right">0.239018E+11</td>
    <td align="right">0.709936E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516663E+09</td>
    <td align="right"> 39827365.51</td>
    <td align="right">0.386270E+09</td>
    <td align="right">0.131387E+10</td>
    <td align="right">0.108229E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207749E+10</td>
    <td align="right">0.165923E+10</td>
    <td align="right">0.536560E+09</td>
    <td align="right">0.318296E+10</td>
    <td align="right">0.125531E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207749E+10</td>
    <td align="right">0.165923E+10</td>
    <td align="right">0.418261E+09</td>
    <td align="right">0.318296E+10</td>
    <td align="right">0.105077E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118645E+10</td>
    <td align="right">0.800182E+09</td>
    <td align="right">0.386270E+09</td>
    <td align="right">0.166046E+10</td>
    <td align="right">0.863733E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109299E+10</td>
    <td align="right">0.562945E+09</td>
    <td align="right">0.530046E+09</td>
    <td align="right">0.165101E+10</td>
    <td align="right">0.861346E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900411E+09</td>
    <td align="right">0.363851E+09</td>
    <td align="right">0.536560E+09</td>
    <td align="right">0.171856E+10</td>
    <td align="right">0.482743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623485E+09</td>
    <td align="right">0.103005E+09</td>
    <td align="right">0.520480E+09</td>
    <td align="right">0.131387E+10</td>
    <td align="right">0.338390E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516663E+09</td>
    <td align="right"> 39827365.51</td>
    <td align="right">0.476836E+09</td>
    <td align="right">0.142325E+10</td>
    <td align="right">0.131969E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545536E+09</td>
    <td align="right"> 56439392.14</td>
    <td align="right">0.489097E+09</td>
    <td align="right">0.142680E+10</td>
    <td align="right">0.108229E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663343E+09</td>
    <td align="right">0.183313E+09</td>
    <td align="right">0.480029E+09</td>
    <td align="right">0.164309E+10</td>
    <td align="right">0.145792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924977E+09</td>
    <td align="right">0.394616E+09</td>
    <td align="right">0.530361E+09</td>
    <td align="right">0.192487E+10</td>
    <td align="right">0.223645E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152298E+10</td>
    <td align="right">0.105412E+10</td>
    <td align="right">0.468854E+09</td>
    <td align="right">0.254595E+10</td>
    <td align="right">0.683302E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171759E+10</td>
    <td align="right">0.131558E+10</td>
    <td align="right">0.402008E+09</td>
    <td align="right">0.258892E+10</td>
    <td align="right">0.954132E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193145E+10</td>
    <td align="right">0.152900E+10</td>
    <td align="right">0.402451E+09</td>
    <td align="right">0.282208E+10</td>
    <td align="right">0.125531E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137034E+11</td>
    <td align="right">0.806212E+10</td>
    <td align="right">0.564125E+10</td>
    <td align="right">0.239018E+11</td>
    <td align="right">0.709936E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516663E+09</td>
    <td align="right"> 39827365.51</td>
    <td align="right">0.386270E+09</td>
    <td align="right">0.131387E+10</td>
    <td align="right">0.108229E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207749E+10</td>
    <td align="right">0.165923E+10</td>
    <td align="right">0.536560E+09</td>
    <td align="right">0.318296E+10</td>
    <td align="right">0.125531E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207736E+10</td>
    <td align="right">0.165913E+10</td>
    <td align="right">0.418235E+09</td>
    <td align="right">0.318275E+10</td>
    <td align="right">0.105071E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118638E+10</td>
    <td align="right">0.800131E+09</td>
    <td align="right">0.386246E+09</td>
    <td align="right">0.166035E+10</td>
    <td align="right">0.863678E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109292E+10</td>
    <td align="right">0.562909E+09</td>
    <td align="right">0.530013E+09</td>
    <td align="right">0.165091E+10</td>
    <td align="right">0.861292E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.900354E+09</td>
    <td align="right">0.363828E+09</td>
    <td align="right">0.536527E+09</td>
    <td align="right">0.171845E+10</td>
    <td align="right">0.482713E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623446E+09</td>
    <td align="right">0.102999E+09</td>
    <td align="right">0.520447E+09</td>
    <td align="right">0.131378E+10</td>
    <td align="right">0.338369E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516631E+09</td>
    <td align="right"> 39824848.64</td>
    <td align="right">0.476806E+09</td>
    <td align="right">0.142316E+10</td>
    <td align="right">0.131961E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545501E+09</td>
    <td align="right"> 56435825.49</td>
    <td align="right">0.489066E+09</td>
    <td align="right">0.142671E+10</td>
    <td align="right">0.108222E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663301E+09</td>
    <td align="right">0.183302E+09</td>
    <td align="right">0.479999E+09</td>
    <td align="right">0.164299E+10</td>
    <td align="right">0.145783E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924919E+09</td>
    <td align="right">0.394591E+09</td>
    <td align="right">0.530328E+09</td>
    <td align="right">0.192474E+10</td>
    <td align="right">0.223631E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152288E+10</td>
    <td align="right">0.105406E+10</td>
    <td align="right">0.468824E+09</td>
    <td align="right">0.254579E+10</td>
    <td align="right">0.683259E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171748E+10</td>
    <td align="right">0.131550E+10</td>
    <td align="right">0.401982E+09</td>
    <td align="right">0.258876E+10</td>
    <td align="right">0.954072E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193133E+10</td>
    <td align="right">0.152890E+10</td>
    <td align="right">0.402425E+09</td>
    <td align="right">0.282190E+10</td>
    <td align="right">0.125523E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137025E+11</td>
    <td align="right">0.806161E+10</td>
    <td align="right">0.564090E+10</td>
    <td align="right">0.239003E+11</td>
    <td align="right">0.709891E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516631E+09</td>
    <td align="right"> 39824848.64</td>
    <td align="right">0.386246E+09</td>
    <td align="right">0.131378E+10</td>
    <td align="right">0.108222E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207736E+10</td>
    <td align="right">0.165913E+10</td>
    <td align="right">0.536527E+09</td>
    <td align="right">0.318275E+10</td>
    <td align="right">0.125523E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163978E+10</td>
    <td align="right">0.101915E+10</td>
    <td align="right">0.620634E+09</td>
    <td align="right">0.239830E+10</td>
    <td align="right">0.205035E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119983E+10</td>
    <td align="right">0.580043E+09</td>
    <td align="right">0.619788E+09</td>
    <td align="right">0.144333E+10</td>
    <td align="right">0.171242E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175949E+10</td>
    <td align="right">0.838772E+09</td>
    <td align="right">0.920714E+09</td>
    <td align="right">0.244130E+10</td>
    <td align="right">0.167620E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261459E+10</td>
    <td align="right">0.149144E+10</td>
    <td align="right">0.112315E+10</td>
    <td align="right">0.448100E+10</td>
    <td align="right">0.976704E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270868E+10</td>
    <td align="right">0.151876E+10</td>
    <td align="right">0.118993E+10</td>
    <td align="right">0.493972E+10</td>
    <td align="right">0.723037E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278671E+10</td>
    <td align="right">0.163903E+10</td>
    <td align="right">0.114768E+10</td>
    <td align="right">0.574022E+10</td>
    <td align="right">0.307123E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209584E+10</td>
    <td align="right">0.978326E+09</td>
    <td align="right">0.111751E+10</td>
    <td align="right">0.444747E+10</td>
    <td align="right">0.240308E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199857E+10</td>
    <td align="right">0.100372E+10</td>
    <td align="right">0.994852E+09</td>
    <td align="right">0.420959E+10</td>
    <td align="right">0.304547E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168589E+10</td>
    <td align="right">0.708339E+09</td>
    <td align="right">0.977548E+09</td>
    <td align="right">0.336982E+10</td>
    <td align="right">0.435035E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178251E+10</td>
    <td align="right">0.101923E+10</td>
    <td align="right">0.763279E+09</td>
    <td align="right">0.289557E+10</td>
    <td align="right">0.135455E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158878E+10</td>
    <td align="right">0.959256E+09</td>
    <td align="right">0.629523E+09</td>
    <td align="right">0.223663E+10</td>
    <td align="right">0.190591E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132317E+10</td>
    <td align="right">0.753372E+09</td>
    <td align="right">0.569801E+09</td>
    <td align="right">0.171595E+10</td>
    <td align="right">0.250110E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231838E+11</td>
    <td align="right">0.125094E+11</td>
    <td align="right">0.106744E+11</td>
    <td align="right">0.403189E+11</td>
    <td align="right">0.141873E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119983E+10</td>
    <td align="right">0.580043E+09</td>
    <td align="right">0.569801E+09</td>
    <td align="right">0.144333E+10</td>
    <td align="right">0.240308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278671E+10</td>
    <td align="right">0.163903E+10</td>
    <td align="right">0.118993E+10</td>
    <td align="right">0.574022E+10</td>
    <td align="right">0.250110E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 64835315.84</td>
    <td align="right"> 40296040.96</td>
    <td align="right"> 24539274.88</td>
    <td align="right"> 94826215.70</td>
    <td align="right"> 81069091.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47440085.14</td>
    <td align="right"> 22934289.60</td>
    <td align="right"> 24505795.54</td>
    <td align="right"> 57067793.71</td>
    <td align="right"> 67707697.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69568302.24</td>
    <td align="right"> 33164184.88</td>
    <td align="right"> 36404117.36</td>
    <td align="right"> 96526696.88</td>
    <td align="right"> 66275349.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103378E+09</td>
    <td align="right"> 58969948.50</td>
    <td align="right"> 44408441.88</td>
    <td align="right">0.177174E+09</td>
    <td align="right"> 38617933.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107099E+09</td>
    <td align="right"> 60050029.77</td>
    <td align="right"> 47048541.08</td>
    <td align="right">0.195312E+09</td>
    <td align="right"> 28588208.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110184E+09</td>
    <td align="right"> 64805458.31</td>
    <td align="right"> 45378164.41</td>
    <td align="right">0.226963E+09</td>
    <td align="right"> 12143359.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 82867389.00</td>
    <td align="right"> 38682005.84</td>
    <td align="right"> 44185383.16</td>
    <td align="right">0.175849E+09</td>
    <td align="right">  9501550.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 79021467.22</td>
    <td align="right"> 39686009.75</td>
    <td align="right"> 39335457.46</td>
    <td align="right">0.166443E+09</td>
    <td align="right"> 12041481.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66658256.67</td>
    <td align="right"> 28006975.97</td>
    <td align="right"> 38651280.69</td>
    <td align="right">0.133239E+09</td>
    <td align="right"> 17200885.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70478756.76</td>
    <td align="right"> 40299438.77</td>
    <td align="right"> 30179317.99</td>
    <td align="right">0.114488E+09</td>
    <td align="right"> 53557666.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62818720.93</td>
    <td align="right"> 37927983.01</td>
    <td align="right"> 24890737.93</td>
    <td align="right"> 88434031.55</td>
    <td align="right"> 75357922.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52316928.45</td>
    <td align="right"> 29787537.45</td>
    <td align="right"> 22529391.01</td>
    <td align="right"> 67847023.50</td>
    <td align="right"> 98891236.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.916666E+09</td>
    <td align="right">0.494610E+09</td>
    <td align="right">0.422056E+09</td>
    <td align="right">0.159417E+10</td>
    <td align="right">0.560952E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47440085.14</td>
    <td align="right"> 22934289.60</td>
    <td align="right"> 22529391.01</td>
    <td align="right"> 57067793.71</td>
    <td align="right">  9501550.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110184E+09</td>
    <td align="right"> 64805458.31</td>
    <td align="right"> 47048541.08</td>
    <td align="right">0.226963E+09</td>
    <td align="right"> 98891236.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.756926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.756926E+09</td>
    <td align="right">0.616262E+09</td>
    <td align="right">0.305160E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.779031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.779031E+09</td>
    <td align="right">0.400235E+09</td>
    <td align="right">0.269466E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114626E+10</td>
    <td align="right">0.109534E+10</td>
    <td align="right">0.265889E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135150E+10</td>
    <td align="right"> 14025087.93</td>
    <td align="right">0.133747E+10</td>
    <td align="right">0.224913E+10</td>
    <td align="right">0.141295E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163481E+10</td>
    <td align="right">0.130900E+09</td>
    <td align="right">0.150391E+10</td>
    <td align="right">0.317610E+10</td>
    <td align="right">0.981826E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183847E+10</td>
    <td align="right">0.334031E+09</td>
    <td align="right">0.150444E+10</td>
    <td align="right">0.474673E+10</td>
    <td align="right">0.405879E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162013E+10</td>
    <td align="right">0.168785E+09</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.418365E+10</td>
    <td align="right">0.317488E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130774E+10</td>
    <td align="right"> 32487191.21</td>
    <td align="right">0.127525E+10</td>
    <td align="right">0.346285E+10</td>
    <td align="right">0.401077E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119403E+10</td>
    <td align="right">   318747.42</td>
    <td align="right">0.119371E+10</td>
    <td align="right">0.279647E+10</td>
    <td align="right">0.592343E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.954585E+09</td>
    <td align="right">0.140422E+10</td>
    <td align="right">0.194446E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769689E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769689E+09</td>
    <td align="right">0.595038E+09</td>
    <td align="right">0.274465E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707039E+09</td>
    <td align="right">0.379293E+09</td>
    <td align="right">0.369062E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140602E+11</td>
    <td align="right">0.680547E+09</td>
    <td align="right">0.133796E+11</td>
    <td align="right">0.251053E+11</td>
    <td align="right">0.208965E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.707039E+09</td>
    <td align="right">0.379293E+09</td>
    <td align="right">0.317488E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183847E+10</td>
    <td align="right">0.334031E+09</td>
    <td align="right">0.150444E+10</td>
    <td align="right">0.474673E+10</td>
    <td align="right">0.369062E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163017E+10</td>
    <td align="right">0.102265E+10</td>
    <td align="right">0.607520E+09</td>
    <td align="right">0.210210E+10</td>
    <td align="right">0.189977E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145135E+10</td>
    <td align="right">0.830239E+09</td>
    <td align="right">0.621112E+09</td>
    <td align="right">0.166162E+10</td>
    <td align="right">0.170631E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201090E+10</td>
    <td align="right">0.103442E+10</td>
    <td align="right">0.976479E+09</td>
    <td align="right">0.263299E+10</td>
    <td align="right">0.166792E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277786E+10</td>
    <td align="right">0.165564E+10</td>
    <td align="right">0.112222E+10</td>
    <td align="right">0.458563E+10</td>
    <td align="right">0.899884E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297482E+10</td>
    <td align="right">0.176345E+10</td>
    <td align="right">0.121137E+10</td>
    <td align="right">0.524167E+10</td>
    <td align="right">0.656880E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300071E+10</td>
    <td align="right">0.186460E+10</td>
    <td align="right">0.113611E+10</td>
    <td align="right">0.606176E+10</td>
    <td align="right">0.264396E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.261876E+10</td>
    <td align="right">0.147661E+10</td>
    <td align="right">0.114215E+10</td>
    <td align="right">0.534339E+10</td>
    <td align="right">0.207055E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248543E+10</td>
    <td align="right">0.141844E+10</td>
    <td align="right">0.106700E+10</td>
    <td align="right">0.503768E+10</td>
    <td align="right">0.261859E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197368E+10</td>
    <td align="right">0.951348E+09</td>
    <td align="right">0.102233E+10</td>
    <td align="right">0.384700E+10</td>
    <td align="right">0.375570E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204853E+10</td>
    <td align="right">0.124672E+10</td>
    <td align="right">0.801807E+09</td>
    <td align="right">0.320939E+10</td>
    <td align="right">0.121326E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152439E+10</td>
    <td align="right">0.915110E+09</td>
    <td align="right">0.609278E+09</td>
    <td align="right">0.194330E+10</td>
    <td align="right">0.172534E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143617E+10</td>
    <td align="right">0.867202E+09</td>
    <td align="right">0.568969E+09</td>
    <td align="right">0.163306E+10</td>
    <td align="right">0.229440E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259328E+11</td>
    <td align="right">0.150464E+11</td>
    <td align="right">0.108863E+11</td>
    <td align="right">0.432996E+11</td>
    <td align="right">0.131726E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143617E+10</td>
    <td align="right">0.830239E+09</td>
    <td align="right">0.568969E+09</td>
    <td align="right">0.163306E+10</td>
    <td align="right">0.207055E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300071E+10</td>
    <td align="right">0.186460E+10</td>
    <td align="right">0.121137E+10</td>
    <td align="right">0.606176E+10</td>
    <td align="right">0.229440E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.623260E+10</td>
    <td align="right">0.497780E+10</td>
    <td align="right">0.125480E+10</td>
    <td align="right">0.950464E+10</td>
    <td align="right">0.299382E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355942E+10</td>
    <td align="right">0.240059E+10</td>
    <td align="right">0.115882E+10</td>
    <td align="right">0.488565E+10</td>
    <td align="right">0.260157E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327902E+10</td>
    <td align="right">0.168887E+10</td>
    <td align="right">0.159015E+10</td>
    <td align="right">0.483728E+10</td>
    <td align="right">0.265195E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270126E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.160969E+10</td>
    <td align="right">0.510257E+10</td>
    <td align="right">0.148280E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187047E+10</td>
    <td align="right">0.309023E+09</td>
    <td align="right">0.156144E+10</td>
    <td align="right">0.389409E+10</td>
    <td align="right">0.107433E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154999E+10</td>
    <td align="right">0.119485E+09</td>
    <td align="right">0.143051E+10</td>
    <td align="right">0.427277E+10</td>
    <td align="right">0.424819E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163662E+10</td>
    <td align="right">0.169322E+09</td>
    <td align="right">0.146730E+10</td>
    <td align="right">0.431079E+10</td>
    <td align="right">0.323199E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199005E+10</td>
    <td align="right">0.549951E+09</td>
    <td align="right">0.144010E+10</td>
    <td align="right">0.498928E+10</td>
    <td align="right">0.405948E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277497E+10</td>
    <td align="right">0.118387E+10</td>
    <td align="right">0.159110E+10</td>
    <td align="right">0.583975E+10</td>
    <td align="right">0.598648E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.456901E+10</td>
    <td align="right">0.316244E+10</td>
    <td align="right">0.140657E+10</td>
    <td align="right">0.765264E+10</td>
    <td align="right">0.190416E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.515286E+10</td>
    <td align="right">0.394683E+10</td>
    <td align="right">0.120603E+10</td>
    <td align="right">0.775169E+10</td>
    <td align="right">0.266992E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.579446E+10</td>
    <td align="right">0.458709E+10</td>
    <td align="right">0.120737E+10</td>
    <td align="right">0.843481E+10</td>
    <td align="right">0.355329E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411107E+11</td>
    <td align="right">0.241868E+11</td>
    <td align="right">0.169239E+11</td>
    <td align="right">0.714760E+11</td>
    <td align="right">0.206844E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154999E+10</td>
    <td align="right">0.119485E+09</td>
    <td align="right">0.115882E+10</td>
    <td align="right">0.389409E+10</td>
    <td align="right">0.323199E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623260E+10</td>
    <td align="right">0.497780E+10</td>
    <td align="right">0.160969E+10</td>
    <td align="right">0.950464E+10</td>
    <td align="right">0.355329E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170464E+10</td>
    <td align="right">0.105946E+10</td>
    <td align="right">0.645179E+09</td>
    <td align="right">0.247755E+10</td>
    <td align="right">0.209043E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124729E+10</td>
    <td align="right">0.602987E+09</td>
    <td align="right">0.644300E+09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">0.180088E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182908E+10</td>
    <td align="right">0.871951E+09</td>
    <td align="right">0.957127E+09</td>
    <td align="right">0.248263E+10</td>
    <td align="right">0.177991E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271801E+10</td>
    <td align="right">0.155043E+10</td>
    <td align="right">0.116757E+10</td>
    <td align="right">0.462229E+10</td>
    <td align="right">0.101556E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281582E+10</td>
    <td align="right">0.157883E+10</td>
    <td align="right">0.123698E+10</td>
    <td align="right">0.510050E+10</td>
    <td align="right">0.757262E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289693E+10</td>
    <td align="right">0.170386E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">0.594916E+10</td>
    <td align="right">0.319507E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217873E+10</td>
    <td align="right">0.101702E+10</td>
    <td align="right">0.116171E+10</td>
    <td align="right">0.462606E+10</td>
    <td align="right">0.239792E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207762E+10</td>
    <td align="right">0.104342E+10</td>
    <td align="right">0.103420E+10</td>
    <td align="right">0.438922E+10</td>
    <td align="right">0.294765E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175257E+10</td>
    <td align="right">0.736358E+09</td>
    <td align="right">0.101621E+10</td>
    <td align="right">0.352150E+10</td>
    <td align="right">0.414105E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185302E+10</td>
    <td align="right">0.105955E+10</td>
    <td align="right">0.793465E+09</td>
    <td align="right">0.301999E+10</td>
    <td align="right">0.132573E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165162E+10</td>
    <td align="right">0.997200E+09</td>
    <td align="right">0.654420E+09</td>
    <td align="right">0.233227E+10</td>
    <td align="right">0.186720E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137551E+10</td>
    <td align="right">0.783172E+09</td>
    <td align="right">0.592336E+09</td>
    <td align="right">0.179121E+10</td>
    <td align="right">0.248561E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241008E+11</td>
    <td align="right">0.130043E+11</td>
    <td align="right">0.110966E+11</td>
    <td align="right">0.417807E+11</td>
    <td align="right">0.143907E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124729E+10</td>
    <td align="right">0.602987E+09</td>
    <td align="right">0.592336E+09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">0.239792E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289693E+10</td>
    <td align="right">0.170386E+10</td>
    <td align="right">0.123698E+10</td>
    <td align="right">0.594916E+10</td>
    <td align="right">0.248561E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
