    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      66.39</td>
    <td align="right">      28.26</td>
    <td align="right">     403.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1886.03</td>
    <td align="right">       0.00</td>
    <td align="right">     -95.85</td>
    <td align="right">   -4369.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8167.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.72</td>
    <td align="right">     514.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2726.24</td>
    <td align="right">       0.00</td>
    <td align="right">   -1042.83</td>
    <td align="right">   -4994.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6789.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.73</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1662.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -750.43</td>
    <td align="right">   -4754.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9703.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     105.49</td>
    <td align="right">      44.64</td>
    <td align="right">     637.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2750.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -223.81</td>
    <td align="right">   -7517.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6825.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.73</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1619.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -753.90</td>
    <td align="right">   -4829.88</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">   10869.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -381.12</td>
    <td align="right">  -10488.35</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">22-JAN-13:23</td>
    <td align="right">    6177.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -200.70</td>
    <td align="right">   -5976.82</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">01-JAN-12:32</td>
    <td align="right">    3884.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -210.19</td>
    <td align="right">   -3674.04</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">    9018.79</td>
    <td align="right">    4297.55</td>
    <td align="right">  123354.38</td>
    <td align="right">   -4297.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4536.05</td>
    <td align="right">    5206.67</td>
    <td align="right">   18346.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20038.29</td>
    <td align="right">       0.00</td>
    <td align="right">  -21607.23</td>
    <td align="right"> -118816.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.8928</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.2217</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.8507</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.9689</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.3461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.8424</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.9464</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0749</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.9254</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0751</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.1730</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0762</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.8430</td>
    <td align="right">     2.8430</td>
    <td align="right">     0.6368</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.3821</td>
    <td align="right">     2.3821</td>
    <td align="right">     0.6360</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.5528</td>
    <td align="right">     2.5528</td>
    <td align="right">     0.6382</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8376</td>
    <td align="right">     0.8376</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9133</td>
    <td align="right">     0.9133</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0119</td>
    <td align="right">     1.0119</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0305</td>
    <td align="right">     1.0305</td>
    <td align="right">     0.0845</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6635</td>
    <td align="right">     0.6635</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7627</td>
    <td align="right">     0.7627</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8148</td>
    <td align="right">     0.8148</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8087</td>
    <td align="right">     0.8087</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7216</td>
    <td align="right">     0.7216</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8967</td>
    <td align="right">     0.8967</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9016</td>
    <td align="right">     0.9016</td>
    <td align="right">     0.1343</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9488</td>
    <td align="right">     0.9488</td>
    <td align="right">     0.0854</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.8928</td>
    <td align="right">     5.2217</td>
    <td align="right">     5.8928</td>
    <td align="right">     1.0749</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.8507</td>
    <td align="right">     4.9689</td>
    <td align="right">     5.8507</td>
    <td align="right">     1.0751</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.3461</td>
    <td align="right">     5.8424</td>
    <td align="right">     6.3461</td>
    <td align="right">     1.0762</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4215</td>
    <td align="right">     1.4215</td>
    <td align="right">     0.6368</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1910</td>
    <td align="right">     1.1910</td>
    <td align="right">     0.6360</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2764</td>
    <td align="right">     1.2764</td>
    <td align="right">     0.6382</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4188</td>
    <td align="right">     0.4188</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4567</td>
    <td align="right">     0.4567</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5059</td>
    <td align="right">     0.5059</td>
    <td align="right">     0.1346</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5152</td>
    <td align="right">     0.5152</td>
    <td align="right">     0.0845</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3318</td>
    <td align="right">     0.3318</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3814</td>
    <td align="right">     0.3814</td>
    <td align="right">     0.0847</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4074</td>
    <td align="right">     0.4074</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4044</td>
    <td align="right">     0.4044</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3608</td>
    <td align="right">     0.3608</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4483</td>
    <td align="right">     0.4483</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4508</td>
    <td align="right">     0.4508</td>
    <td align="right">     0.1343</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4744</td>
    <td align="right">     0.4744</td>
    <td align="right">     0.0854</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.9464</td>
    <td align="right">     1.0749</td>
    <td align="right">     1.0749</td>
    <td align="right">     1.0749</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.9254</td>
    <td align="right">     1.0751</td>
    <td align="right">     1.0751</td>
    <td align="right">     1.0751</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.1730</td>
    <td align="right">     1.0762</td>
    <td align="right">     1.0762</td>
    <td align="right">     1.0762</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Albuquerque Intl Sunport NM USA TMY3 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       98.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      270.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      368.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">      31.05</td>
    <td align="right">  104233.00</td>
    <td align="right">      80.93</td>
    <td align="right">   55097.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     218.91</td>
    <td align="right">   71135.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     166.13</td>
    <td align="right">   17672.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      33.84</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.62</td>
    <td align="right">     828.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     117.65</td>
    <td align="right">   32397.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     128.56</td>
    <td align="right">   10138.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1227.09</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     209.49</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1436.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     190.90</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      33.34</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       6.23</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      43.94</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      23.61</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     246.30</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     246.30</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      16.24</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      25.80</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      42.05</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      42.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      11.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       7.80</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      15.24</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       8.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       8.95</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      45.09</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.17</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       1996.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        753.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8702.33</td>
    <td align="right">       57.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8726.67</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8715.83</td>
    <td align="right">       44.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8708.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8742.50</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8727.33</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8757.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8702.83</td>
    <td align="right">       57.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8729.67</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8721.83</td>
    <td align="right">       38.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8587.83</td>
    <td align="right">      172.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8587.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      172.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8729.29</td>
    <td align="right">       30.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157127.17</td>
    <td align="right">      552.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8730.33</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8752.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8753.83</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8739.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8695.17</td>
    <td align="right">       64.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8727.33</td>
    <td align="right">       32.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8708.50</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8753.83</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8712.50</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8747.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8732.50</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8739.17</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8689.67</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8726.67</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8704.83</td>
    <td align="right">       55.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8665.83</td>
    <td align="right">       94.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8665.83</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8757.17</td>
    <td align="right">       94.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8727.40</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157093.17</td>
    <td align="right">      586.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128294.17</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128300.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128302.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128302.67</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34142.53</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614565.50</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4B::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4B</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4B_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NM_ALBUQUERQUE::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NM_ALBUQUERQUE</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NM_ALBUQUERQUE_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4.285</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13.905</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      17.822</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      23.208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      25.626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      24.075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      20.490</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      13.707</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6.961</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      13.676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.072</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25.626</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.979069E+10</td>
    <td align="right">    13608.97</td>
    <td align="right">05-JAN-08:05</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.0</td>
    <td align="right">0.196576E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">24-JAN-10:09</td>
    <td align="right">        8.07</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979533E+10</td>
    <td align="right">    14795.86</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
    <td align="right">0.179133E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">15-FEB-10:20</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141565E+11</td>
    <td align="right">    14592.08</td>
    <td align="right">10-MAR-17:00</td>
    <td align="right">       13.90</td>
    <td align="right">        3.52</td>
    <td align="right">0.215235E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161954E+11</td>
    <td align="right">    30637.45</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">       10.97</td>
    <td align="right">        3.96</td>
    <td align="right">0.191558E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       10.97</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192529E+11</td>
    <td align="right">    32049.58</td>
    <td align="right">30-MAY-06:02</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
    <td align="right">0.207499E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212835E+11</td>
    <td align="right">    33415.81</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       16.47</td>
    <td align="right">       10.58</td>
    <td align="right">0.206986E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">30-JUN-13:50</td>
    <td align="right">       28.08</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217311E+11</td>
    <td align="right">    34106.51</td>
    <td align="right">10-JUL-05:12</td>
    <td align="right">       20.20</td>
    <td align="right">       15.70</td>
    <td align="right">0.192439E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       30.37</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232963E+11</td>
    <td align="right">    34096.89</td>
    <td align="right">28-AUG-05:12</td>
    <td align="right">       16.33</td>
    <td align="right">       13.46</td>
    <td align="right">0.216038E+10</td>
    <td align="right">     2606.86</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203643E+11</td>
    <td align="right">    33236.63</td>
    <td align="right">05-SEP-05:12</td>
    <td align="right">       15.73</td>
    <td align="right">       14.76</td>
    <td align="right">0.191835E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184833E+11</td>
    <td align="right">    32946.28</td>
    <td align="right">02-OCT-05:12</td>
    <td align="right">       17.03</td>
    <td align="right">       12.72</td>
    <td align="right">0.199217E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">24-OCT-13:39</td>
    <td align="right">       10.53</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140410E+11</td>
    <td align="right">    31135.75</td>
    <td align="right">01-NOV-06:01</td>
    <td align="right">        7.30</td>
    <td align="right">        5.03</td>
    <td align="right">0.196869E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">20-NOV-10:20</td>
    <td align="right">        8.87</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100456E+11</td>
    <td align="right">    13773.06</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       12.50</td>
    <td align="right">        4.57</td>
    <td align="right">0.190151E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">29-DEC-10:20</td>
    <td align="right">        3.73</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198436E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238354E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979069E+10</td>
    <td align="right">    13608.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.0</td>
    <td align="right">0.179133E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.73</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232963E+11</td>
    <td align="right">    34106.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.20</td>
    <td align="right">       15.70</td>
    <td align="right">0.216038E+10</td>
    <td align="right">     2606.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220881E+09</td>
    <td align="right">     1563.80</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">       16.10</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       16.10</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.528208E+09</td>
    <td align="right">     3991.73</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">       22.03</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       22.03</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140735E+10</td>
    <td align="right">     5349.12</td>
    <td align="right">08-MAR-14:50</td>
    <td align="right">       22.30</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       22.30</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323776E+10</td>
    <td align="right">     8199.98</td>
    <td align="right">28-APR-14:20</td>
    <td align="right">       24.60</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449222E+10</td>
    <td align="right">     9610.78</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691265E+10</td>
    <td align="right">    11295.87</td>
    <td align="right">28-JUN-14:20</td>
    <td align="right">       37.97</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       37.97</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782174E+10</td>
    <td align="right">    11179.02</td>
    <td align="right">21-JUL-14:20</td>
    <td align="right">       37.80</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       37.80</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750514E+10</td>
    <td align="right">    11319.22</td>
    <td align="right">07-AUG-14:20</td>
    <td align="right">       33.13</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.13</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494969E+10</td>
    <td align="right">     8872.47</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253622E+10</td>
    <td align="right">     7243.94</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       25.97</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.97</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.587214E+09</td>
    <td align="right">     3682.89</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93403043.61</td>
    <td align="right">     1507.00</td>
    <td align="right">31-DEC-14:35</td>
    <td align="right">       10.73</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       10.73</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402925E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 93403043.61</td>
    <td align="right">     1507.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.73</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.73</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.782174E+10</td>
    <td align="right">    11319.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.97</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.97</td>
    <td align="right">       15.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50389513.68</td>
    <td align="right">     1944.80</td>
    <td align="right">27-JAN-07:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89990030.29</td>
    <td align="right">     2336.87</td>
    <td align="right">04-FEB-06:01</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.258076E+09</td>
    <td align="right">     1060.34</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112024E+10</td>
    <td align="right">     2756.16</td>
    <td align="right">28-APR-14:40</td>
    <td align="right">       24.80</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       24.80</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201753E+10</td>
    <td align="right">     3937.93</td>
    <td align="right">30-MAY-14:20</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341496E+10</td>
    <td align="right">     5386.80</td>
    <td align="right">19-JUN-06:15</td>
    <td align="right">       14.97</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.97</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409988E+10</td>
    <td align="right">     5661.91</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">       22.57</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.57</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405073E+10</td>
    <td align="right">     5795.26</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       19.18</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       19.18</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268914E+10</td>
    <td align="right">     5331.64</td>
    <td align="right">05-SEP-06:15</td>
    <td align="right">       15.20</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       15.20</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132353E+10</td>
    <td align="right">     4187.91</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184310E+09</td>
    <td align="right">     1600.82</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       10.97</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.97</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34232291.40</td>
    <td align="right">     1851.20</td>
    <td align="right">23-DEC-06:01</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34232291.40</td>
    <td align="right">     1060.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409988E+10</td>
    <td align="right">     5795.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       14.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165018E+09</td>
    <td align="right">     2726.89</td>
    <td align="right">26-JAN-07:01</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247595E+09</td>
    <td align="right">     2336.29</td>
    <td align="right">24-FEB-07:02</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608689E+09</td>
    <td align="right">     1866.90</td>
    <td align="right">30-MAR-06:02</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153581E+10</td>
    <td align="right">     2807.48</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">       25.00</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231413E+10</td>
    <td align="right">     3654.31</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360223E+10</td>
    <td align="right">     5177.64</td>
    <td align="right">26-JUN-12:10</td>
    <td align="right">       33.07</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       33.07</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421907E+10</td>
    <td align="right">     5621.66</td>
    <td align="right">05-JUL-12:10</td>
    <td align="right">       30.78</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       30.78</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.434090E+10</td>
    <td align="right">     5233.61</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">       22.38</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.38</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327706E+10</td>
    <td align="right">     5924.09</td>
    <td align="right">05-SEP-06:08</td>
    <td align="right">       15.10</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       15.10</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204870E+10</td>
    <td align="right">     4204.00</td>
    <td align="right">02-OCT-06:15</td>
    <td align="right">       16.50</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.50</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.595689E+09</td>
    <td align="right">     2217.34</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
    <td align="right">        6.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148446E+09</td>
    <td align="right">     2499.75</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148446E+09</td>
    <td align="right">     1866.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434090E+10</td>
    <td align="right">     5924.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.07</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.07</td>
    <td align="right">       17.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.685915E+10</td>
    <td align="right">     7507.31</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        1.22</td>
    <td align="right">0.182452E+10</td>
    <td align="right">     2606.51</td>
    <td align="right">04-JAN-14:20</td>
    <td align="right">       10.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674053E+10</td>
    <td align="right">    11144.23</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
    <td align="right">0.170797E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">15-FEB-10:20</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.983870E+10</td>
    <td align="right">    10768.10</td>
    <td align="right">09-MAR-16:40</td>
    <td align="right">       17.07</td>
    <td align="right">        5.69</td>
    <td align="right">0.212556E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120949E+11</td>
    <td align="right">    18540.10</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">       10.97</td>
    <td align="right">        3.96</td>
    <td align="right">0.190775E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       10.97</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149554E+11</td>
    <td align="right">    26655.99</td>
    <td align="right">22-MAY-06:03</td>
    <td align="right">       17.57</td>
    <td align="right">       12.19</td>
    <td align="right">0.207125E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       17.57</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172659E+11</td>
    <td align="right">    29085.01</td>
    <td align="right">19-JUN-05:12</td>
    <td align="right">       12.93</td>
    <td align="right">        5.33</td>
    <td align="right">0.206826E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       12.93</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180658E+11</td>
    <td align="right">    31741.18</td>
    <td align="right">24-JUL-05:14</td>
    <td align="right">       22.20</td>
    <td align="right">       14.92</td>
    <td align="right">0.192314E+10</td>
    <td align="right">     2609.51</td>
    <td align="right">05-JUL-09:39</td>
    <td align="right">       22.20</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189015E+11</td>
    <td align="right">    29239.87</td>
    <td align="right">28-AUG-05:12</td>
    <td align="right">       16.33</td>
    <td align="right">       13.46</td>
    <td align="right">0.215888E+10</td>
    <td align="right">     2606.83</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158122E+11</td>
    <td align="right">    30185.28</td>
    <td align="right">05-SEP-06:04</td>
    <td align="right">       15.10</td>
    <td align="right">       14.31</td>
    <td align="right">0.191597E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-SEP-09:09</td>
    <td align="right">       18.77</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131852E+11</td>
    <td align="right">    29079.02</td>
    <td align="right">02-OCT-05:12</td>
    <td align="right">       17.03</td>
    <td align="right">       12.72</td>
    <td align="right">0.198164E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.902467E+10</td>
    <td align="right">    12908.98</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.24</td>
    <td align="right">0.193463E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">       10.60</td>
    <td align="right">        6.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.675950E+10</td>
    <td align="right">     8601.10</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">       12.50</td>
    <td align="right">        4.57</td>
    <td align="right">0.177139E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">       12.50</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149503E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233910E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.674053E+10</td>
    <td align="right">     7507.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        1.22</td>
    <td align="right">0.170797E+10</td>
    <td align="right">     2606.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189015E+11</td>
    <td align="right">    31741.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       14.92</td>
    <td align="right">0.215888E+10</td>
    <td align="right">     2609.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.543797E+10</td>
    <td align="right">     6732.44</td>
    <td align="right">05-JAN-16:40</td>
    <td align="right">       14.23</td>
    <td align="right">        5.99</td>
    <td align="right">0.169161E+10</td>
    <td align="right">     2606.38</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574727E+10</td>
    <td align="right">    11064.38</td>
    <td align="right">15-FEB-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
    <td align="right">0.160552E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">15-FEB-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.877253E+10</td>
    <td align="right">    11093.40</td>
    <td align="right">08-MAR-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.27</td>
    <td align="right">0.205878E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115592E+11</td>
    <td align="right">    15532.09</td>
    <td align="right">28-APR-14:50</td>
    <td align="right">       24.90</td>
    <td align="right">       10.40</td>
    <td align="right">0.189019E+10</td>
    <td align="right">     2607.82</td>
    <td align="right">05-APR-09:09</td>
    <td align="right">       24.90</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150295E+11</td>
    <td align="right">    28036.31</td>
    <td align="right">30-MAY-06:02</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
    <td align="right">0.206424E+10</td>
    <td align="right">     2606.70</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182281E+11</td>
    <td align="right">    30890.17</td>
    <td align="right">26-JUN-05:12</td>
    <td align="right">       16.47</td>
    <td align="right">       10.58</td>
    <td align="right">0.206636E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       16.47</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194657E+11</td>
    <td align="right">    31195.60</td>
    <td align="right">17-JUL-05:12</td>
    <td align="right">       18.90</td>
    <td align="right">       15.60</td>
    <td align="right">0.192344E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       30.37</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198534E+11</td>
    <td align="right">    31140.75</td>
    <td align="right">14-AUG-05:12</td>
    <td align="right">       18.90</td>
    <td align="right">       16.75</td>
    <td align="right">0.215819E+10</td>
    <td align="right">     2606.85</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155316E+11</td>
    <td align="right">    31976.11</td>
    <td align="right">05-SEP-05:12</td>
    <td align="right">       15.73</td>
    <td align="right">       14.76</td>
    <td align="right">0.191227E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116314E+11</td>
    <td align="right">    28407.70</td>
    <td align="right">02-OCT-06:03</td>
    <td align="right">       16.60</td>
    <td align="right">       12.55</td>
    <td align="right">0.194678E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.737617E+10</td>
    <td align="right">    12351.96</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       11.33</td>
    <td align="right">        6.68</td>
    <td align="right">0.184756E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">       11.33</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.531140E+10</td>
    <td align="right">     6752.95</td>
    <td align="right">01-DEC-16:20</td>
    <td align="right">       12.60</td>
    <td align="right">        4.69</td>
    <td align="right">0.162758E+10</td>
    <td align="right">     2606.51</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">       12.60</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143944E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227925E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531140E+10</td>
    <td align="right">     6732.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        4.69</td>
    <td align="right">0.160552E+10</td>
    <td align="right">     2606.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198534E+11</td>
    <td align="right">    31976.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.90</td>
    <td align="right">       16.75</td>
    <td align="right">0.215819E+10</td>
    <td align="right">     2607.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       17.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512060E+09</td>
    <td align="right">     1152.53</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.84</td>
    <td align="right">0.323094E+09</td>
    <td align="right">      500.86</td>
    <td align="right">05-JAN-16:19</td>
    <td align="right">       15.17</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709820E+09</td>
    <td align="right">     1837.79</td>
    <td align="right">15-FEB-15:40</td>
    <td align="right">       17.20</td>
    <td align="right">        6.56</td>
    <td align="right">0.305670E+09</td>
    <td align="right">      549.47</td>
    <td align="right">15-FEB-14:20</td>
    <td align="right">       17.20</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148396E+10</td>
    <td align="right">     2676.11</td>
    <td align="right">16-MAR-14:40</td>
    <td align="right">       20.20</td>
    <td align="right">        8.60</td>
    <td align="right">0.405785E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257279E+10</td>
    <td align="right">     4855.92</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       10.45</td>
    <td align="right">0.387716E+09</td>
    <td align="right">      549.50</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386652E+10</td>
    <td align="right">     5675.21</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       27.20</td>
    <td align="right">       12.25</td>
    <td align="right">0.431698E+09</td>
    <td align="right">      549.51</td>
    <td align="right">31-MAY-13:20</td>
    <td align="right">       26.50</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.589406E+10</td>
    <td align="right">    11613.59</td>
    <td align="right">25-JUN-17:21</td>
    <td align="right">       33.05</td>
    <td align="right">       15.18</td>
    <td align="right">0.435593E+09</td>
    <td align="right">      549.51</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641932E+10</td>
    <td align="right">    11708.69</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       35.73</td>
    <td align="right">       14.63</td>
    <td align="right">0.405999E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       30.37</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603728E+10</td>
    <td align="right">    11464.06</td>
    <td align="right">20-AUG-15:31</td>
    <td align="right">       35.00</td>
    <td align="right">       15.87</td>
    <td align="right">0.454760E+09</td>
    <td align="right">      549.55</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398850E+10</td>
    <td align="right">     7896.76</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">       31.95</td>
    <td align="right">       16.76</td>
    <td align="right">0.400955E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228004E+10</td>
    <td align="right">     5344.65</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.37</td>
    <td align="right">0.391581E+09</td>
    <td align="right">      549.49</td>
    <td align="right">02-OCT-09:20</td>
    <td align="right">       26.33</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107703E+10</td>
    <td align="right">     1891.32</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">       16.95</td>
    <td align="right">        9.55</td>
    <td align="right">0.353705E+09</td>
    <td align="right">      549.49</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       16.95</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421324E+09</td>
    <td align="right">     1101.47</td>
    <td align="right">29-DEC-13:40</td>
    <td align="right">       10.03</td>
    <td align="right">        3.18</td>
    <td align="right">0.304934E+09</td>
    <td align="right">      514.51</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       10.03</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352627E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.460149E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421324E+09</td>
    <td align="right">     1101.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.03</td>
    <td align="right">        3.18</td>
    <td align="right">0.304934E+09</td>
    <td align="right">      500.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.03</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641932E+10</td>
    <td align="right">    11708.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.73</td>
    <td align="right">       16.76</td>
    <td align="right">0.454760E+09</td>
    <td align="right">      549.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552536E+09</td>
    <td align="right">     1732.31</td>
    <td align="right">27-JAN-09:45</td>
    <td align="right">        2.43</td>
    <td align="right">        -2.7</td>
    <td align="right">0.226241E+09</td>
    <td align="right">      347.88</td>
    <td align="right">24-JAN-10:09</td>
    <td align="right">        2.43</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.800588E+09</td>
    <td align="right">     3728.72</td>
    <td align="right">14-FEB-09:40</td>
    <td align="right">        8.90</td>
    <td align="right">        2.72</td>
    <td align="right">0.215870E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-FEB-10:20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196954E+10</td>
    <td align="right">     4841.13</td>
    <td align="right">31-MAR-08:30</td>
    <td align="right">        8.60</td>
    <td align="right">        3.38</td>
    <td align="right">0.275780E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">        8.60</td>
    <td align="right">        3.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.380005E+10</td>
    <td align="right">    11347.13</td>
    <td align="right">30-APR-08:22</td>
    <td align="right">       15.30</td>
    <td align="right">        5.02</td>
    <td align="right">0.253758E+09</td>
    <td align="right">      348.43</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">       15.30</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475242E+10</td>
    <td align="right">    12826.87</td>
    <td align="right">29-MAY-08:52</td>
    <td align="right">       18.30</td>
    <td align="right">       12.78</td>
    <td align="right">0.276234E+09</td>
    <td align="right">      348.44</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637012E+10</td>
    <td align="right">    13525.70</td>
    <td align="right">18-JUN-08:42</td>
    <td align="right">       25.13</td>
    <td align="right">       11.87</td>
    <td align="right">0.276491E+09</td>
    <td align="right">      348.58</td>
    <td align="right">22-JUN-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.661413E+10</td>
    <td align="right">    13812.38</td>
    <td align="right">04-JUL-09:02</td>
    <td align="right">       26.97</td>
    <td align="right">       18.48</td>
    <td align="right">0.257627E+09</td>
    <td align="right">      348.57</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       28.30</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.650207E+10</td>
    <td align="right">    13743.72</td>
    <td align="right">20-AUG-08:52</td>
    <td align="right">       26.10</td>
    <td align="right">       15.49</td>
    <td align="right">0.288508E+09</td>
    <td align="right">      348.47</td>
    <td align="right">16-AUG-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461405E+10</td>
    <td align="right">    13386.12</td>
    <td align="right">03-SEP-08:42</td>
    <td align="right">       25.22</td>
    <td align="right">       14.75</td>
    <td align="right">0.255293E+09</td>
    <td align="right">      348.39</td>
    <td align="right">11-SEP-09:39</td>
    <td align="right">       22.57</td>
    <td align="right">       13.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280860E+10</td>
    <td align="right">    10381.47</td>
    <td align="right">01-OCT-08:62</td>
    <td align="right">       15.97</td>
    <td align="right">       10.31</td>
    <td align="right">0.259131E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112390E+10</td>
    <td align="right">     4887.22</td>
    <td align="right">01-NOV-09:10</td>
    <td align="right">       10.47</td>
    <td align="right">        6.68</td>
    <td align="right">0.248304E+09</td>
    <td align="right">      347.88</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">       10.93</td>
    <td align="right">        6.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.520732E+09</td>
    <td align="right">     1565.04</td>
    <td align="right">29-DEC-09:25</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.8</td>
    <td align="right">0.214836E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-DEC-10:20</td>
    <td align="right">        1.95</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404287E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.304807E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.520732E+09</td>
    <td align="right">     1565.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
    <td align="right">        -2.7</td>
    <td align="right">0.214836E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661413E+10</td>
    <td align="right">    13812.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.97</td>
    <td align="right">       18.48</td>
    <td align="right">0.288508E+09</td>
    <td align="right">      348.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       16.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338013E+10</td>
    <td align="right">    14232.61</td>
    <td align="right">01-JAN-13:43</td>
    <td align="right">       15.22</td>
    <td align="right">        5.54</td>
    <td align="right">0.380515E+09</td>
    <td align="right">      549.52</td>
    <td align="right">06-JAN-14:20</td>
    <td align="right">       10.93</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366794E+10</td>
    <td align="right">    12789.05</td>
    <td align="right">12-FEB-12:13</td>
    <td align="right">       13.33</td>
    <td align="right">        4.41</td>
    <td align="right">0.352912E+09</td>
    <td align="right">      560.00</td>
    <td align="right">14-FEB-14:09</td>
    <td align="right">       20.78</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428108E+10</td>
    <td align="right">    14373.28</td>
    <td align="right">12-MAR-13:53</td>
    <td align="right">       17.80</td>
    <td align="right">        6.05</td>
    <td align="right">0.429098E+09</td>
    <td align="right">      550.00</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480327E+10</td>
    <td align="right">    12275.71</td>
    <td align="right">30-APR-14:23</td>
    <td align="right">       21.95</td>
    <td align="right">        7.74</td>
    <td align="right">0.392610E+09</td>
    <td align="right">      550.35</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       21.95</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479988E+10</td>
    <td align="right">    11127.25</td>
    <td align="right">28-MAY-14:02</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
    <td align="right">0.431434E+09</td>
    <td align="right">      549.52</td>
    <td align="right">08-MAY-13:50</td>
    <td align="right">       25.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603762E+10</td>
    <td align="right">    13540.69</td>
    <td align="right">25-JUN-13:23</td>
    <td align="right">       33.30</td>
    <td align="right">       17.55</td>
    <td align="right">0.434730E+09</td>
    <td align="right">      549.51</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.705950E+10</td>
    <td align="right">    14127.03</td>
    <td align="right">30-JUL-14:12</td>
    <td align="right">       32.57</td>
    <td align="right">       17.81</td>
    <td align="right">0.405968E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       32.57</td>
    <td align="right">       17.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814034E+10</td>
    <td align="right">    14377.66</td>
    <td align="right">13-AUG-11:53</td>
    <td align="right">       27.20</td>
    <td align="right">       17.71</td>
    <td align="right">0.455069E+09</td>
    <td align="right">      550.18</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.768556E+10</td>
    <td align="right">    15156.66</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">       31.95</td>
    <td align="right">       16.76</td>
    <td align="right">0.403276E+09</td>
    <td align="right">      594.79</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       29.63</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.707573E+10</td>
    <td align="right">    15990.77</td>
    <td align="right">15-OCT-13:31</td>
    <td align="right">       19.63</td>
    <td align="right">        7.60</td>
    <td align="right">0.410243E+09</td>
    <td align="right">      590.42</td>
    <td align="right">05-OCT-13:30</td>
    <td align="right">       19.63</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.481923E+10</td>
    <td align="right">    14250.88</td>
    <td align="right">23-NOV-12:02</td>
    <td align="right">       12.48</td>
    <td align="right">        4.07</td>
    <td align="right">0.399257E+09</td>
    <td align="right">      576.01</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">       12.48</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.373985E+10</td>
    <td align="right">    14394.22</td>
    <td align="right">31-DEC-12:32</td>
    <td align="right">        7.57</td>
    <td align="right">        0.68</td>
    <td align="right">0.374170E+09</td>
    <td align="right">      549.51</td>
    <td align="right">20-DEC-14:20</td>
    <td align="right">        7.57</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.654901E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.486928E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338013E+10</td>
    <td align="right">    11127.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
    <td align="right">        0.68</td>
    <td align="right">0.352912E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.57</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814034E+10</td>
    <td align="right">    15990.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       17.81</td>
    <td align="right">0.455069E+09</td>
    <td align="right">      594.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.57</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.727109E+09</td>
    <td align="right">     4187.22</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.218637E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JAN-14:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113010E+10</td>
    <td align="right">     6848.53</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">       16.95</td>
    <td align="right">        6.18</td>
    <td align="right">0.204865E+09</td>
    <td align="right">      347.83</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       11.83</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200060E+10</td>
    <td align="right">     9621.73</td>
    <td align="right">26-MAR-15:43</td>
    <td align="right">       20.60</td>
    <td align="right">        7.74</td>
    <td align="right">0.260421E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332335E+10</td>
    <td align="right">    14695.48</td>
    <td align="right">16-APR-16:52</td>
    <td align="right">       20.60</td>
    <td align="right">        8.14</td>
    <td align="right">0.246555E+09</td>
    <td align="right">      347.86</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419302E+10</td>
    <td align="right">    14982.21</td>
    <td align="right">29-MAY-16:12</td>
    <td align="right">       26.83</td>
    <td align="right">       13.10</td>
    <td align="right">0.273173E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-MAY-13:50</td>
    <td align="right">       26.83</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.562160E+10</td>
    <td align="right">    15840.48</td>
    <td align="right">25-JUN-16:41</td>
    <td align="right">       33.68</td>
    <td align="right">       14.48</td>
    <td align="right">0.275492E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586676E+10</td>
    <td align="right">    16140.38</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       35.73</td>
    <td align="right">       14.63</td>
    <td align="right">0.257163E+09</td>
    <td align="right">      347.86</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       30.37</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.586229E+10</td>
    <td align="right">    15660.82</td>
    <td align="right">20-AUG-15:31</td>
    <td align="right">       35.00</td>
    <td align="right">       15.87</td>
    <td align="right">0.288129E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.431470E+10</td>
    <td align="right">    14818.13</td>
    <td align="right">24-SEP-16:22</td>
    <td align="right">       25.30</td>
    <td align="right">       15.57</td>
    <td align="right">0.254455E+09</td>
    <td align="right">      347.86</td>
    <td align="right">13-SEP-13:39</td>
    <td align="right">       25.30</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.294915E+10</td>
    <td align="right">    15056.19</td>
    <td align="right">15-OCT-15:32</td>
    <td align="right">       20.77</td>
    <td align="right">        7.92</td>
    <td align="right">0.250891E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-OCT-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135455E+10</td>
    <td align="right">     5939.00</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       16.87</td>
    <td align="right">        9.63</td>
    <td align="right">0.233837E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       19.03</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.645986E+09</td>
    <td align="right">     3355.92</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
    <td align="right">0.209899E+09</td>
    <td align="right">      347.83</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379892E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.297352E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.645986E+09</td>
    <td align="right">     3355.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.204865E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586676E+10</td>
    <td align="right">    16140.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.73</td>
    <td align="right">       15.87</td>
    <td align="right">0.288129E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.638120E+09</td>
    <td align="right">     1141.26</td>
    <td align="right">25-JAN-13:06</td>
    <td align="right">       10.60</td>
    <td align="right">        2.48</td>
    <td align="right">0.323580E+09</td>
    <td align="right">      484.91</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.716754E+09</td>
    <td align="right">     1351.81</td>
    <td align="right">14-FEB-15:10</td>
    <td align="right">       21.78</td>
    <td align="right">        7.45</td>
    <td align="right">0.301268E+09</td>
    <td align="right">      514.02</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128773E+10</td>
    <td align="right">     1239.95</td>
    <td align="right">27-MAR-14:40</td>
    <td align="right">       18.13</td>
    <td align="right">        6.99</td>
    <td align="right">0.394785E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-MAR-13:20</td>
    <td align="right">       18.13</td>
    <td align="right">        6.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178964E+10</td>
    <td align="right">     3190.83</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       10.45</td>
    <td align="right">0.385821E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       24.80</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276335E+10</td>
    <td align="right">     3952.05</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       11.06</td>
    <td align="right">0.431578E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-MAY-09:20</td>
    <td align="right">       28.30</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469182E+10</td>
    <td align="right">     7398.97</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">       19.97</td>
    <td align="right">       12.34</td>
    <td align="right">0.435462E+09</td>
    <td align="right">      549.51</td>
    <td align="right">30-JUN-13:50</td>
    <td align="right">       28.08</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541809E+10</td>
    <td align="right">     9164.42</td>
    <td align="right">04-JUL-18:11</td>
    <td align="right">       33.33</td>
    <td align="right">       13.61</td>
    <td align="right">0.405610E+09</td>
    <td align="right">      549.66</td>
    <td align="right">17-JUL-13:50</td>
    <td align="right">       28.30</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.536290E+10</td>
    <td align="right">     9072.17</td>
    <td align="right">20-AUG-16:01</td>
    <td align="right">       34.90</td>
    <td align="right">       15.92</td>
    <td align="right">0.454904E+09</td>
    <td align="right">      549.54</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384598E+10</td>
    <td align="right">     7177.57</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">       15.10</td>
    <td align="right">       14.31</td>
    <td align="right">0.402999E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245737E+10</td>
    <td align="right">     4687.96</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.37</td>
    <td align="right">0.405336E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135215E+10</td>
    <td align="right">     1777.12</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">       12.03</td>
    <td align="right">        2.27</td>
    <td align="right">0.371510E+09</td>
    <td align="right">      549.48</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       19.03</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660149E+09</td>
    <td align="right">     1185.80</td>
    <td align="right">19-DEC-13:05</td>
    <td align="right">        7.30</td>
    <td align="right">        -0.6</td>
    <td align="right">0.312694E+09</td>
    <td align="right">      522.69</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        7.30</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309841E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.462555E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638120E+09</td>
    <td align="right">     1141.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.30</td>
    <td align="right">        -0.6</td>
    <td align="right">0.301268E+09</td>
    <td align="right">      484.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.30</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541809E+10</td>
    <td align="right">     9164.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.90</td>
    <td align="right">       15.92</td>
    <td align="right">0.454904E+09</td>
    <td align="right">      549.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.721889E+09</td>
    <td align="right">     1472.38</td>
    <td align="right">27-JAN-08:50</td>
    <td align="right">        -0.3</td>
    <td align="right">        -4.4</td>
    <td align="right">0.232403E+09</td>
    <td align="right">      347.88</td>
    <td align="right">24-JAN-10:09</td>
    <td align="right">        -0.3</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805547E+09</td>
    <td align="right">     2704.75</td>
    <td align="right">14-FEB-08:35</td>
    <td align="right">        5.57</td>
    <td align="right">        0.88</td>
    <td align="right">0.217971E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-FEB-10:20</td>
    <td align="right">        5.57</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163511E+10</td>
    <td align="right">     3593.53</td>
    <td align="right">31-MAR-08:70</td>
    <td align="right">        8.07</td>
    <td align="right">        3.18</td>
    <td align="right">0.278059E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">        8.07</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318273E+10</td>
    <td align="right">     7181.46</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">       14.63</td>
    <td align="right">        5.07</td>
    <td align="right">0.254571E+09</td>
    <td align="right">      347.88</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       14.63</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405334E+10</td>
    <td align="right">    11392.92</td>
    <td align="right">29-MAY-08:41</td>
    <td align="right">       17.93</td>
    <td align="right">       12.73</td>
    <td align="right">0.276744E+09</td>
    <td align="right">      348.16</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       17.93</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.566527E+10</td>
    <td align="right">    11277.10</td>
    <td align="right">11-JUN-09:21</td>
    <td align="right">       21.10</td>
    <td align="right">       11.19</td>
    <td align="right">0.276685E+09</td>
    <td align="right">      348.26</td>
    <td align="right">22-JUN-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.610075E+10</td>
    <td align="right">    12113.56</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
    <td align="right">0.257757E+09</td>
    <td align="right">      348.28</td>
    <td align="right">12-JUL-09:00</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.628097E+10</td>
    <td align="right">    12083.34</td>
    <td align="right">20-AUG-09:21</td>
    <td align="right">       27.20</td>
    <td align="right">       16.00</td>
    <td align="right">0.288829E+09</td>
    <td align="right">      348.29</td>
    <td align="right">18-AUG-09:39</td>
    <td align="right">       27.20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.473052E+10</td>
    <td align="right">    10885.15</td>
    <td align="right">03-SEP-09:02</td>
    <td align="right">       25.97</td>
    <td align="right">       15.10</td>
    <td align="right">0.256106E+09</td>
    <td align="right">      348.34</td>
    <td align="right">11-SEP-09:09</td>
    <td align="right">       21.47</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.323562E+10</td>
    <td align="right">     6810.48</td>
    <td align="right">01-OCT-09:02</td>
    <td align="right">       18.35</td>
    <td align="right">       11.47</td>
    <td align="right">0.263776E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-OCT-09:09</td>
    <td align="right">       12.35</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150235E+10</td>
    <td align="right">     4476.10</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">        8.53</td>
    <td align="right">        5.80</td>
    <td align="right">0.257328E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-NOV-10:20</td>
    <td align="right">        8.87</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.742050E+09</td>
    <td align="right">     1657.76</td>
    <td align="right">29-DEC-08:30</td>
    <td align="right">        0.25</td>
    <td align="right">        -1.9</td>
    <td align="right">0.227916E+09</td>
    <td align="right">      347.88</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">        0.25</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386562E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.308815E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.721889E+09</td>
    <td align="right">     1472.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -4.4</td>
    <td align="right">0.217971E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628097E+10</td>
    <td align="right">    12113.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
    <td align="right">0.288829E+09</td>
    <td align="right">      348.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       16.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235958E+10</td>
    <td align="right">    11784.20</td>
    <td align="right">01-JAN-14:32</td>
    <td align="right">       15.93</td>
    <td align="right">        5.77</td>
    <td align="right">0.370892E+09</td>
    <td align="right">      550.42</td>
    <td align="right">30-JAN-14:50</td>
    <td align="right">       14.90</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224125E+10</td>
    <td align="right">     9204.51</td>
    <td align="right">14-FEB-14:10</td>
    <td align="right">       20.78</td>
    <td align="right">        7.02</td>
    <td align="right">0.342754E+09</td>
    <td align="right">      553.84</td>
    <td align="right">14-FEB-14:39</td>
    <td align="right">       21.33</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253203E+10</td>
    <td align="right">    10470.91</td>
    <td align="right">26-MAR-14:32</td>
    <td align="right">       20.40</td>
    <td align="right">        7.68</td>
    <td align="right">0.415786E+09</td>
    <td align="right">      549.64</td>
    <td align="right">08-MAR-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300098E+10</td>
    <td align="right">     6699.95</td>
    <td align="right">28-APR-13:10</td>
    <td align="right">       24.40</td>
    <td align="right">        9.92</td>
    <td align="right">0.384813E+09</td>
    <td align="right">      549.51</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       24.40</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323605E+10</td>
    <td align="right">     7538.78</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">       30.00</td>
    <td align="right">       12.47</td>
    <td align="right">0.422321E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       30.00</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.534461E+10</td>
    <td align="right">    10406.20</td>
    <td align="right">28-JUN-16:10</td>
    <td align="right">       38.72</td>
    <td align="right">       14.15</td>
    <td align="right">0.432718E+09</td>
    <td align="right">      591.85</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       35.37</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.682588E+10</td>
    <td align="right">    11223.06</td>
    <td align="right">23-JUL-15:41</td>
    <td align="right">       32.95</td>
    <td align="right">       16.09</td>
    <td align="right">0.406310E+09</td>
    <td align="right">      587.75</td>
    <td align="right">20-JUL-12:09</td>
    <td align="right">       32.95</td>
    <td align="right">       16.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800592E+10</td>
    <td align="right">    11758.03</td>
    <td align="right">20-AUG-11:22</td>
    <td align="right">       31.95</td>
    <td align="right">       17.20</td>
    <td align="right">0.455492E+09</td>
    <td align="right">      588.11</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       31.95</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.765861E+10</td>
    <td align="right">    11908.11</td>
    <td align="right">03-SEP-13:42</td>
    <td align="right">       32.52</td>
    <td align="right">       16.77</td>
    <td align="right">0.405335E+09</td>
    <td align="right">      603.62</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       29.63</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676366E+10</td>
    <td align="right">    12058.39</td>
    <td align="right">01-OCT-13:02</td>
    <td align="right">       27.38</td>
    <td align="right">       14.05</td>
    <td align="right">0.414240E+09</td>
    <td align="right">      603.20</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.414897E+10</td>
    <td align="right">    11749.67</td>
    <td align="right">23-NOV-12:53</td>
    <td align="right">       13.90</td>
    <td align="right">        4.36</td>
    <td align="right">0.401372E+09</td>
    <td align="right">      573.50</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266416E+10</td>
    <td align="right">    12187.34</td>
    <td align="right">31-DEC-14:22</td>
    <td align="right">       10.55</td>
    <td align="right">        1.91</td>
    <td align="right">0.366517E+09</td>
    <td align="right">      549.58</td>
    <td align="right">29-DEC-14:00</td>
    <td align="right">       10.55</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547817E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.481855E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224125E+10</td>
    <td align="right">     6699.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.55</td>
    <td align="right">        1.91</td>
    <td align="right">0.342754E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.55</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800592E+10</td>
    <td align="right">    12187.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.72</td>
    <td align="right">       17.20</td>
    <td align="right">0.455492E+09</td>
    <td align="right">      603.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.37</td>
    <td align="right">       17.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.796248E+09</td>
    <td align="right">     3487.54</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.224021E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.972091E+09</td>
    <td align="right">     5293.63</td>
    <td align="right">15-FEB-16:40</td>
    <td align="right">       16.87</td>
    <td align="right">        6.07</td>
    <td align="right">0.209736E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-FEB-14:20</td>
    <td align="right">       16.87</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151878E+10</td>
    <td align="right">     6064.03</td>
    <td align="right">12-MAR-17:33</td>
    <td align="right">       19.07</td>
    <td align="right">        5.65</td>
    <td align="right">0.265507E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254853E+10</td>
    <td align="right">    12232.12</td>
    <td align="right">16-APR-17:21</td>
    <td align="right">       20.00</td>
    <td align="right">        7.87</td>
    <td align="right">0.251016E+09</td>
    <td align="right">      347.86</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336257E+10</td>
    <td align="right">    12098.58</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
    <td align="right">0.275003E+09</td>
    <td align="right">      347.86</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482737E+10</td>
    <td align="right">    12535.53</td>
    <td align="right">11-JUN-18:41</td>
    <td align="right">       25.47</td>
    <td align="right">       12.13</td>
    <td align="right">0.276123E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-JUN-13:50</td>
    <td align="right">       28.08</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524320E+10</td>
    <td align="right">    12354.24</td>
    <td align="right">04-JUL-18:11</td>
    <td align="right">       33.33</td>
    <td align="right">       13.61</td>
    <td align="right">0.257285E+09</td>
    <td align="right">      347.86</td>
    <td align="right">21-JUL-09:20</td>
    <td align="right">       30.37</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.554886E+10</td>
    <td align="right">    13010.37</td>
    <td align="right">20-AUG-17:21</td>
    <td align="right">       34.40</td>
    <td align="right">       15.47</td>
    <td align="right">0.288571E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.434848E+10</td>
    <td align="right">    11594.43</td>
    <td align="right">04-SEP-17:02</td>
    <td align="right">       26.52</td>
    <td align="right">       16.05</td>
    <td align="right">0.256071E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315605E+10</td>
    <td align="right">     9517.03</td>
    <td align="right">15-OCT-16:22</td>
    <td align="right">       20.60</td>
    <td align="right">        7.82</td>
    <td align="right">0.261293E+09</td>
    <td align="right">      347.85</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155036E+10</td>
    <td align="right">     5609.81</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        9.78</td>
    <td align="right">0.250244E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">       16.70</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.853134E+09</td>
    <td align="right">     2873.73</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
    <td align="right">0.218436E+09</td>
    <td align="right">      347.83</td>
    <td align="right">01-DEC-14:39</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347257E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.303330E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.796248E+09</td>
    <td align="right">     2873.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.209736E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554886E+10</td>
    <td align="right">    13010.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       16.05</td>
    <td align="right">0.288571E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.851869E+09</td>
    <td align="right">     1358.68</td>
    <td align="right">05-JAN-14:10</td>
    <td align="right">       16.10</td>
    <td align="right">        6.84</td>
    <td align="right">0.333102E+09</td>
    <td align="right">      509.79</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.967225E+09</td>
    <td align="right">     1837.97</td>
    <td align="right">15-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        6.67</td>
    <td align="right">0.317432E+09</td>
    <td align="right">      549.47</td>
    <td align="right">15-FEB-14:20</td>
    <td align="right">       17.20</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169850E+10</td>
    <td align="right">     2836.34</td>
    <td align="right">27-MAR-14:40</td>
    <td align="right">       18.13</td>
    <td align="right">        6.99</td>
    <td align="right">0.421435E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263650E+10</td>
    <td align="right">     4578.65</td>
    <td align="right">14-APR-14:20</td>
    <td align="right">       23.50</td>
    <td align="right">       10.39</td>
    <td align="right">0.395301E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">       24.80</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.382451E+10</td>
    <td align="right">     5878.24</td>
    <td align="right">30-MAY-06:02</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
    <td align="right">0.434610E+09</td>
    <td align="right">      549.51</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       13.77</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.561846E+10</td>
    <td align="right">    10076.68</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">       33.13</td>
    <td align="right">       14.92</td>
    <td align="right">0.436142E+09</td>
    <td align="right">      549.84</td>
    <td align="right">29-JUN-13:20</td>
    <td align="right">       37.03</td>
    <td align="right">       17.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602200E+10</td>
    <td align="right">     9992.43</td>
    <td align="right">04-JUL-18:21</td>
    <td align="right">       33.05</td>
    <td align="right">       13.57</td>
    <td align="right">0.406092E+09</td>
    <td align="right">      550.48</td>
    <td align="right">31-JUL-13:20</td>
    <td align="right">       29.80</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577183E+10</td>
    <td align="right">    10011.19</td>
    <td align="right">20-AUG-16:01</td>
    <td align="right">       34.90</td>
    <td align="right">       15.92</td>
    <td align="right">0.455111E+09</td>
    <td align="right">      549.55</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399437E+10</td>
    <td align="right">     7566.29</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">       15.10</td>
    <td align="right">       14.31</td>
    <td align="right">0.402779E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251982E+10</td>
    <td align="right">     5063.65</td>
    <td align="right">02-OCT-13:40</td>
    <td align="right">       26.33</td>
    <td align="right">       15.37</td>
    <td align="right">0.402802E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140070E+10</td>
    <td align="right">     2091.10</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">       12.03</td>
    <td align="right">        2.27</td>
    <td align="right">0.371619E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       19.03</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.736080E+09</td>
    <td align="right">     1283.79</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">       10.85</td>
    <td align="right">        3.69</td>
    <td align="right">0.315054E+09</td>
    <td align="right">      537.13</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       10.85</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360419E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.469148E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.736080E+09</td>
    <td align="right">     1283.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.85</td>
    <td align="right">        2.27</td>
    <td align="right">0.315054E+09</td>
    <td align="right">      509.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.85</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602200E+10</td>
    <td align="right">    10076.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.90</td>
    <td align="right">       15.92</td>
    <td align="right">0.455111E+09</td>
    <td align="right">      550.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.03</td>
    <td align="right">       18.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.668570E+09</td>
    <td align="right">     3149.59</td>
    <td align="right">27-JAN-13:02</td>
    <td align="right">        9.60</td>
    <td align="right">        1.39</td>
    <td align="right">0.172584E+09</td>
    <td align="right">      356.45</td>
    <td align="right">23-JAN-11:09</td>
    <td align="right">        9.60</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.899376E+09</td>
    <td align="right">     4740.85</td>
    <td align="right">14-FEB-09:15</td>
    <td align="right">        7.80</td>
    <td align="right">        2.18</td>
    <td align="right">0.163913E+09</td>
    <td align="right">      356.45</td>
    <td align="right">07-FEB-11:09</td>
    <td align="right">        7.80</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210651E+10</td>
    <td align="right">     9763.89</td>
    <td align="right">26-MAR-09:13</td>
    <td align="right">       11.87</td>
    <td align="right">        4.49</td>
    <td align="right">0.206195E+09</td>
    <td align="right">      356.46</td>
    <td align="right">10-MAR-11:09</td>
    <td align="right">       11.87</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379787E+10</td>
    <td align="right">    13451.11</td>
    <td align="right">30-APR-07:32</td>
    <td align="right">       14.27</td>
    <td align="right">        4.95</td>
    <td align="right">0.188736E+09</td>
    <td align="right">      356.46</td>
    <td align="right">17-APR-14:09</td>
    <td align="right">       14.27</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458800E+10</td>
    <td align="right">    14205.86</td>
    <td align="right">29-MAY-08:41</td>
    <td align="right">       17.93</td>
    <td align="right">       12.73</td>
    <td align="right">0.205254E+09</td>
    <td align="right">      356.47</td>
    <td align="right">15-MAY-12:09</td>
    <td align="right">       17.93</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.600400E+10</td>
    <td align="right">    14552.26</td>
    <td align="right">25-JUN-08:31</td>
    <td align="right">       25.77</td>
    <td align="right">       15.91</td>
    <td align="right">0.205171E+09</td>
    <td align="right">      356.49</td>
    <td align="right">12-JUN-10:09</td>
    <td align="right">       25.77</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616618E+10</td>
    <td align="right">    14946.38</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
    <td align="right">0.191820E+09</td>
    <td align="right">      356.52</td>
    <td align="right">05-JUL-10:09</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613217E+10</td>
    <td align="right">    15010.64</td>
    <td align="right">20-AUG-08:41</td>
    <td align="right">       25.82</td>
    <td align="right">       15.35</td>
    <td align="right">0.214034E+09</td>
    <td align="right">      356.48</td>
    <td align="right">28-AUG-14:09</td>
    <td align="right">       23.40</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445776E+10</td>
    <td align="right">    13168.66</td>
    <td align="right">03-SEP-08:22</td>
    <td align="right">       24.45</td>
    <td align="right">       14.44</td>
    <td align="right">0.189865E+09</td>
    <td align="right">      356.46</td>
    <td align="right">28-SEP-10:09</td>
    <td align="right">       25.68</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292447E+10</td>
    <td align="right">    10385.38</td>
    <td align="right">01-OCT-08:22</td>
    <td align="right">       16.70</td>
    <td align="right">       10.70</td>
    <td align="right">0.194041E+09</td>
    <td align="right">      356.46</td>
    <td align="right">06-OCT-10:09</td>
    <td align="right">       21.57</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133062E+10</td>
    <td align="right">     5601.15</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">        9.63</td>
    <td align="right">        6.30</td>
    <td align="right">0.187341E+09</td>
    <td align="right">      356.45</td>
    <td align="right">14-NOV-11:09</td>
    <td align="right">        9.60</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598909E+09</td>
    <td align="right">     4247.31</td>
    <td align="right">01-DEC-13:02</td>
    <td align="right">       11.70</td>
    <td align="right">        4.38</td>
    <td align="right">0.166817E+09</td>
    <td align="right">      356.45</td>
    <td align="right">19-DEC-11:09</td>
    <td align="right">        5.78</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396744E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228577E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.598909E+09</td>
    <td align="right">     3149.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
    <td align="right">        1.39</td>
    <td align="right">0.163913E+09</td>
    <td align="right">      356.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.78</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616618E+10</td>
    <td align="right">    15010.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       16.74</td>
    <td align="right">0.214034E+09</td>
    <td align="right">      356.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.27</td>
    <td align="right">       17.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406845E+10</td>
    <td align="right">    13054.81</td>
    <td align="right">08-JAN-13:13</td>
    <td align="right">       12.07</td>
    <td align="right">        4.10</td>
    <td align="right">0.389860E+09</td>
    <td align="right">      566.24</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       10.10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419809E+10</td>
    <td align="right">    13093.41</td>
    <td align="right">12-FEB-12:13</td>
    <td align="right">       13.33</td>
    <td align="right">        4.41</td>
    <td align="right">0.362614E+09</td>
    <td align="right">      585.09</td>
    <td align="right">14-FEB-14:09</td>
    <td align="right">       20.78</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467072E+10</td>
    <td align="right">    13000.37</td>
    <td align="right">12-MAR-13:32</td>
    <td align="right">       17.43</td>
    <td align="right">        5.83</td>
    <td align="right">0.439562E+09</td>
    <td align="right">      549.92</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490138E+10</td>
    <td align="right">    12621.77</td>
    <td align="right">30-APR-12:53</td>
    <td align="right">       20.60</td>
    <td align="right">        7.16</td>
    <td align="right">0.398256E+09</td>
    <td align="right">      550.31</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472175E+10</td>
    <td align="right">     9240.26</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
    <td align="right">0.434634E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573458E+10</td>
    <td align="right">    12346.97</td>
    <td align="right">25-JUN-16:31</td>
    <td align="right">       34.07</td>
    <td align="right">       14.58</td>
    <td align="right">0.435658E+09</td>
    <td align="right">      549.51</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663081E+10</td>
    <td align="right">    12459.04</td>
    <td align="right">23-JUL-15:41</td>
    <td align="right">       32.95</td>
    <td align="right">       16.09</td>
    <td align="right">0.406160E+09</td>
    <td align="right">      550.84</td>
    <td align="right">24-JUL-13:20</td>
    <td align="right">       33.17</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.783649E+10</td>
    <td align="right">    13123.53</td>
    <td align="right">20-AUG-11:22</td>
    <td align="right">       31.95</td>
    <td align="right">       17.20</td>
    <td align="right">0.455547E+09</td>
    <td align="right">      553.33</td>
    <td align="right">31-AUG-13:09</td>
    <td align="right">       29.50</td>
    <td align="right">       15.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763576E+10</td>
    <td align="right">    13475.00</td>
    <td align="right">17-SEP-12:02</td>
    <td align="right">       22.07</td>
    <td align="right">       13.93</td>
    <td align="right">0.405801E+09</td>
    <td align="right">      613.80</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       29.27</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738443E+10</td>
    <td align="right">    13678.61</td>
    <td align="right">01-OCT-12:22</td>
    <td align="right">       26.40</td>
    <td align="right">       14.34</td>
    <td align="right">0.419730E+09</td>
    <td align="right">      611.13</td>
    <td align="right">05-OCT-13:20</td>
    <td align="right">       25.97</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.556919E+10</td>
    <td align="right">    13075.42</td>
    <td align="right">12-NOV-11:53</td>
    <td align="right">        7.20</td>
    <td align="right">        2.43</td>
    <td align="right">0.408788E+09</td>
    <td align="right">      606.56</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">        7.20</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457252E+10</td>
    <td align="right">    13594.98</td>
    <td align="right">31-DEC-14:52</td>
    <td align="right">       11.10</td>
    <td align="right">        2.22</td>
    <td align="right">0.383933E+09</td>
    <td align="right">      559.88</td>
    <td align="right">29-DEC-14:09</td>
    <td align="right">       11.10</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679241E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.494054E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.406845E+10</td>
    <td align="right">     9240.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.22</td>
    <td align="right">0.362614E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783649E+10</td>
    <td align="right">    13678.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.07</td>
    <td align="right">       17.20</td>
    <td align="right">0.455547E+09</td>
    <td align="right">      613.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.17</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967414E+09</td>
    <td align="right">     4425.88</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.224877E+09</td>
    <td align="right">      347.83</td>
    <td align="right">30-JAN-14:20</td>
    <td align="right">       14.60</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132930E+10</td>
    <td align="right">     6804.92</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">       16.95</td>
    <td align="right">        6.18</td>
    <td align="right">0.211833E+09</td>
    <td align="right">      347.84</td>
    <td align="right">15-FEB-10:00</td>
    <td align="right">       16.95</td>
    <td align="right">        6.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215951E+10</td>
    <td align="right">     9104.57</td>
    <td align="right">26-MAR-15:53</td>
    <td align="right">       20.60</td>
    <td align="right">        7.74</td>
    <td align="right">0.269972E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336352E+10</td>
    <td align="right">    14775.68</td>
    <td align="right">16-APR-16:41</td>
    <td align="right">       20.40</td>
    <td align="right">        8.08</td>
    <td align="right">0.251261E+09</td>
    <td align="right">      347.86</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413410E+10</td>
    <td align="right">    14792.01</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
    <td align="right">0.275239E+09</td>
    <td align="right">      347.86</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       26.28</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540107E+10</td>
    <td align="right">    15798.42</td>
    <td align="right">25-JUN-16:31</td>
    <td align="right">       34.07</td>
    <td align="right">       14.58</td>
    <td align="right">0.276077E+09</td>
    <td align="right">      347.86</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557415E+10</td>
    <td align="right">    14994.93</td>
    <td align="right">02-JUL-17:31</td>
    <td align="right">       31.50</td>
    <td align="right">       16.65</td>
    <td align="right">0.257264E+09</td>
    <td align="right">      348.33</td>
    <td align="right">05-JUL-09:39</td>
    <td align="right">       28.67</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.566579E+10</td>
    <td align="right">    15733.91</td>
    <td align="right">20-AUG-16:01</td>
    <td align="right">       34.90</td>
    <td align="right">       15.92</td>
    <td align="right">0.288376E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429566E+10</td>
    <td align="right">    14326.90</td>
    <td align="right">04-SEP-17:31</td>
    <td align="right">       25.97</td>
    <td align="right">       15.84</td>
    <td align="right">0.255503E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-SEP-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312022E+10</td>
    <td align="right">    11357.21</td>
    <td align="right">01-OCT-15:42</td>
    <td align="right">       28.80</td>
    <td align="right">       13.20</td>
    <td align="right">0.257400E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-OCT-09:20</td>
    <td align="right">        5.73</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162939E+10</td>
    <td align="right">     6037.81</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       16.87</td>
    <td align="right">        9.63</td>
    <td align="right">0.243675E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">       16.87</td>
    <td align="right">        9.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.919871E+09</td>
    <td align="right">     3576.17</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
    <td align="right">0.216013E+09</td>
    <td align="right">      347.84</td>
    <td align="right">14-DEC-14:30</td>
    <td align="right">       11.70</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.302749E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.919871E+09</td>
    <td align="right">     3576.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.30</td>
    <td align="right">        1.40</td>
    <td align="right">0.211833E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.73</td>
    <td align="right">        2.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566579E+10</td>
    <td align="right">    15798.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.90</td>
    <td align="right">       16.65</td>
    <td align="right">0.288376E+09</td>
    <td align="right">      348.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.47</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193620E+10</td>
    <td align="right">     9747.11</td>
    <td align="right">17-JAN-07:02</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133340E+10</td>
    <td align="right">    10869.42</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.949641E+09</td>
    <td align="right">     5970.35</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484900E+09</td>
    <td align="right">     4509.68</td>
    <td align="right">30-APR-07:42</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306060E+09</td>
    <td align="right">     4298.25</td>
    <td align="right">29-MAY-06:53</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134504E+09</td>
    <td align="right">     4308.19</td>
    <td align="right">19-JUN-05:12</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54926339.27</td>
    <td align="right">     3124.08</td>
    <td align="right">02-JUL-07:03</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 69766313.66</td>
    <td align="right">     3170.97</td>
    <td align="right">20-AUG-07:32</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194201E+09</td>
    <td align="right">     3145.98</td>
    <td align="right">03-SEP-08:62</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.649669E+09</td>
    <td align="right">     4689.79</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101823E+10</td>
    <td align="right">     8808.78</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198270E+10</td>
    <td align="right">     9532.72</td>
    <td align="right">15-DEC-07:01</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911420E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54926339.27</td>
    <td align="right">     3124.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198270E+10</td>
    <td align="right">    10869.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137009E+10</td>
    <td align="right">     6177.50</td>
    <td align="right">22-JAN-13:23</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100065E+10</td>
    <td align="right">     4934.28</td>
    <td align="right">12-FEB-12:13</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493568E+09</td>
    <td align="right">     4599.73</td>
    <td align="right">26-MAR-15:53</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73865189.32</td>
    <td align="right">     4028.84</td>
    <td align="right">16-APR-15:22</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 38792330.60</td>
    <td align="right">     3612.96</td>
    <td align="right">14-MAY-15:41</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25924263.18</td>
    <td align="right">     4133.31</td>
    <td align="right">25-JUN-15:51</td>
    <td align="right">       35.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 31199680.14</td>
    <td align="right">     3940.34</td>
    <td align="right">02-JUL-16:51</td>
    <td align="right">       31.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24299626.37</td>
    <td align="right">     4438.90</td>
    <td align="right">20-AUG-15:21</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 28446392.80</td>
    <td align="right">     4103.59</td>
    <td align="right">24-SEP-15:22</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190924E+09</td>
    <td align="right">     5048.54</td>
    <td align="right">15-OCT-15:42</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.656615E+09</td>
    <td align="right">     5242.53</td>
    <td align="right">05-NOV-11:32</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142323E+10</td>
    <td align="right">     6072.81</td>
    <td align="right">24-DEC-13:13</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.535760E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24299626.37</td>
    <td align="right">     3612.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142323E+10</td>
    <td align="right">     6177.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719002E+09</td>
    <td align="right">     3884.25</td>
    <td align="right">01-JAN-12:32</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.438391E+09</td>
    <td align="right">     2978.43</td>
    <td align="right">19-FEB-13:42</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120447E+09</td>
    <td align="right">     2443.25</td>
    <td align="right">12-MAR-13:32</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12162713.48</td>
    <td align="right">     2433.10</td>
    <td align="right">16-APR-17:21</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13645160.90</td>
    <td align="right">     2270.39</td>
    <td align="right">07-MAY-16:11</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15571955.75</td>
    <td align="right">     2145.41</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21420493.94</td>
    <td align="right">     2799.78</td>
    <td align="right">04-JUL-16:51</td>
    <td align="right">       36.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19713244.34</td>
    <td align="right">     3064.70</td>
    <td align="right">20-AUG-15:21</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 22506637.10</td>
    <td align="right">     2834.87</td>
    <td align="right">24-SEP-15:31</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56785032.78</td>
    <td align="right">     3566.46</td>
    <td align="right">15-OCT-16:22</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143323E+09</td>
    <td align="right">     3181.95</td>
    <td align="right">12-NOV-13:33</td>
    <td align="right">        8.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.702368E+09</td>
    <td align="right">     3642.44</td>
    <td align="right">31-DEC-13:42</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228534E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12162713.48</td>
    <td align="right">     2145.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.719002E+09</td>
    <td align="right">     3884.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5990955.09</td>
    <td align="right">    13472.60</td>
    <td align="right">18-JAN-07:02</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3168731.18</td>
    <td align="right">    12810.41</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3214319.84</td>
    <td align="right">    12581.89</td>
    <td align="right">26-DEC-07:02</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 12374006.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5990955.09</td>
    <td align="right">    13472.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388795E+09</td>
    <td align="right">    27659.39</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175726E+09</td>
    <td align="right">    27785.37</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5669962.61</td>
    <td align="right">    24079.63</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1122971.15</td>
    <td align="right">     9358.09</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28112207.34</td>
    <td align="right">    25670.60</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353353E+09</td>
    <td align="right">    27674.06</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.952780E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388795E+09</td>
    <td align="right">    27785.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130248E+10</td>
    <td align="right">     9966.82</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.735665E+09</td>
    <td align="right">     9966.10</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148782E+09</td>
    <td align="right">     9052.92</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6354766.80</td>
    <td align="right">     7560.58</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56946454.14</td>
    <td align="right">     8709.23</td>
    <td align="right">26-OCT-05:02</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255350E+09</td>
    <td align="right">     9165.98</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135251E+10</td>
    <td align="right">     9867.03</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385809E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.135251E+10</td>
    <td align="right">     9966.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608113E+09</td>
    <td align="right">     9195.60</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288701E+09</td>
    <td align="right">     9201.44</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39267648.19</td>
    <td align="right">     8267.23</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   671496.46</td>
    <td align="right">     2765.02</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26413268.30</td>
    <td align="right">     7837.57</td>
    <td align="right">26-OCT-05:02</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76392339.03</td>
    <td align="right">     8336.55</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576877E+09</td>
    <td align="right">     9098.18</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161644E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.608113E+09</td>
    <td align="right">     9201.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.705279E+09</td>
    <td align="right">    11953.75</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363735E+09</td>
    <td align="right">    11941.44</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 76346541.42</td>
    <td align="right">    10794.42</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5016429.14</td>
    <td align="right">     7512.17</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   220031.50</td>
    <td align="right">      524.33</td>
    <td align="right">05-MAY-06:03</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 33566262.96</td>
    <td align="right">    10404.99</td>
    <td align="right">26-OCT-05:02</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72079979.30</td>
    <td align="right">    10818.87</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.618267E+09</td>
    <td align="right">    11738.35</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187451E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.705279E+09</td>
    <td align="right">    11953.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.720086E+09</td>
    <td align="right">     9143.89</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403243E+09</td>
    <td align="right">     9150.80</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 83552442.60</td>
    <td align="right">     8085.61</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3206457.01</td>
    <td align="right">     4711.26</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   124651.09</td>
    <td align="right">      623.26</td>
    <td align="right">05-MAY-06:03</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 33552558.84</td>
    <td align="right">     7605.08</td>
    <td align="right">26-OCT-05:02</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131581E+09</td>
    <td align="right">     8114.14</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.716633E+09</td>
    <td align="right">     8956.55</td>
    <td align="right">26-DEC-05:01</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209198E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720086E+09</td>
    <td align="right">     9150.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416699E+09</td>
    <td align="right">     7164.02</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267144E+09</td>
    <td align="right">     7343.97</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 34758672.08</td>
    <td align="right">     6735.73</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   186389.12</td>
    <td align="right">     1242.59</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    28271.46</td>
    <td align="right">      235.60</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8337008.84</td>
    <td align="right">     6440.46</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257138E+09</td>
    <td align="right">     6884.34</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.984291E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416699E+09</td>
    <td align="right">     7343.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132760E+09</td>
    <td align="right">     5744.76</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43751758.66</td>
    <td align="right">     5931.85</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1420700.67</td>
    <td align="right">     3060.87</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4414.47</td>
    <td align="right">       36.79</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   405785.03</td>
    <td align="right">     3128.46</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 50019025.98</td>
    <td align="right">     5463.02</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228362E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132760E+09</td>
    <td align="right">     5931.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138064E+10</td>
    <td align="right">     9855.05</td>
    <td align="right">20-JAN-07:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.961229E+09</td>
    <td align="right">     9892.07</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808381E+09</td>
    <td align="right">     8946.64</td>
    <td align="right">30-MAR-06:10</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379605E+09</td>
    <td align="right">     8305.44</td>
    <td align="right">06-APR-06:13</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160748E+09</td>
    <td align="right">     7910.17</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16480919.24</td>
    <td align="right">     7370.01</td>
    <td align="right">09-JUN-06:07</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   356034.12</td>
    <td align="right">     1538.22</td>
    <td align="right">27-SEP-06:08</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303656E+09</td>
    <td align="right">     8987.08</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.507748E+09</td>
    <td align="right">     8724.37</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113401E+10</td>
    <td align="right">     9761.14</td>
    <td align="right">22-DEC-07:10</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565286E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138064E+10</td>
    <td align="right">     9892.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124249E+09</td>
    <td align="right">     5744.04</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63127201.12</td>
    <td align="right">     5852.63</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5407128.61</td>
    <td align="right">     4918.32</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   495594.18</td>
    <td align="right">     2825.62</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62876016.49</td>
    <td align="right">     5435.24</td>
    <td align="right">04-DEC-07:02</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256155E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124249E+09</td>
    <td align="right">     5852.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380192E+09</td>
    <td align="right">     8123.00</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177615E+09</td>
    <td align="right">     8167.01</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12311258.46</td>
    <td align="right">     6906.86</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3654105.46</td>
    <td align="right">     6945.67</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24365113.57</td>
    <td align="right">     7398.89</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322769E+09</td>
    <td align="right">     7773.61</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920906E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380192E+09</td>
    <td align="right">     8167.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184758E+09</td>
    <td align="right">     6789.77</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60252852.55</td>
    <td align="right">     6789.83</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1580124.19</td>
    <td align="right">     5027.09</td>
    <td align="right">04-MAR-06:01</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1700947.46</td>
    <td align="right">     5777.36</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5391285.33</td>
    <td align="right">     5865.74</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138768E+09</td>
    <td align="right">     6300.98</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392451E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184758E+09</td>
    <td align="right">     6789.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173767E+09</td>
    <td align="right">     9680.99</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66433679.68</td>
    <td align="right">     9703.45</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2928227.50</td>
    <td align="right">     7098.61</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1755595.07</td>
    <td align="right">     7660.90</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2441102.56</td>
    <td align="right">     8644.52</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124755E+09</td>
    <td align="right">     9557.83</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372081E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173767E+09</td>
    <td align="right">     9703.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201490E+09</td>
    <td align="right">     6825.83</td>
    <td align="right">17-JAN-05:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92865030.36</td>
    <td align="right">     6812.41</td>
    <td align="right">06-FEB-05:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6093954.31</td>
    <td align="right">     4917.28</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       14.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2291941.37</td>
    <td align="right">     5744.98</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10438029.33</td>
    <td align="right">     6097.60</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169032E+09</td>
    <td align="right">     6155.62</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482211E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201490E+09</td>
    <td align="right">     6825.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344962E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343288E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319691E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332047E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328140E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321365E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397954E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.301195E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357877E+10</td>
    <td align="right">     3488.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432218E+09</td>
    <td align="right">      651.59</td>
    <td align="right">09-JAN-16:00</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377769E+09</td>
    <td align="right">      579.24</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426726E+09</td>
    <td align="right">      498.46</td>
    <td align="right">20-MAR-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367550E+09</td>
    <td align="right">      350.81</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.391884E+09</td>
    <td align="right">      397.75</td>
    <td align="right">22-MAY-07:10</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384341E+09</td>
    <td align="right">      404.41</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363695E+09</td>
    <td align="right">      402.20</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406722E+09</td>
    <td align="right">      350.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376096E+09</td>
    <td align="right">      567.40</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408211E+09</td>
    <td align="right">      566.76</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427812E+09</td>
    <td align="right">      735.45</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438435E+09</td>
    <td align="right">      735.45</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.480146E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363695E+09</td>
    <td align="right">      350.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438435E+09</td>
    <td align="right">      735.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270133E+09</td>
    <td align="right">      413.55</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237539E+09</td>
    <td align="right">      358.98</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269322E+09</td>
    <td align="right">      259.79</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233553E+09</td>
    <td align="right">      222.09</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249803E+09</td>
    <td align="right">      245.31</td>
    <td align="right">22-MAY-07:10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245071E+09</td>
    <td align="right">      256.18</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231438E+09</td>
    <td align="right">      254.84</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258364E+09</td>
    <td align="right">      222.09</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237673E+09</td>
    <td align="right">      352.76</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255175E+09</td>
    <td align="right">      334.88</td>
    <td align="right">25-OCT-07:10</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269670E+09</td>
    <td align="right">      465.60</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273950E+09</td>
    <td align="right">      465.60</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303169E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231438E+09</td>
    <td align="right">      222.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273950E+09</td>
    <td align="right">      465.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417292E+09</td>
    <td align="right">      613.07</td>
    <td align="right">04-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370464E+09</td>
    <td align="right">      572.94</td>
    <td align="right">16-FEB-08:09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424316E+09</td>
