    <td align="right">Minimum of Months</td>
    <td align="right">       21.67</td>
    <td align="right">       21.92</td>
    <td align="right">       13.67</td>
    <td align="right">       21.66</td>
    <td align="right">        1.00</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.70</td>
    <td align="right">      508.33</td>
    <td align="right">       24.91</td>
    <td align="right">      118.17</td>
    <td align="right">       25.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      368.67</td>
    <td align="right">       21.93</td>
    <td align="right">      118.33</td>
    <td align="right">       21.98</td>
    <td align="right">       76.00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      326.17</td>
    <td align="right">       22.11</td>
    <td align="right">       75.17</td>
    <td align="right">       22.23</td>
    <td align="right">       36.50</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.17</td>
    <td align="right">       22.50</td>
    <td align="right">       44.50</td>
    <td align="right">       22.53</td>
    <td align="right">       23.67</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      313.67</td>
    <td align="right">       23.11</td>
    <td align="right">       23.83</td>
    <td align="right">       23.27</td>
    <td align="right">        3.83</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      278.00</td>
    <td align="right">       23.19</td>
    <td align="right">       54.33</td>
    <td align="right">       23.49</td>
    <td align="right">        0.83</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       90.33</td>
    <td align="right">       23.26</td>
    <td align="right">      216.67</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.83</td>
    <td align="right">       24.81</td>
    <td align="right">      471.83</td>
    <td align="right">       24.50</td>
    <td align="right">       24.83</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.67</td>
    <td align="right">       25.16</td>
    <td align="right">      487.83</td>
    <td align="right">       24.50</td>
    <td align="right">       33.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.33</td>
    <td align="right">       25.03</td>
    <td align="right">      399.50</td>
    <td align="right">       24.68</td>
    <td align="right">       34.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      136.17</td>
    <td align="right">       23.26</td>
    <td align="right">      264.00</td>
    <td align="right">       24.31</td>
    <td align="right">       23.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      244.50</td>
    <td align="right">       22.97</td>
    <td align="right">      107.50</td>
    <td align="right">       23.61</td>
    <td align="right">        4.33</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.17</td>
    <td align="right">       22.09</td>
    <td align="right">       81.67</td>
    <td align="right">       22.13</td>
    <td align="right">       49.17</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2612.67</td>
    <td align="right">       22.69</td>
    <td align="right">     2345.17</td>
    <td align="right">       23.45</td>
    <td align="right">      310.67</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.83</td>
    <td align="right">       21.93</td>
    <td align="right">       23.83</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      388.17</td>
    <td align="right">       25.16</td>
    <td align="right">      487.83</td>
    <td align="right">       24.68</td>
    <td align="right">       76.00</td>
    <td align="right">       24.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.00</td>
    <td align="right">       21.73</td>
    <td align="right">      154.83</td>
    <td align="right">       21.46</td>
    <td align="right">      154.83</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.17</td>
    <td align="right">       22.04</td>
    <td align="right">       88.50</td>
    <td align="right">       21.79</td>
    <td align="right">       88.17</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.17</td>
    <td align="right">       22.70</td>
    <td align="right">       31.50</td>
    <td align="right">       22.71</td>
    <td align="right">       18.67</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      313.83</td>
    <td align="right">       23.62</td>
    <td align="right">       43.00</td>
    <td align="right">       23.83</td>
    <td align="right">        0.83</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      180.67</td>
    <td align="right">       23.79</td>
    <td align="right">      132.33</td>
    <td align="right">       24.15</td>
    <td align="right">        6.33</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.83</td>
    <td align="right">       24.83</td>
    <td align="right">      356.17</td>
    <td align="right">       24.54</td>
    <td align="right">       11.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.17</td>
    <td align="right">       25.91</td>
    <td align="right">      495.67</td>
    <td align="right">       24.64</td>
    <td align="right">       38.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">       26.07</td>
    <td align="right">      511.83</td>
    <td align="right">       24.52</td>
    <td align="right">       25.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.67</td>
    <td align="right">       26.27</td>
    <td align="right">      390.67</td>
    <td align="right">       24.66</td>
    <td align="right">       23.17</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      206.50</td>
    <td align="right">       23.59</td>
    <td align="right">      152.83</td>
    <td align="right">       24.03</td>
    <td align="right">        6.33</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.33</td>
    <td align="right">       23.00</td>
    <td align="right">       18.50</td>
    <td align="right">       23.05</td>
    <td align="right">        4.67</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.50</td>
    <td align="right">       21.85</td>
    <td align="right">      133.83</td>
    <td align="right">       21.60</td>
    <td align="right">      133.83</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3066.83</td>
    <td align="right">       22.69</td>
    <td align="right">     2509.67</td>
    <td align="right">       23.25</td>
    <td align="right">      511.33</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       21.73</td>
    <td align="right">       18.50</td>
    <td align="right">       21.46</td>
    <td align="right">        0.83</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.00</td>
    <td align="right">       26.27</td>
    <td align="right">      511.83</td>
    <td align="right">       24.66</td>
    <td align="right">      154.83</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.11</td>
    <td align="right">      259.00</td>
    <td align="right">       20.89</td>
    <td align="right">      259.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.62</td>
    <td align="right">      124.83</td>
    <td align="right">       21.37</td>
    <td align="right">      124.83</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       22.73</td>
    <td align="right">       27.67</td>
    <td align="right">       22.62</td>
    <td align="right">       27.67</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.50</td>
    <td align="right">       23.54</td>
    <td align="right">        2.67</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.33</td>
    <td align="right">       23.73</td>
    <td align="right">       88.17</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.17</td>
    <td align="right">       23.80</td>
    <td align="right">      316.83</td>
    <td align="right">       24.44</td>
    <td align="right">        0.67</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.17</td>
    <td align="right">       25.15</td>
    <td align="right">      489.67</td>
    <td align="right">       24.53</td>
    <td align="right">       25.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.33</td>
    <td align="right">       24.90</td>
    <td align="right">      487.50</td>
    <td align="right">       24.37</td>
    <td align="right">       13.50</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.17</td>
    <td align="right">       23.84</td>
    <td align="right">      283.17</td>
    <td align="right">       24.29</td>
    <td align="right">        5.33</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      342.67</td>
    <td align="right">       23.10</td>
    <td align="right">       70.17</td>
    <td align="right">       23.25</td>
    <td align="right">        4.33</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.67</td>
    <td align="right">       22.22</td>
    <td align="right">       54.50</td>
    <td align="right">       22.05</td>
    <td align="right">       54.50</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.01</td>
    <td align="right">      289.17</td>
    <td align="right">       20.83</td>
    <td align="right">      289.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3497.00</td>
    <td align="right">       22.27</td>
    <td align="right">     2493.33</td>
    <td align="right">       22.67</td>
    <td align="right">      804.17</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">       21.01</td>
    <td align="right">        2.67</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       25.15</td>
    <td align="right">      489.67</td>
    <td align="right">       24.53</td>
    <td align="right">      289.17</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      424.67</td>
    <td align="right">       21.79</td>
    <td align="right">      127.17</td>
    <td align="right">       21.47</td>
    <td align="right">      127.17</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.00</td>
    <td align="right">       22.17</td>
    <td align="right">       70.83</td>
    <td align="right">       21.93</td>
    <td align="right">       66.50</td>
    <td align="right">       21.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.17</td>
    <td align="right">       22.97</td>
    <td align="right">       33.50</td>
    <td align="right">       23.06</td>
    <td align="right">       10.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      182.67</td>
    <td align="right">       23.72</td>
    <td align="right">       87.17</td>
    <td align="right">       24.21</td>
    <td align="right">        4.67</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      130.33</td>
    <td align="right">       24.39</td>
    <td align="right">      171.33</td>
    <td align="right">       24.73</td>
    <td align="right">       23.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.00</td>
    <td align="right">       25.99</td>
    <td align="right">      317.33</td>
    <td align="right">       24.83</td>
    <td align="right">       25.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.17</td>
    <td align="right">       26.68</td>
    <td align="right">      413.00</td>
    <td align="right">       25.08</td>
    <td align="right">       78.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       26.76</td>
    <td align="right">      417.33</td>
    <td align="right">       24.79</td>
    <td align="right">       46.50</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.17</td>
    <td align="right">       25.38</td>
    <td align="right">      300.67</td>
    <td align="right">       24.71</td>
    <td align="right">       27.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.50</td>
    <td align="right">       23.35</td>
    <td align="right">      133.50</td>
    <td align="right">       23.93</td>
    <td align="right">        9.50</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.83</td>
    <td align="right">       22.72</td>
    <td align="right">       33.50</td>
    <td align="right">       22.70</td>
    <td align="right">       20.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.33</td>
    <td align="right">       21.67</td>
    <td align="right">      151.83</td>
    <td align="right">       21.34</td>
    <td align="right">      151.83</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2634.83</td>
    <td align="right">       22.85</td>
    <td align="right">     2257.17</td>
    <td align="right">       23.39</td>
    <td align="right">      591.83</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.00</td>
    <td align="right">       21.67</td>
    <td align="right">       33.50</td>
    <td align="right">       21.34</td>
    <td align="right">        4.67</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.67</td>
    <td align="right">       26.76</td>
    <td align="right">      417.33</td>
    <td align="right">       25.08</td>
    <td align="right">      151.83</td>
    <td align="right">       25.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      346.67</td>
    <td align="right">       22.08</td>
    <td align="right">      169.00</td>
    <td align="right">       22.25</td>
    <td align="right">       98.17</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      284.33</td>
    <td align="right">       22.35</td>
    <td align="right">      117.33</td>
    <td align="right">       22.60</td>
    <td align="right">       49.17</td>
    <td align="right">       22.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      325.17</td>
    <td align="right">       22.96</td>
    <td align="right">       57.50</td>
    <td align="right">       23.19</td>
    <td align="right">        8.50</td>
    <td align="right">       23.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      240.67</td>
    <td align="right">       23.50</td>
    <td align="right">       41.67</td>
    <td align="right">       23.81</td>
    <td align="right">        0.33</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.00</td>
    <td align="right">       23.71</td>
    <td align="right">      117.67</td>
    <td align="right">       24.15</td>
    <td align="right">        2.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.00</td>
    <td align="right">       23.90</td>
    <td align="right">      289.67</td>
    <td align="right">       24.40</td>
    <td align="right">        2.67</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       26.01</td>
    <td align="right">      481.00</td>
    <td align="right">       24.66</td>
    <td align="right">       50.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.50</td>
    <td align="right">       26.25</td>
    <td align="right">      490.33</td>
    <td align="right">       24.54</td>
    <td align="right">       36.50</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.33</td>
    <td align="right">       25.44</td>
    <td align="right">      360.67</td>
    <td align="right">       24.68</td>
    <td align="right">       36.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.50</td>
    <td align="right">       23.73</td>
    <td align="right">      239.67</td>
    <td align="right">       24.33</td>
    <td align="right">       25.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.17</td>
    <td align="right">       23.01</td>
    <td align="right">      125.83</td>
    <td align="right">       23.56</td>
    <td align="right">       19.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      326.50</td>
    <td align="right">       22.08</td>
    <td align="right">      145.83</td>
    <td align="right">       22.17</td>
    <td align="right">       89.67</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2352.17</td>
    <td align="right">       23.01</td>
    <td align="right">     2636.17</td>
    <td align="right">       23.67</td>
    <td align="right">      418.33</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.50</td>
    <td align="right">       22.08</td>
    <td align="right">       41.67</td>
    <td align="right">       22.17</td>
    <td align="right">        0.33</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      346.67</td>
    <td align="right">       26.25</td>
    <td align="right">      490.33</td>
    <td align="right">       24.68</td>
    <td align="right">       98.17</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.50</td>
    <td align="right">       21.55</td>
    <td align="right">      172.50</td>
    <td align="right">       21.24</td>
    <td align="right">      172.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.67</td>
    <td align="right">       21.92</td>
    <td align="right">      106.17</td>
    <td align="right">       21.73</td>
    <td align="right">       92.83</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.50</td>
    <td align="right">       22.79</td>
    <td align="right">       54.83</td>
    <td align="right">       22.89</td>
    <td align="right">       19.83</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      289.17</td>
    <td align="right">       23.63</td>
    <td align="right">       71.00</td>
    <td align="right">       23.89</td>
    <td align="right">        8.17</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.50</td>
    <td align="right">       23.91</td>
    <td align="right">      175.00</td>
    <td align="right">       24.28</td>
    <td align="right">       12.17</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.50</td>
    <td align="right">       25.09</td>
    <td align="right">      353.50</td>
    <td align="right">       24.58</td>
    <td align="right">       18.67</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.00</td>
    <td align="right">       25.99</td>
    <td align="right">      491.33</td>
    <td align="right">       24.68</td>
    <td align="right">       49.00</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.50</td>
    <td align="right">       26.02</td>
    <td align="right">      504.33</td>
    <td align="right">       24.51</td>
    <td align="right">       33.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.17</td>
    <td align="right">       25.04</td>
    <td align="right">      343.83</td>
    <td align="right">       24.57</td>
    <td align="right">       25.83</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      257.17</td>
    <td align="right">       23.28</td>
    <td align="right">      142.50</td>
    <td align="right">       23.70</td>
    <td align="right">       15.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.83</td>
    <td align="right">       22.50</td>
    <td align="right">       55.50</td>
    <td align="right">       22.45</td>
    <td align="right">       36.67</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      464.50</td>
    <td align="right">       21.52</td>
    <td align="right">      196.17</td>
    <td align="right">       21.23</td>
    <td align="right">      195.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3004.00</td>
    <td align="right">       22.60</td>
    <td align="right">     2666.67</td>
    <td align="right">       23.14</td>
    <td align="right">      678.83</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.50</td>
    <td align="right">       21.52</td>
    <td align="right">       54.83</td>
    <td align="right">       21.23</td>
    <td align="right">        8.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      464.50</td>
    <td align="right">       26.02</td>
    <td align="right">      504.33</td>
    <td align="right">       24.68</td>
    <td align="right">      195.17</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74212</td>
    <td align="right">    16.69549</td>
    <td align="right">     0.06285</td>
    <td align="right">     5.30114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92242</td>
    <td align="right">    17.72188</td>
    <td align="right">     0.12367</td>
    <td align="right">     5.50255</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14249</td>
    <td align="right">    17.53637</td>
    <td align="right">     0.20024</td>
    <td align="right">     5.93337</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30528</td>
    <td align="right">    14.66535</td>
    <td align="right">     0.24500</td>
    <td align="right">     6.38415</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29777</td>
    <td align="right">    21.66624</td>
    <td align="right">     -0.5631</td>
    <td align="right">    12.03546</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31364</td>
    <td align="right">    31.67452</td>
    <td align="right">     -0.4631</td>
    <td align="right">     9.80695</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38457</td>
    <td align="right">    41.67686</td>
    <td align="right">     -0.3601</td>
    <td align="right">     8.04218</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35142</td>
    <td align="right">    41.56827</td>
    <td align="right">     -0.3694</td>
    <td align="right">     8.18248</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39022</td>
    <td align="right">    36.19005</td>
    <td align="right">     -0.4076</td>
    <td align="right">     8.92728</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32754</td>
    <td align="right">    23.27714</td>
    <td align="right">     0.32480</td>
    <td align="right">     7.49125</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20616</td>
    <td align="right">    18.05854</td>
    <td align="right">     0.22598</td>
    <td align="right">     6.17729</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83020</td>
    <td align="right">    14.78226</td>
    <td align="right">     0.07605</td>
    <td align="right">     5.28121</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18599</td>
    <td align="right">    24.69535</td>
    <td align="right">     -0.0776</td>
    <td align="right">     7.44106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.74212</td>
    <td align="right">    14.66535</td>
    <td align="right">     -0.5631</td>
    <td align="right">     5.28121</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39022</td>
    <td align="right">    41.67686</td>
    <td align="right">     0.32480</td>
    <td align="right">    12.03546</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71276</td>
    <td align="right">    18.62950</td>
    <td align="right">     -0.1717</td>
    <td align="right">     6.34245</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.12442</td>
    <td align="right">    19.44417</td>
    <td align="right">     -0.0618</td>
    <td align="right">     5.74724</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72627</td>
    <td align="right">    18.08427</td>
    <td align="right">     0.09368</td>
    <td align="right">     5.49574</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09990</td>
    <td align="right">    14.96271</td>
    <td align="right">     0.18834</td>
    <td align="right">     5.89483</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19164</td>
    <td align="right">    22.30929</td>
    <td align="right">     -0.6080</td>
    <td align="right">    13.16319</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26047</td>
    <td align="right">    32.34156</td>
    <td align="right">     -0.4885</td>
    <td align="right">    10.28930</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33813</td>
    <td align="right">    42.57106</td>
    <td align="right">     -0.3785</td>
    <td align="right">     8.29301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30086</td>
    <td align="right">    42.41273</td>
    <td align="right">     -0.3939</td>
    <td align="right">     8.52565</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30728</td>
    <td align="right">    36.75814</td>
    <td align="right">     -0.4503</td>
    <td align="right">     9.64043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09203</td>
    <td align="right">    23.89632</td>
    <td align="right">     0.25428</td>
    <td align="right">     6.75971</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.65389</td>
    <td align="right">    19.22690</td>
    <td align="right">     0.08218</td>
    <td align="right">     5.50932</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.77343</td>
    <td align="right">    16.53736</td>
    <td align="right">     -0.1698</td>
    <td align="right">     6.20224</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80307</td>
    <td align="right">    25.66197</td>
    <td align="right">     -0.1769</td>
    <td align="right">     7.67571</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71276</td>
    <td align="right">    14.96271</td>
    <td align="right">     -0.6080</td>
    <td align="right">     5.49574</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33813</td>
    <td align="right">    42.57106</td>
    <td align="right">     0.25428</td>
    <td align="right">    13.16319</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78434</td>
    <td align="right">    19.54822</td>
    <td align="right">     -0.4023</td>
    <td align="right">     9.80124</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.31214</td>
    <td align="right">    20.30837</td>
    <td align="right">     -0.2602</td>
    <td align="right">     7.91284</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22520</td>
    <td align="right">    18.75536</td>
    <td align="right">     -0.0302</td>
    <td align="right">     5.93110</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87600</td>
    <td align="right">    15.04427</td>
    <td align="right">     0.13260</td>
    <td align="right">     5.77785</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10252</td>
    <td align="right">    22.00567</td>
    <td align="right">     -0.6378</td>
    <td align="right">    14.22902</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24123</td>
    <td align="right">    32.13873</td>
    <td align="right">     -0.4842</td>
    <td align="right">    10.31159</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36735</td>
    <td align="right">    42.47306</td>
    <td align="right">     -0.3525</td>
    <td align="right">     8.02210</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29746</td>
    <td align="right">    42.38302</td>
    <td align="right">     -0.3836</td>
    <td align="right">     8.41311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23845</td>
    <td align="right">    36.37224</td>
    <td align="right">     -0.4778</td>
    <td align="right">    10.25233</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75018</td>
    <td align="right">    24.23394</td>
    <td align="right">     0.16223</td>
    <td align="right">     6.49340</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.88006</td>
    <td align="right">    20.57108</td>
    <td align="right">     -0.1094</td>
    <td align="right">     6.44785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.73075</td>
    <td align="right">    17.28928</td>
    <td align="right">     -0.4278</td>
    <td align="right">    10.13861</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40855</td>
    <td align="right">    25.98715</td>
    <td align="right">     -0.2733</td>
    <td align="right">     8.65584</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73075</td>
    <td align="right">    15.04427</td>
    <td align="right">     -0.6378</td>
    <td align="right">     5.77785</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36735</td>
    <td align="right">    42.47306</td>
    <td align="right">     0.16223</td>
    <td align="right">    14.22902</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.65997</td>
    <td align="right">    21.11124</td>
    <td align="right">     -0.6873</td>
    <td align="right">    16.86518</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15997</td>
    <td align="right">    22.21649</td>
    <td align="right">     -0.5389</td>
    <td align="right">    13.24744</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28465</td>
    <td align="right">    20.62584</td>
    <td align="right">     -0.2452</td>
    <td align="right">     8.41320</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38236</td>
    <td align="right">    16.05747</td>
    <td align="right">     0.02798</td>
    <td align="right">     6.45087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93866</td>
    <td align="right">    22.88827</td>
    <td align="right">     -0.6702</td>
    <td align="right">    16.33107</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28477</td>
    <td align="right">    32.21694</td>
    <td align="right">     -0.4177</td>
    <td align="right">     9.68153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48627</td>
    <td align="right">    42.82834</td>
    <td align="right">     -0.2539</td>
    <td align="right">     7.43529</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31149</td>
    <td align="right">    42.75759</td>
    <td align="right">     -0.3352</td>
    <td align="right">     8.17825</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11095</td>
    <td align="right">    37.37697</td>
    <td align="right">     -0.5032</td>
    <td align="right">    11.64923</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05621</td>
    <td align="right">    26.03487</td>
    <td align="right">     0.00090</td>
    <td align="right">     7.40575</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.61651</td>
    <td align="right">    22.40126</td>
    <td align="right">     -0.4063</td>
    <td align="right">    10.72087</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.53415</td>
    <td align="right">    19.07540</td>
    <td align="right">     -0.7334</td>
    <td align="right">    17.92628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83165</td>
    <td align="right">    27.18755</td>
    <td align="right">     -0.3963</td>
    <td align="right">    11.18128</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.53415</td>
    <td align="right">    16.05747</td>
    <td align="right">     -0.7334</td>
    <td align="right">     6.45087</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48627</td>
    <td align="right">    42.82834</td>
    <td align="right">     0.02798</td>
    <td align="right">    17.92628</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41733</td>
    <td align="right">    21.24851</td>
    <td align="right">     -0.4878</td>
    <td align="right">    12.80991</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.97859</td>
    <td align="right">    21.79939</td>
    <td align="right">     -0.3202</td>
    <td align="right">    10.44129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04585</td>
    <td align="right">    19.26375</td>
    <td align="right">     -0.0274</td>
    <td align="right">     7.56647</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97783</td>
    <td align="right">    14.54926</td>
    <td align="right">     0.24352</td>
    <td align="right">     7.87034</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24508</td>
    <td align="right">    21.84718</td>
    <td align="right">     -0.4584</td>
    <td align="right">    12.59749</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41976</td>
    <td align="right">    31.73108</td>
    <td align="right">     -0.2513</td>
    <td align="right">     8.31648</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62866</td>
    <td align="right">    42.13841</td>
    <td align="right">     -0.0882</td>
    <td align="right">     7.65062</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43429</td>
    <td align="right">    42.10358</td>
    <td align="right">     -0.1731</td>
    <td align="right">     7.51031</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31122</td>
    <td align="right">    36.47950</td>
    <td align="right">     -0.3329</td>
    <td align="right">     9.47037</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70175</td>
    <td align="right">    24.65131</td>
    <td align="right">     0.19897</td>
    <td align="right">     8.56330</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.51338</td>
    <td align="right">    21.70493</td>
    <td align="right">     -0.1734</td>
    <td align="right">     8.25968</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.23263</td>
    <td align="right">    19.42388</td>
    <td align="right">     -0.5419</td>
    <td align="right">    13.77294</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.33566</td>
    <td align="right">    26.46433</td>
    <td align="right">     -0.2006</td>
    <td align="right">     9.56426</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.23263</td>
    <td align="right">    14.54926</td>
    <td align="right">     -0.5419</td>
    <td align="right">     7.51031</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62866</td>
    <td align="right">    42.13841</td>
    <td align="right">     0.24352</td>
    <td align="right">    13.77294</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.39402</td>
    <td align="right">    17.95750</td>
    <td align="right">     -0.2061</td>
    <td align="right">    11.90077</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65955</td>
    <td align="right">    18.82260</td>
    <td align="right">     -0.1083</td>
    <td align="right">    10.51406</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07376</td>
    <td align="right">    18.24422</td>
    <td align="right">     -0.0011</td>
    <td align="right">     8.30797</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68657</td>
    <td align="right">    14.82616</td>
    <td align="right">     0.14858</td>
    <td align="right">     7.46832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97744</td>
    <td align="right">    22.53271</td>
    <td align="right">     -0.6281</td>
    <td align="right">    15.92534</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22833</td>
    <td align="right">    32.27940</td>
    <td align="right">     -0.4333</td>
    <td align="right">    10.38530</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48352</td>
    <td align="right">    42.75622</td>
    <td align="right">     -0.2354</td>
    <td align="right">     7.62133</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35644</td>
    <td align="right">    42.35083</td>
    <td align="right">     -0.2586</td>
    <td align="right">     7.81079</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29571</td>
    <td align="right">    36.18574</td>
    <td align="right">     -0.3260</td>
    <td align="right">     9.96530</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85719</td>
    <td align="right">    23.44663</td>
    <td align="right">     0.28745</td>
    <td align="right">    10.24172</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.16257</td>
    <td align="right">    18.78730</td>
    <td align="right">     0.03929</td>
    <td align="right">     9.27192</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.37981</td>
    <td align="right">    15.84773</td>
    <td align="right">     -0.2091</td>
    <td align="right">    12.01340</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.55232</td>
    <td align="right">    25.40591</td>
    <td align="right">     -0.1621</td>
    <td align="right">    10.12332</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.37981</td>
    <td align="right">    14.82616</td>
    <td align="right">     -0.6281</td>
    <td align="right">     7.46832</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48352</td>
    <td align="right">    42.75622</td>
    <td align="right">     0.28745</td>
    <td align="right">    15.92534</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.27664</td>
    <td align="right">    20.66631</td>
    <td align="right">     -0.5204</td>
    <td align="right">    14.57157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80608</td>
    <td align="right">    21.30655</td>
    <td align="right">     -0.3562</td>
    <td align="right">    11.88473</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.69510</td>
    <td align="right">    19.98279</td>
    <td align="right">     -0.1120</td>
    <td align="right">     8.65520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63537</td>
    <td align="right">    15.68130</td>
    <td align="right">     0.14595</td>
    <td align="right">     7.85005</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03390</td>
    <td align="right">    22.75819</td>
    <td align="right">     -0.5592</td>
    <td align="right">    14.85926</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30833</td>
    <td align="right">    32.25348</td>
    <td align="right">     -0.3325</td>
    <td align="right">     9.72140</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52637</td>
    <td align="right">    42.76287</td>
    <td align="right">     -0.1658</td>
    <td align="right">     7.57631</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37347</td>
    <td align="right">    42.54434</td>
    <td align="right">     -0.2292</td>
    <td align="right">     7.76356</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23769</td>
    <td align="right">    36.89421</td>
    <td align="right">     -0.3771</td>
    <td align="right">    10.54619</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.39926</td>
    <td align="right">    25.30154</td>
    <td align="right">     0.13157</td>
    <td align="right">     8.73532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.21726</td>
    <td align="right">    21.49172</td>
    <td align="right">     -0.2392</td>
    <td align="right">     9.68965</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.19092</td>
    <td align="right">    18.66331</td>
    <td align="right">     -0.5556</td>
    <td align="right">    15.20775</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15175</td>
    <td align="right">    26.75151</td>
    <td align="right">     -0.2640</td>
    <td align="right">    10.58209</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19092</td>
    <td align="right">    15.68130</td>
    <td align="right">     -0.5592</td>
    <td align="right">     7.57631</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52637</td>
    <td align="right">    42.76287</td>
    <td align="right">     0.14595</td>
    <td align="right">    15.20775</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.93047</td>
    <td align="right">    20.80934</td>
    <td align="right">     -0.6058</td>
    <td align="right">    13.43332</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19915</td>
    <td align="right">    22.36021</td>
    <td align="right">     -0.5251</td>
    <td align="right">    11.69217</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.04024</td>
    <td align="right">    22.08228</td>
    <td align="right">     -0.3068</td>
    <td align="right">     8.04156</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24614</td>
    <td align="right">    17.64511</td>
    <td align="right">     -0.0270</td>
    <td align="right">     5.83949</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83190</td>
    <td align="right">    23.93407</td>
    <td align="right">     -0.7489</td>
    <td align="right">    17.79593</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22314</td>
    <td align="right">    32.39147</td>
    <td align="right">     -0.4826</td>
    <td align="right">    10.30688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40906</td>
    <td align="right">    42.33612</td>
    <td align="right">     -0.3221</td>
    <td align="right">     7.64480</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30363</td>
    <td align="right">    42.26390</td>
    <td align="right">     -0.3673</td>
    <td align="right">     8.19634</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22131</td>
    <td align="right">    37.42351</td>
    <td align="right">     -0.4719</td>
    <td align="right">    10.19771</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52185</td>
    <td align="right">    25.87400</td>
    <td align="right">     0.11750</td>
    <td align="right">     6.43568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.35308</td>
    <td align="right">    21.98426</td>
    <td align="right">     -0.2201</td>
    <td align="right">     7.04637</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.01517</td>
    <td align="right">    18.86210</td>
    <td align="right">     -0.5870</td>
    <td align="right">    12.85191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.95301</td>
    <td align="right">    27.38672</td>
    <td align="right">     -0.3788</td>
    <td align="right">     9.95994</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93047</td>
    <td align="right">    17.64511</td>
    <td align="right">     -0.7489</td>
    <td align="right">     5.83949</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40906</td>
    <td align="right">    42.33612</td>
    <td align="right">     0.11750</td>
    <td align="right">    17.79593</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92375</td>
    <td align="right">    20.79254</td>
    <td align="right">     -0.3496</td>
    <td align="right">     9.24799</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27582</td>
    <td align="right">    21.89812</td>
    <td align="right">     -0.2451</td>
    <td align="right">     8.10145</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25180</td>
    <td align="right">    20.33074</td>
    <td align="right">     0.01117</td>
    <td align="right">     6.43371</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11668</td>
    <td align="right">    15.24155</td>
    <td align="right">     0.25459</td>
    <td align="right">     7.21501</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32371</td>
    <td align="right">    22.13168</td>
    <td align="right">     -0.4687</td>
    <td align="right">    11.58824</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.45335</td>
    <td align="right">    31.53775</td>
    <td align="right">     -0.2765</td>
    <td align="right">     7.89566</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65144</td>
    <td align="right">    41.26627</td>
    <td align="right">     -0.1153</td>
    <td align="right">     6.99039</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49343</td>
    <td align="right">    41.28086</td>
    <td align="right">     -0.1728</td>
    <td align="right">     6.92241</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45856</td>
    <td align="right">    36.32058</td>
    <td align="right">     -0.2788</td>
    <td align="right">     7.94475</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15680</td>
    <td align="right">    24.18943</td>
    <td align="right">     0.32220</td>
    <td align="right">     8.48256</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.40795</td>
    <td align="right">    20.52523</td>
    <td align="right">     0.05194</td>
    <td align="right">     5.99401</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.02649</td>
    <td align="right">    18.96834</td>
    <td align="right">     -0.3268</td>
    <td align="right">     8.68728</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63729</td>
    <td align="right">    26.25909</td>
    <td align="right">     -0.1328</td>
    <td align="right">     7.96269</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.92375</td>
    <td align="right">    15.24155</td>
    <td align="right">     -0.4687</td>
    <td align="right">     5.99401</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65144</td>
    <td align="right">    41.28086</td>
    <td align="right">     0.32220</td>
    <td align="right">    11.58824</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67108</td>
    <td align="right">    16.33436</td>
    <td align="right">     -0.0903</td>
    <td align="right">     9.21526</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79800</td>
    <td align="right">    17.82527</td>
    <td align="right">     -0.0451</td>
    <td align="right">     8.26085</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96672</td>
    <td align="right">    18.24924</td>
    <td align="right">     -0.0163</td>
    <td align="right">     7.14393</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56295</td>
    <td align="right">    15.28222</td>
    <td align="right">     0.10611</td>
    <td align="right">     6.57107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69974</td>
    <td align="right">    22.98787</td>
    <td align="right">     -0.7492</td>
    <td align="right">    18.87507</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10492</td>
    <td align="right">    31.79202</td>
    <td align="right">     -0.5214</td>
    <td align="right">    11.70244</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45538</td>
    <td align="right">    42.02702</td>
    <td align="right">     -0.2892</td>
    <td align="right">     7.58154</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38481</td>
    <td align="right">    41.63367</td>
    <td align="right">     -0.2725</td>
    <td align="right">     7.54413</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44099</td>
    <td align="right">    35.84903</td>
    <td align="right">     -0.2686</td>
    <td align="right">     8.45255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19829</td>
    <td align="right">    22.76541</td>
    <td align="right">     0.39807</td>
    <td align="right">    10.76433</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74151</td>
    <td align="right">    17.41005</td>
    <td align="right">     0.21956</td>
    <td align="right">     7.97539</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.83591</td>
    <td align="right">    14.29241</td>
    <td align="right">     -0.0437</td>
    <td align="right">     8.42287</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65947</td>
    <td align="right">    24.77708</td>
    <td align="right">     -0.1330</td>
    <td align="right">     9.39986</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.67108</td>
    <td align="right">    14.29241</td>
    <td align="right">     -0.7492</td>
    <td align="right">     6.57107</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45538</td>
    <td align="right">    42.02702</td>
    <td align="right">     0.39807</td>
    <td align="right">    18.87507</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.76859</td>
    <td align="right">    20.37843</td>
    <td align="right">     -0.3838</td>
    <td align="right">     9.92730</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19179</td>
    <td align="right">    21.33836</td>
    <td align="right">     -0.2621</td>
    <td align="right">     8.57746</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.94420</td>
    <td align="right">    20.87818</td>
    <td align="right">     -0.0674</td>
    <td align="right">     6.82783</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90653</td>
    <td align="right">    16.24915</td>
    <td align="right">     0.18191</td>
    <td align="right">     6.69992</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14627</td>
    <td align="right">    23.08486</td>
    <td align="right">     -0.5637</td>
    <td align="right">    13.25984</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37450</td>
    <td align="right">    32.03850</td>
    <td align="right">     -0.3486</td>
    <td align="right">     8.83999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54142</td>
    <td align="right">    41.93323</td>
    <td align="right">     -0.1971</td>
    <td align="right">     6.96438</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44528</td>
    <td align="right">    41.69230</td>
    <td align="right">     -0.2256</td>
    <td align="right">     7.01554</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44912</td>
    <td align="right">    36.49649</td>
    <td align="right">     -0.3039</td>
    <td align="right">     8.25804</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02637</td>
    <td align="right">    24.58796</td>
    <td align="right">     0.28819</td>
    <td align="right">     8.08726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.23054</td>
    <td align="right">    20.59817</td>
    <td align="right">     0.01076</td>
    <td align="right">     6.21503</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.89013</td>
    <td align="right">    18.35558</td>
    <td align="right">     -0.3578</td>
    <td align="right">     9.43106</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.50111</td>
    <td align="right">    26.52833</td>
    <td align="right">     -0.1862</td>
    <td align="right">     8.34863</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76859</td>
    <td align="right">    16.24915</td>
    <td align="right">     -0.5637</td>
    <td align="right">     6.21503</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.54142</td>
    <td align="right">    41.93323</td>
    <td align="right">     0.28819</td>
    <td align="right">    13.25984</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10503</td>
    <td align="right">    20.65993</td>
    <td align="right">     -0.5488</td>
    <td align="right">    12.49465</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.62159</td>
    <td align="right">    21.73428</td>
    <td align="right">     -0.4060</td>
    <td align="right">     9.90850</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73092</td>
    <td align="right">    20.14589</td>
    <td align="right">     -0.1308</td>
    <td align="right">     6.67359</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65908</td>
    <td align="right">    15.91670</td>
    <td align="right">     0.09389</td>
    <td align="right">     5.88137</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05920</td>
    <td align="right">    22.97433</td>
    <td align="right">     -0.6316</td>
    <td align="right">    14.42064</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32333</td>
    <td align="right">    32.22071</td>
    <td align="right">     -0.4162</td>
    <td align="right">     9.29959</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49084</td>
    <td align="right">    42.66476</td>
    <td align="right">     -0.2702</td>
    <td align="right">     7.33824</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33762</td>
    <td align="right">    42.55825</td>
    <td align="right">     -0.3390</td>
    <td align="right">     7.97219</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21495</td>
    <td align="right">    37.46367</td>
    <td align="right">     -0.4672</td>
    <td align="right">    10.34478</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.43080</td>
    <td align="right">    25.61821</td>
    <td align="right">     0.09777</td>
    <td align="right">     6.63168</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.26882</td>
    <td align="right">    21.43783</td>
    <td align="right">     -0.2381</td>
    <td align="right">     7.58871</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.00537</td>
    <td align="right">    18.74639</td>
    <td align="right">     -0.5837</td>
    <td align="right">    13.05740</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.11507</td>
    <td align="right">    26.90144</td>
    <td align="right">     -0.3199</td>
    <td align="right">     9.30225</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.00537</td>
    <td align="right">    15.91670</td>
    <td align="right">     -0.6316</td>
    <td align="right">     5.88137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49084</td>
    <td align="right">    42.66476</td>
    <td align="right">     0.09777</td>
    <td align="right">    14.42064</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.79863</td>
    <td align="right">    20.25833</td>
    <td align="right">     -0.3730</td>
    <td align="right">    10.17094</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.31167</td>
    <td align="right">    20.81338</td>
    <td align="right">     -0.2248</td>
    <td align="right">     8.57740</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.28132</td>
    <td align="right">    18.41313</td>
    <td align="right">     0.03115</td>
    <td align="right">     6.81611</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.15102</td>
    <td align="right">    14.39361</td>
    <td align="right">     0.27401</td>
    <td align="right">     7.91263</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.38582</td>
    <td align="right">    21.96957</td>
    <td align="right">     -0.4314</td>
    <td align="right">    11.92451</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.53496</td>
    <td align="right">    31.16754</td>
    <td align="right">     -0.2492</td>
    <td align="right">     8.32581</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.75582</td>
    <td align="right">    41.25197</td>
    <td align="right">     -0.0923</td>
    <td align="right">     7.81604</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.54695</td>
    <td align="right">    41.29938</td>
    <td align="right">     -0.1768</td>
    <td align="right">     7.61302</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.45770</td>
    <td align="right">    36.16503</td>
    <td align="right">     -0.3093</td>
    <td align="right">     9.01045</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.95944</td>
    <td align="right">    23.88499</td>
    <td align="right">     0.25824</td>
    <td align="right">     8.55320</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.95897</td>
    <td align="right">    20.16243</td>
    <td align="right">     -0.0564</td>
    <td align="right">     6.84148</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.68845</td>
    <td align="right">    18.64622</td>
    <td align="right">     -0.4071</td>
    <td align="right">    10.54733</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.57624</td>
    <td align="right">    25.74625</td>
    <td align="right">     -0.1464</td>
    <td align="right">     8.67973</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.68845</td>
    <td align="right">    14.39361</td>
    <td align="right">     -0.4314</td>
    <td align="right">     6.81611</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.75582</td>
    <td align="right">    41.29938</td>
    <td align="right">     0.27401</td>
    <td align="right">    11.92451</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85181</td>
    <td align="right">    17.29643</td>
    <td align="right">     -0.0684</td>
    <td align="right">     9.79011</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10519</td>
    <td align="right">    18.17631</td>
    <td align="right">     0.01808</td>
    <td align="right">     8.76476</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44499</td>
    <td align="right">    17.65982</td>
    <td align="right">     0.09670</td>
    <td align="right">     7.25265</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92881</td>
    <td align="right">    14.68411</td>
    <td align="right">     0.20700</td>
    <td align="right">     7.02636</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11993</td>
    <td align="right">    22.59716</td>
    <td align="right">     -0.5842</td>
    <td align="right">    13.85508</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28345</td>
    <td align="right">    32.24567</td>
    <td align="right">     -0.4274</td>
    <td align="right">     9.74816</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50162</td>
    <td align="right">    42.54109</td>
    <td align="right">     -0.2483</td>
    <td align="right">     7.42881</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39253</td>
    <td align="right">    42.07854</td>
    <td align="right">     -0.2604</td>
    <td align="right">     7.49875</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41229</td>
    <td align="right">    36.25937</td>
    <td align="right">     -0.2882</td>
    <td align="right">     8.79247</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16608</td>
    <td align="right">    23.11080</td>
    <td align="right">     0.37005</td>
    <td align="right">    10.33249</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.66611</td>
    <td align="right">    17.82374</td>
    <td align="right">     0.17546</td>
    <td align="right">     8.47905</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87575</td>
    <td align="right">    15.28954</td>
    <td align="right">     -0.0595</td>
    <td align="right">     9.51578</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81684</td>
    <td align="right">    25.05139</td>
    <td align="right">     -0.0908</td>
    <td align="right">     9.04868</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.85181</td>
    <td align="right">    14.68411</td>
    <td align="right">     -0.5842</td>
    <td align="right">     7.02636</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50162</td>
    <td align="right">    42.54109</td>
    <td align="right">     0.37005</td>
    <td align="right">    13.85508</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75572</td>
    <td align="right">    20.06964</td>
    <td align="right">     -0.3777</td>
    <td align="right">    10.74426</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27276</td>
    <td align="right">    20.69888</td>
    <td align="right">     -0.2244</td>
    <td align="right">     9.01835</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.12632</td>
    <td align="right">    19.42966</td>
    <td align="right">     -0.0015</td>
    <td align="right">     7.15634</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90496</td>
    <td align="right">    15.47307</td>
    <td align="right">     0.20979</td>
    <td align="right">     7.35508</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17234</td>
    <td align="right">    22.79120</td>
    <td align="right">     -0.5163</td>
    <td align="right">    12.80599</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36692</td>
    <td align="right">    32.19836</td>
    <td align="right">     -0.3256</td>
    <td align="right">     9.00412</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53993</td>
    <td align="right">    42.54852</td>
    <td align="right">     -0.1795</td>
    <td align="right">     7.28056</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40662</td>
    <td align="right">    42.30679</td>
    <td align="right">     -0.2313</td>
    <td align="right">     7.42627</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34623</td>
    <td align="right">    36.94612</td>
    <td align="right">     -0.3408</td>
    <td align="right">     9.27952</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74727</td>
    <td align="right">    24.86454</td>
    <td align="right">     0.22213</td>
    <td align="right">     8.16751</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82620</td>
    <td align="right">    20.45790</td>
    <td align="right">     -0.0812</td>
    <td align="right">     7.31130</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.69270</td>
    <td align="right">    18.17210</td>
    <td align="right">     -0.4030</td>
    <td align="right">    10.97670</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43821</td>
    <td align="right">    26.39079</td>
    <td align="right">     -0.1878</td>
    <td align="right">     8.87966</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.69270</td>
    <td align="right">    15.47307</td>
    <td align="right">     -0.5163</td>
    <td align="right">     7.15634</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53993</td>
    <td align="right">    42.54852</td>
    <td align="right">     0.22213</td>
    <td align="right">    12.80599</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210791E+09</td>
    <td align="right"> 60607008.30</td>
    <td align="right">       27.10</td>
    <td align="right">0.209578E+09</td>
    <td align="right">  1212120.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7010.25</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">     7010.25</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">      323.68</td>
    <td align="right">02-JAN-12:05</td>
    <td align="right">     1940.58</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147000E+10</td>
    <td align="right">0.371874E+09</td>
    <td align="right">       42.72</td>
    <td align="right">0.146699E+10</td>
    <td align="right">  3003476.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">14-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    29496.76</td>
    <td align="right">14-FEB-16:20</td>
    <td align="right">    29496.76</td>
    <td align="right">14-FEB-16:20</td>
    <td align="right">      326.74</td>
    <td align="right">19-FEB-15:10</td>
    <td align="right">     6749.17</td>
    <td align="right">14-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608326E+10</td>
    <td align="right">0.160174E+10</td>
    <td align="right">      203.72</td>
    <td align="right">0.605257E+10</td>
    <td align="right"> 30685877.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    24717.49</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    24717.49</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      693.32</td>
    <td align="right">20-MAR-11:02</td>
    <td align="right">     5872.07</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134293E+11</td>
    <td align="right">0.334887E+10</td>
    <td align="right">      259.29</td>
    <td align="right">0.134144E+11</td>
    <td align="right"> 14924840.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    42491.26</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    42491.26</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">      949.45</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    10124.52</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232583E+11</td>
    <td align="right">0.581232E+10</td>
    <td align="right">      330.82</td>
    <td align="right">0.227482E+11</td>
    <td align="right">0.510078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50969.24</td>
    <td align="right">15-MAY-15:50</td>
    <td align="right">    50969.24</td>
    <td align="right">15-MAY-15:50</td>
    <td align="right">     6047.31</td>
    <td align="right">24-MAY-13:00</td>
    <td align="right">    13389.55</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482850E+11</td>
    <td align="right">0.131645E+11</td>
    <td align="right">      425.88</td>
    <td align="right">0.471103E+11</td>
    <td align="right">0.117465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    88983.60</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    70644.96</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    18338.63</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    22986.72</td>
    <td align="right">28-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.637116E+11</td>
    <td align="right">0.171656E+11</td>
    <td align="right">      454.19</td>
    <td align="right">0.568625E+11</td>
    <td align="right">0.684913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    75600.04</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">    67243.28</td>
    <td align="right">05-JUL-15:10</td>
    <td align="right">    26022.29</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    22344.36</td>
    <td align="right">21-JUL-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626958E+11</td>
    <td align="right">0.161917E+11</td>
    <td align="right">      465.52</td>
    <td align="right">0.555714E+11</td>
    <td align="right">0.712441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    87393.00</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    66143.93</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">    48855.23</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    19969.73</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.415113E+11</td>
    <td align="right">0.102623E+11</td>
    <td align="right">      400.23</td>
    <td align="right">0.379720E+11</td>
    <td align="right">0.353933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    86848.58</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    55337.49</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">    36939.55</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    19980.11</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206385E+11</td>
    <td align="right">0.504436E+10</td>
    <td align="right">      289.65</td>
    <td align="right">0.196831E+11</td>
    <td align="right">0.955343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    57754.05</td>
    <td align="right">02-OCT-15:10</td>
    <td align="right">    54139.57</td>
    <td align="right">02-OCT-15:10</td>
    <td align="right">    12954.68</td>
    <td align="right">11-OCT-06:03</td>
    <td align="right">    14225.51</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.511000E+10</td>
    <td align="right">0.133419E+10</td>
    <td align="right">      155.45</td>
    <td align="right">0.507586E+10</td>
    <td align="right"> 34143813.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    24732.98</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">    24732.98</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">     1356.50</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">     5875.02</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.373443E+09</td>
    <td align="right">0.106798E+09</td>
    <td align="right">       38.31</td>
    <td align="right">0.371795E+09</td>
    <td align="right">  1648446.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">01-DEC-13:07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9009.76</td>
    <td align="right">01-DEC-13:07</td>
    <td align="right">     9009.76</td>
    <td align="right">01-DEC-13:07</td>
    <td align="right">      207.58</td>
    <td align="right">29-DEC-12:02</td>
    <td align="right">     2448.40</td>
    <td align="right">01-DEC-13:07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286777E+12</td>
    <td align="right">0.744648E+11</td>
    <td align="right">     3092.88</td>
    <td align="right">0.266539E+12</td>
    <td align="right">0.202386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210791E+09</td>
    <td align="right"> 60607008.30</td>
    <td align="right">       27.10</td>
    <td align="right">0.209578E+09</td>
    <td align="right">  1212120.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7010.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7010.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      207.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1940.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637116E+11</td>
    <td align="right">0.171656E+11</td>
    <td align="right">      465.52</td>
    <td align="right">0.568625E+11</td>
    <td align="right">0.712441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88983.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70644.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48855.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22986.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.986136E+09</td>
    <td align="right">0.269319E+09</td>
    <td align="right">       45.71</td>
    <td align="right">0.984378E+09</td>
    <td align="right">  1758734.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">03-JAN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12938.80</td>
    <td align="right">03-JAN-15:10</td>
    <td align="right">    12938.80</td>
    <td align="right">03-JAN-15:10</td>
    <td align="right">      374.23</td>
    <td align="right">03-JAN-17:10</td>
    <td align="right">     3374.32</td>
    <td align="right">03-JAN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173949E+10</td>
    <td align="right">0.455692E+09</td>
    <td align="right">       59.44</td>
    <td align="right">0.173623E+10</td>
    <td align="right">  3262715.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    25800.66</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">    25800.66</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">      292.95</td>
    <td align="right">19-FEB-14:50</td>
    <td align="right">     6014.01</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329994E+10</td>
    <td align="right">0.875024E+09</td>
    <td align="right">      131.90</td>
    <td align="right">0.329239E+10</td>
    <td align="right">  7554309.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    26293.50</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    26293.50</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      357.91</td>
    <td align="right">28-MAR-16:02</td>
    <td align="right">     6104.05</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125350E+11</td>
    <td align="right">0.309808E+10</td>
    <td align="right">      240.88</td>
    <td align="right">0.125172E+11</td>
    <td align="right"> 17781881.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    45168.77</td>
    <td align="right">28-APR-14:40</td>
    <td align="right">    45168.77</td>
    <td align="right">28-APR-14:40</td>
    <td align="right">      983.29</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    10698.47</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233961E+11</td>
    <td align="right">0.582004E+10</td>
    <td align="right">      334.13</td>
    <td align="right">0.229290E+11</td>
    <td align="right">0.467128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    53422.98</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">    53422.98</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">     5754.25</td>
    <td align="right">24-MAY-13:00</td>
    <td align="right">    13638.37</td>
    <td align="right">19-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466697E+11</td>
    <td align="right">0.127077E+11</td>
    <td align="right">      427.36</td>
    <td align="right">0.456135E+11</td>
    <td align="right">0.105617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    84985.28</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    67391.62</td>
    <td align="right">26-JUN-14:50</td>
    <td align="right">    17706.92</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    22344.82</td>
    <td align="right">28-JUN-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602782E+11</td>
    <td align="right">0.162489E+11</td>
    <td align="right">      453.77</td>
    <td align="right">0.540904E+11</td>
    <td align="right">0.618782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    73328.51</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    65775.20</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    28955.77</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    21929.12</td>
    <td align="right">21-JUL-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.580868E+11</td>
    <td align="right">0.150435E+11</td>
    <td align="right">      465.22</td>
    <td align="right">0.518061E+11</td>
    <td align="right">0.628063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    85975.51</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    67059.40</td>
    <td align="right">07-AUG-15:20</td>
    <td align="right">    48072.70</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    19904.46</td>
    <td align="right">21-AUG-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372680E+11</td>
    <td align="right">0.925406E+10</td>
    <td align="right">      397.85</td>
    <td align="right">0.341365E+11</td>
    <td align="right">0.313146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    80483.26</td>
    <td align="right">05-SEP-14:05</td>
    <td align="right">    55127.10</td>
    <td align="right">11-SEP-15:40</td>
    <td align="right">    33841.50</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    18694.61</td>
    <td align="right">05-SEP-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171788E+11</td>
    <td align="right">0.422777E+10</td>
    <td align="right">      268.30</td>
    <td align="right">0.163523E+11</td>
    <td align="right">0.826542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    57098.35</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">    52960.54</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">     8703.77</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    14004.19</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231650E+10</td>
    <td align="right">0.620678E+09</td>
    <td align="right">       97.21</td>
    <td align="right">0.228027E+10</td>
    <td align="right"> 36227775.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">22-NOV-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19229.28</td>
    <td align="right">22-NOV-15:05</td>
    <td align="right">    19229.28</td>
    <td align="right">22-NOV-15:05</td>
    <td align="right">     1446.34</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">     4739.41</td>
    <td align="right">22-NOV-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251406E+09</td>
    <td align="right"> 70630361.20</td>
    <td align="right">       23.03</td>
    <td align="right">0.247501E+09</td>
    <td align="right">  3904864.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">29-DEC-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     8913.73</td>
    <td align="right">29-DEC-14:40</td>
    <td align="right">     8913.73</td>
    <td align="right">29-DEC-14:40</td>
    <td align="right">      333.53</td>
    <td align="right">27-DEC-14:05</td>
    <td align="right">     2414.40</td>
    <td align="right">29-DEC-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264006E+12</td>
    <td align="right">0.686914E+11</td>
    <td align="right">     2944.80</td>
    <td align="right">0.245986E+12</td>
    <td align="right">0.180202E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251406E+09</td>
    <td align="right"> 70630361.20</td>
    <td align="right">       23.03</td>
    <td align="right">0.247501E+09</td>
    <td align="right">  1758734.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8913.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8913.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      292.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2414.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602782E+11</td>
    <td align="right">0.162489E+11</td>
    <td align="right">      465.22</td>
    <td align="right">0.540904E+11</td>
    <td align="right">0.628063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85975.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67391.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48072.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22344.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130348E+10</td>
    <td align="right">0.360569E+09</td>
    <td align="right">       60.40</td>
    <td align="right">0.129895E+10</td>
    <td align="right">  4522020.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13150.29</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">    13150.29</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">      526.32</td>
    <td align="right">03-JAN-17:06</td>
    <td align="right">     3485.99</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208736E+10</td>
    <td align="right">0.551742E+09</td>
    <td align="right">       67.30</td>
    <td align="right">0.208111E+10</td>
    <td align="right">  6250392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32033.74</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    32033.74</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">      417.34</td>
    <td align="right">19-FEB-14:55</td>
    <td align="right">     7378.97</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364677E+10</td>
    <td align="right">0.968843E+09</td>
    <td align="right">      130.57</td>
    <td align="right">0.361973E+10</td>
    <td align="right"> 27041166.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27337.84</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    27337.84</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      838.64</td>
    <td align="right">15-MAR-11:02</td>
    <td align="right">     6509.40</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132241E+11</td>
    <td align="right">0.329085E+10</td>
    <td align="right">      236.12</td>
    <td align="right">0.131857E+11</td>
    <td align="right"> 38359196.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    52248.20</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">    52248.20</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">     1398.27</td>
    <td align="right">14-APR-19:50</td>
    <td align="right">    12446.52</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256120E+11</td>
    <td align="right">0.642163E+10</td>
    <td align="right">      340.05</td>
    <td align="right">0.250181E+11</td>
    <td align="right">0.593984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62629.22</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">    62629.22</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">     6111.97</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">    16152.46</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.518901E+11</td>
    <td align="right">0.142653E+11</td>
    <td align="right">      428.08</td>
    <td align="right">0.506472E+11</td>
    <td align="right">0.124286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    78846.79</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    78846.79</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    11655.73</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    26512.67</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.668398E+11</td>
    <td align="right">0.181798E+11</td>
    <td align="right">      456.58</td>
    <td align="right">0.603173E+11</td>
    <td align="right">0.652241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    82043.02</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">    77981.54</td>
    <td align="right">23-JUL-14:32</td>
    <td align="right">    26137.37</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    25826.40</td>
    <td align="right">21-JUL-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633016E+11</td>
    <td align="right">0.165518E+11</td>
    <td align="right">      467.35</td>
    <td align="right">0.568938E+11</td>
    <td align="right">0.640780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    83236.63</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    77680.87</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">    46394.63</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    23955.33</td>
    <td align="right">20-AUG-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395999E+11</td>
    <td align="right">0.992843E+10</td>
    <td align="right">      399.18</td>
    <td align="right">0.364066E+11</td>
    <td align="right">0.319333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    83941.73</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">    63058.31</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">    34528.39</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    19414.45</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171810E+11</td>
    <td align="right">0.426752E+10</td>
    <td align="right">      259.42</td>
    <td align="right">0.163603E+11</td>
    <td align="right">0.820665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    61239.09</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">    58046.59</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     9454.61</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    15106.07</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318858E+10</td>
    <td align="right">0.850145E+09</td>
    <td align="right">      106.37</td>
    <td align="right">0.313399E+10</td>
    <td align="right"> 54592394.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    25206.75</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    25206.75</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     1622.57</td>
    <td align="right">02-NOV-13:05</td>
    <td align="right">     6095.14</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403199E+09</td>
    <td align="right">0.114954E+09</td>
    <td align="right">       38.50</td>
    <td align="right">0.398213E+09</td>
    <td align="right">  4985421.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     8787.71</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">     8787.71</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">      275.53</td>
    <td align="right">27-DEC-14:00</td>
    <td align="right">     2413.61</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288278E+12</td>
    <td align="right">0.757515E+11</td>
    <td align="right">     2989.92</td>
    <td align="right">0.269361E+12</td>
    <td align="right">0.189168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403199E+09</td>
    <td align="right">0.114954E+09</td>
    <td align="right">       38.50</td>
    <td align="right">0.398213E+09</td>
    <td align="right">  4522020.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8787.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8787.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2413.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.668398E+11</td>
    <td align="right">0.181798E+11</td>
    <td align="right">      467.35</td>
    <td align="right">0.603173E+11</td>
    <td align="right">0.652241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83941.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78846.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46394.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26512.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      449.45</td>
    <td align="right">        0.00</td>
    <td align="right">      449.45</td>
    <td align="right">      115.45</td>
    <td align="right">     1601.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      561.74</td>
    <td align="right">        0.00</td>
    <td align="right">      561.74</td>
    <td align="right">      226.21</td>
    <td align="right">     1455.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      708.56</td>
    <td align="right">        0.00</td>
    <td align="right">      708.56</td>
    <td align="right">      460.48</td>
    <td align="right">     1160.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      898.94</td>
    <td align="right">        7.70</td>
    <td align="right">      891.25</td>
    <td align="right">      736.48</td>
    <td align="right">      782.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      977.16</td>
    <td align="right">       63.00</td>
    <td align="right">      914.16</td>
    <td align="right">     1020.23</td>
    <td align="right">      575.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1110.32</td>
    <td align="right">      181.70</td>
    <td align="right">      928.61</td>
    <td align="right">     1576.52</td>
    <td align="right">      381.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1019.10</td>
    <td align="right">       84.82</td>
    <td align="right">      934.28</td>
    <td align="right">     1563.76</td>
    <td align="right">      260.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      945.38</td>
    <td align="right">       21.17</td>
    <td align="right">      924.22</td>
    <td align="right">     1325.36</td>
    <td align="right">      293.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      756.01</td>
    <td align="right">        0.19</td>
    <td align="right">      755.82</td>
    <td align="right">      900.85</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.14</td>
    <td align="right">        0.00</td>
    <td align="right">      564.14</td>
    <td align="right">      414.66</td>
    <td align="right">      918.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.09</td>
    <td align="right">        0.00</td>
    <td align="right">      479.09</td>
    <td align="right">      154.45</td>
    <td align="right">     1288.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.55</td>
    <td align="right">        0.00</td>
    <td align="right">      382.55</td>
    <td align="right">       40.07</td>
    <td align="right">     1670.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.34</td>
    <td align="right">       29.94</td>
    <td align="right">      708.41</td>
    <td align="right">      713.76</td>
    <td align="right">      906.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      382.55</td>
    <td align="right">        0.00</td>
    <td align="right">      382.55</td>
    <td align="right">       40.07</td>
    <td align="right">      260.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1110.32</td>
    <td align="right">      181.70</td>
    <td align="right">      934.28</td>
    <td align="right">     1576.52</td>
    <td align="right">     1670.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.81</td>
    <td align="right">      463.94</td>
    <td align="right">      365.87</td>
    <td align="right">      733.62</td>
    <td align="right">      987.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.21</td>
    <td align="right">      543.53</td>
    <td align="right">      464.67</td>
    <td align="right">      969.35</td>
    <td align="right">      908.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1329.98</td>
    <td align="right">      756.07</td>
    <td align="right">      573.91</td>
    <td align="right">     1437.73</td>
    <td align="right">      731.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.02</td>
    <td align="right">     1035.15</td>
    <td align="right">      781.87</td>
    <td align="right">     2159.42</td>
    <td align="right">      513.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1733.82</td>
    <td align="right">      988.09</td>
    <td align="right">      745.73</td>
    <td align="right">     2179.14</td>
    <td align="right">      393.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1869.19</td>
    <td align="right">     1151.51</td>
    <td align="right">      717.68</td>
    <td align="right">     2591.52</td>
    <td align="right">      254.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1729.60</td>
    <td align="right">      989.05</td>
    <td align="right">      740.54</td>
    <td align="right">     2501.58</td>
    <td align="right">      176.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1711.55</td>
    <td align="right">      943.61</td>
    <td align="right">      767.94</td>
    <td align="right">     2400.75</td>
    <td align="right">      197.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.58</td>
    <td align="right">      797.06</td>
    <td align="right">      627.51</td>
    <td align="right">     1885.75</td>
    <td align="right">      337.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1238.95</td>
    <td align="right">      786.06</td>
    <td align="right">      452.88</td>
    <td align="right">     1441.11</td>
    <td align="right">      579.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      968.30</td>
    <td align="right">      569.26</td>
    <td align="right">      399.04</td>
    <td align="right">      953.15</td>
    <td align="right">      817.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      784.60</td>
    <td align="right">      477.50</td>
    <td align="right">      307.10</td>
    <td align="right">      697.13</td>
    <td align="right">     1037.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1371.81</td>
    <td align="right">      792.72</td>
    <td align="right">      579.09</td>
    <td align="right">     1665.64</td>
    <td align="right">      576.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      784.60</td>
    <td align="right">      463.94</td>
    <td align="right">      307.10</td>
    <td align="right">      697.13</td>
    <td align="right">      176.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1869.19</td>
    <td align="right">     1151.51</td>
    <td align="right">      781.87</td>
    <td align="right">     2591.52</td>
    <td align="right">     1037.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3322.80</td>
    <td align="right">     2585.60</td>
    <td align="right">      737.20</td>
    <td align="right">     3858.42</td>
    <td align="right">     1489.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3251.81</td>
    <td align="right">     2375.34</td>
    <td align="right">      876.47</td>
    <td align="right">     3854.43</td>
    <td align="right">     1383.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2396.25</td>
    <td align="right">     1448.68</td>
    <td align="right">      947.57</td>
    <td align="right">     2900.27</td>
    <td align="right">     1144.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1868.77</td>
    <td align="right">      767.10</td>
    <td align="right">     1101.67</td>
    <td align="right">     2343.87</td>
    <td align="right">      828.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1246.32</td>
    <td align="right">      274.17</td>
    <td align="right">      972.15</td>
    <td align="right">     1570.54</td>
    <td align="right">      614.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.28</td>
    <td align="right">      129.93</td>
    <td align="right">      924.35</td>
    <td align="right">     1571.44</td>
    <td align="right">      406.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.61</td>
    <td align="right">      186.30</td>
    <td align="right">      980.31</td>
    <td align="right">     1881.67</td>
    <td align="right">      272.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1604.18</td>
    <td align="right">      521.44</td>
    <td align="right">     1082.74</td>
    <td align="right">     2476.57</td>
    <td align="right">      313.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2218.23</td>
    <td align="right">     1236.95</td>
    <td align="right">      981.28</td>
    <td align="right">     3173.65</td>
    <td align="right">      537.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3034.81</td>
    <td align="right">     2235.12</td>
    <td align="right">      799.69</td>
    <td align="right">     3916.47</td>
    <td align="right">      893.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3380.20</td>
    <td align="right">     2594.29</td>
    <td align="right">      785.91</td>
    <td align="right">     4040.80</td>
    <td align="right">     1224.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3605.14</td>
    <td align="right">     2973.86</td>
    <td align="right">      631.28</td>
    <td align="right">     4212.56</td>
    <td align="right">     1519.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2340.70</td>
    <td align="right">     1439.28</td>
    <td align="right">      901.42</td>
    <td align="right">     2978.43</td>
    <td align="right">      883.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1054.28</td>
    <td align="right">      129.93</td>
    <td align="right">      631.28</td>
    <td align="right">     1570.54</td>
    <td align="right">      272.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3605.14</td>
    <td align="right">     2973.86</td>
    <td align="right">     1101.67</td>
    <td align="right">     4212.56</td>
    <td align="right">     1519.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      855.92</td>
    <td align="right">      488.10</td>
    <td align="right">      367.82</td>
    <td align="right">      830.31</td>
    <td align="right">     1049.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1101.86</td>
    <td align="right">      636.51</td>
    <td align="right">      465.35</td>
    <td align="right">     1143.13</td>
    <td align="right">      964.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1230.65</td>
    <td align="right">      655.10</td>
    <td align="right">      575.55</td>
    <td align="right">     1347.65</td>
    <td align="right">      779.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1570.68</td>
    <td align="right">      835.92</td>
    <td align="right">      734.75</td>
    <td align="right">     1848.40</td>
    <td align="right">      548.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1489.23</td>
    <td align="right">      767.36</td>
    <td align="right">      721.87</td>
    <td align="right">     1857.61</td>
    <td align="right">      414.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1596.45</td>
    <td align="right">      890.80</td>
    <td align="right">      705.65</td>
    <td align="right">     2241.66</td>
    <td align="right">      286.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1439.95</td>
    <td align="right">      704.69</td>
    <td align="right">      735.26</td>
    <td align="right">     2112.91</td>
    <td align="right">      191.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1471.37</td>
    <td align="right">      680.57</td>
    <td align="right">      790.80</td>
    <td align="right">     2088.62</td>
    <td align="right">      217.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1328.99</td>
    <td align="right">      699.93</td>
    <td align="right">      629.07</td>
    <td align="right">     1781.39</td>
    <td align="right">      362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1215.85</td>
    <td align="right">      755.70</td>
    <td align="right">      460.15</td>
    <td align="right">     1455.34</td>
    <td align="right">      623.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      954.44</td>
    <td align="right">      561.52</td>
    <td align="right">      392.92</td>
    <td align="right">      973.60</td>
    <td align="right">      847.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      825.39</td>
    <td align="right">      517.61</td>
    <td align="right">      307.78</td>
    <td align="right">      783.06</td>
    <td align="right">     1075.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1256.84</td>
    <td align="right">      682.49</td>
    <td align="right">      574.35</td>
    <td align="right">     1540.00</td>
    <td align="right">      611.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      825.39</td>
    <td align="right">      488.10</td>
    <td align="right">      307.78</td>
    <td align="right">      783.06</td>
    <td align="right">      191.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1596.45</td>
    <td align="right">      890.80</td>
    <td align="right">      790.80</td>
    <td align="right">     2241.66</td>
    <td align="right">     1075.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.81</td>
    <td align="right">        0.00</td>
    <td align="right">      149.81</td>
    <td align="right">       37.22</td>
    <td align="right">      555.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      187.24</td>
    <td align="right">        0.00</td>
    <td align="right">      187.24</td>
    <td align="right">       78.04</td>
    <td align="right">      494.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.18</td>
    <td align="right">        0.00</td>
    <td align="right">      236.18</td>
    <td align="right">      162.37</td>
    <td align="right">      384.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.63</td>
    <td align="right">        2.57</td>
    <td align="right">      297.07</td>
    <td align="right">      256.05</td>
    <td align="right">      257.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.70</td>
    <td align="right">       21.00</td>
    <td align="right">      304.71</td>
    <td align="right">      351.01</td>
    <td align="right">      188.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.09</td>
    <td align="right">       60.56</td>
    <td align="right">      309.52</td>
    <td align="right">      533.69</td>
    <td align="right">      125.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.68</td>
    <td align="right">       28.27</td>
    <td align="right">      311.41</td>
    <td align="right">      528.71</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      315.11</td>
    <td align="right">        7.05</td>
    <td align="right">      308.06</td>
    <td align="right">      446.49</td>
    <td align="right">       98.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.99</td>
    <td align="right">        0.06</td>
    <td align="right">      251.93</td>
    <td align="right">      302.15</td>
    <td align="right">      180.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.04</td>
    <td align="right">        0.00</td>
    <td align="right">      188.04</td>
    <td align="right">      136.16</td>
    <td align="right">      326.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.69</td>
    <td align="right">        0.00</td>
    <td align="right">      159.69</td>
    <td align="right">       46.96</td>
    <td align="right">      463.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.51</td>
    <td align="right">        0.00</td>
    <td align="right">      127.51</td>
    <td align="right">       11.18</td>
    <td align="right">      590.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      246.10</td>
    <td align="right">        9.98</td>
    <td align="right">      236.13</td>
    <td align="right">      241.69</td>
    <td align="right">      311.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.51</td>
    <td align="right">        0.00</td>
    <td align="right">      127.51</td>
    <td align="right">       11.18</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      370.09</td>
    <td align="right">       60.56</td>
    <td align="right">      311.41</td>
    <td align="right">      533.69</td>
    <td align="right">      590.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.82</td>
    <td align="right">        0.00</td>
    <td align="right">      149.82</td>
    <td align="right">       37.22</td>
    <td align="right">      555.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      187.25</td>
    <td align="right">        0.00</td>
    <td align="right">      187.25</td>
    <td align="right">       78.04</td>
    <td align="right">      494.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.19</td>
    <td align="right">        0.00</td>
    <td align="right">      236.19</td>
    <td align="right">      162.38</td>
    <td align="right">      384.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.65</td>
    <td align="right">        2.57</td>
    <td align="right">      297.08</td>
    <td align="right">      256.06</td>
    <td align="right">      257.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.72</td>
    <td align="right">       21.00</td>
    <td align="right">      304.72</td>
    <td align="right">      351.02</td>
    <td align="right">      188.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.10</td>
    <td align="right">       60.57</td>
    <td align="right">      309.54</td>
    <td align="right">      533.71</td>
    <td align="right">      125.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.70</td>
    <td align="right">       28.27</td>
    <td align="right">      311.42</td>
    <td align="right">      528.73</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      315.13</td>
    <td align="right">        7.05</td>
    <td align="right">      308.07</td>
    <td align="right">      446.51</td>
    <td align="right">       98.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.00</td>
    <td align="right">        0.06</td>
    <td align="right">      251.94</td>
    <td align="right">      302.16</td>
    <td align="right">      180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.05</td>
    <td align="right">        0.00</td>
    <td align="right">      188.05</td>
    <td align="right">      136.17</td>
    <td align="right">      326.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.69</td>
    <td align="right">        0.00</td>
    <td align="right">      159.69</td>
    <td align="right">       46.96</td>
    <td align="right">      463.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.52</td>
    <td align="right">        0.00</td>
    <td align="right">      127.52</td>
    <td align="right">       11.18</td>
    <td align="right">      590.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      246.11</td>
    <td align="right">        9.98</td>
    <td align="right">      236.14</td>
    <td align="right">      241.70</td>
    <td align="right">      311.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.52</td>
    <td align="right">        0.00</td>
    <td align="right">      127.52</td>
    <td align="right">       11.18</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      370.10</td>
    <td align="right">       60.57</td>
    <td align="right">      311.42</td>
    <td align="right">      533.71</td>
    <td align="right">      590.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.82</td>
    <td align="right">        0.00</td>
    <td align="right">      149.82</td>
    <td align="right">       37.22</td>
    <td align="right">      555.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      187.25</td>
    <td align="right">        0.00</td>
    <td align="right">      187.25</td>
    <td align="right">       78.04</td>
    <td align="right">      494.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.19</td>
    <td align="right">        0.00</td>
    <td align="right">      236.19</td>
    <td align="right">      162.38</td>
    <td align="right">      384.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.65</td>
    <td align="right">        2.57</td>
    <td align="right">      297.08</td>
    <td align="right">      256.06</td>
    <td align="right">      257.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.72</td>
    <td align="right">       21.00</td>
    <td align="right">      304.72</td>
    <td align="right">      351.02</td>
    <td align="right">      188.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.10</td>
    <td align="right">       60.57</td>
    <td align="right">      309.54</td>
    <td align="right">      533.71</td>
    <td align="right">      125.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.70</td>
    <td align="right">       28.27</td>
    <td align="right">      311.42</td>
    <td align="right">      528.73</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      315.13</td>
    <td align="right">        7.05</td>
    <td align="right">      308.07</td>
    <td align="right">      446.51</td>
    <td align="right">       98.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.00</td>
    <td align="right">        0.06</td>
    <td align="right">      251.94</td>
    <td align="right">      302.16</td>
    <td align="right">      180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.05</td>
    <td align="right">        0.00</td>
    <td align="right">      188.05</td>
    <td align="right">      136.17</td>
    <td align="right">      326.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.69</td>
    <td align="right">        0.00</td>
    <td align="right">      159.69</td>
    <td align="right">       46.96</td>
    <td align="right">      463.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.52</td>
    <td align="right">        0.00</td>
    <td align="right">      127.52</td>
    <td align="right">       11.18</td>
    <td align="right">      590.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      246.11</td>
    <td align="right">        9.98</td>
    <td align="right">      236.14</td>
    <td align="right">      241.70</td>
    <td align="right">      311.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.52</td>
    <td align="right">        0.00</td>
    <td align="right">      127.52</td>
    <td align="right">       11.18</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      370.10</td>
    <td align="right">       60.57</td>
    <td align="right">      311.42</td>
    <td align="right">      533.71</td>
    <td align="right">      590.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      798.24</td>
    <td align="right">      446.29</td>
    <td align="right">      351.95</td>
    <td align="right">      696.95</td>
    <td align="right">     1009.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      969.84</td>
    <td align="right">      522.85</td>
    <td align="right">      447.00</td>
    <td align="right">      934.31</td>
    <td align="right">      914.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1279.37</td>
    <td align="right">      727.30</td>
    <td align="right">      552.07</td>
    <td align="right">     1393.21</td>
    <td align="right">      728.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1747.88</td>
    <td align="right">      995.75</td>
    <td align="right">      752.13</td>
    <td align="right">     2091.50</td>
    <td align="right">      512.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1667.85</td>
    <td align="right">      950.49</td>
    <td align="right">      717.36</td>
    <td align="right">     2112.30</td>
    <td align="right">      390.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1798.07</td>
    <td align="right">     1107.69</td>
    <td align="right">      690.38</td>
    <td align="right">     2506.55</td>
    <td align="right">      254.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1663.79</td>
    <td align="right">      951.42</td>
    <td align="right">      712.37</td>
    <td align="right">     2418.07</td>
    <td align="right">      178.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1646.43</td>
    <td align="right">      907.70</td>
    <td align="right">      738.72</td>
    <td align="right">     2318.43</td>
    <td align="right">      203.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1370.37</td>
    <td align="right">      766.73</td>
    <td align="right">      603.64</td>
    <td align="right">     1817.85</td>
    <td align="right">      349.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1191.80</td>
    <td align="right">      756.15</td>
    <td align="right">      435.65</td>
    <td align="right">     1381.56</td>
    <td align="right">      609.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      931.45</td>
    <td align="right">      547.59</td>
    <td align="right">      383.86</td>
    <td align="right">      903.05</td>
    <td align="right">      867.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      754.74</td>
    <td align="right">      459.33</td>
    <td align="right">      295.41</td>
    <td align="right">      660.00</td>
    <td align="right">     1083.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1319.61</td>
    <td align="right">      762.55</td>
    <td align="right">      557.06</td>
    <td align="right">     1605.82</td>
    <td align="right">      590.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      754.74</td>
    <td align="right">      446.29</td>
    <td align="right">      295.41</td>
    <td align="right">      660.00</td>
    <td align="right">      178.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1798.07</td>
    <td align="right">     1107.69</td>
    <td align="right">      752.13</td>
    <td align="right">     2506.55</td>
    <td align="right">     1083.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.56</td>
    <td align="right">       17.65</td>
    <td align="right">       13.92</td>
    <td align="right">       27.56</td>
    <td align="right">       39.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.35</td>
    <td align="right">       20.67</td>
    <td align="right">       17.67</td>
    <td align="right">       36.94</td>
    <td align="right">       36.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.59</td>
    <td align="right">       28.76</td>
    <td align="right">       21.83</td>
    <td align="right">       55.09</td>
    <td align="right">       28.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.11</td>
    <td align="right">       39.37</td>
    <td align="right">       29.74</td>
    <td align="right">       82.70</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.95</td>
    <td align="right">       37.58</td>
    <td align="right">       28.36</td>
    <td align="right">       83.52</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.09</td>
    <td align="right">       43.80</td>
    <td align="right">       27.30</td>
    <td align="right">       99.11</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.78</td>
    <td align="right">       37.62</td>
    <td align="right">       28.17</td>
    <td align="right">       95.61</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.10</td>
    <td align="right">       35.89</td>
    <td align="right">       29.21</td>
    <td align="right">       91.67</td>
    <td align="right">        8.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.18</td>
    <td align="right">       30.32</td>
    <td align="right">       23.87</td>
    <td align="right">       71.88</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.12</td>
    <td align="right">       29.90</td>
    <td align="right">       17.23</td>
    <td align="right">       54.63</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.83</td>
    <td align="right">       21.65</td>
    <td align="right">       15.18</td>
    <td align="right">       35.71</td>
    <td align="right">       34.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.84</td>
    <td align="right">       18.16</td>
    <td align="right">       11.68</td>
    <td align="right">       26.10</td>
    <td align="right">       42.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.18</td>
    <td align="right">       30.15</td>
    <td align="right">       22.03</td>
    <td align="right">       63.49</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.84</td>
    <td align="right">       17.65</td>
    <td align="right">       11.68</td>
    <td align="right">       26.10</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.09</td>
    <td align="right">       43.80</td>
    <td align="right">       29.74</td>
    <td align="right">       99.11</td>
    <td align="right">       42.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1107.58</td>
    <td align="right">      861.85</td>
    <td align="right">      245.73</td>
    <td align="right">     1287.28</td>
    <td align="right">      543.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1083.92</td>
    <td align="right">      791.76</td>
    <td align="right">      292.15</td>
    <td align="right">     1291.03</td>
    <td align="right">      497.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      798.74</td>
    <td align="right">      482.88</td>
    <td align="right">      315.85</td>
    <td align="right">      977.05</td>
    <td align="right">      397.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.92</td>
    <td align="right">      255.69</td>
    <td align="right">      367.22</td>
    <td align="right">      793.15</td>
    <td align="right">      281.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.44</td>
    <td align="right">       91.39</td>
    <td align="right">      324.05</td>
    <td align="right">      536.57</td>
    <td align="right">      202.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.42</td>
    <td align="right">       43.31</td>
    <td align="right">      308.12</td>
    <td align="right">      532.68</td>
    <td align="right">      133.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.87</td>
    <td align="right">       62.10</td>
    <td align="right">      326.77</td>
    <td align="right">      634.27</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      534.72</td>
    <td align="right">      173.81</td>
    <td align="right">      360.91</td>
    <td align="right">      830.95</td>
    <td align="right">      109.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.40</td>
    <td align="right">      412.31</td>
    <td align="right">      327.09</td>
    <td align="right">     1061.62</td>
    <td align="right">      194.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1011.59</td>
    <td align="right">      745.03</td>
    <td align="right">      266.56</td>
    <td align="right">     1305.79</td>
    <td align="right">      330.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1126.71</td>
    <td align="right">      864.75</td>
    <td align="right">      261.97</td>
    <td align="right">     1344.09</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1201.69</td>
    <td align="right">      991.27</td>
    <td align="right">      210.42</td>
    <td align="right">     1405.16</td>
    <td align="right">      564.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.22</td>
    <td align="right">      479.75</td>
    <td align="right">      300.47</td>
    <td align="right">      998.31</td>
    <td align="right">      315.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.42</td>
    <td align="right">       43.31</td>
    <td align="right">      210.42</td>
    <td align="right">      532.68</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1201.69</td>
    <td align="right">      991.27</td>
    <td align="right">      367.22</td>
    <td align="right">     1405.16</td>
    <td align="right">      564.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1107.58</td>
    <td align="right">      861.85</td>
    <td align="right">      245.73</td>
    <td align="right">     1287.28</td>
    <td align="right">      543.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1083.92</td>
    <td align="right">      791.76</td>
    <td align="right">      292.15</td>
    <td align="right">     1291.03</td>
    <td align="right">      497.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      798.74</td>
    <td align="right">      482.88</td>
    <td align="right">      315.85</td>
    <td align="right">      977.05</td>
    <td align="right">      397.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.92</td>
    <td align="right">      255.69</td>
    <td align="right">      367.22</td>
    <td align="right">      793.15</td>
    <td align="right">      281.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.44</td>
    <td align="right">       91.39</td>
    <td align="right">      324.05</td>
    <td align="right">      536.57</td>
    <td align="right">      202.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.42</td>
    <td align="right">       43.31</td>
    <td align="right">      308.12</td>
    <td align="right">      532.68</td>
    <td align="right">      133.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.87</td>
    <td align="right">       62.10</td>
    <td align="right">      326.77</td>
    <td align="right">      634.27</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      534.72</td>
    <td align="right">      173.81</td>
    <td align="right">      360.91</td>
    <td align="right">      830.95</td>
    <td align="right">      109.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.40</td>
    <td align="right">      412.31</td>
    <td align="right">      327.09</td>
    <td align="right">     1061.62</td>
    <td align="right">      194.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1011.59</td>
    <td align="right">      745.03</td>
    <td align="right">      266.56</td>
    <td align="right">     1305.79</td>
    <td align="right">      330.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1126.71</td>
    <td align="right">      864.75</td>
    <td align="right">      261.97</td>
    <td align="right">     1344.09</td>
    <td align="right">      457.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1201.69</td>
    <td align="right">      991.27</td>
    <td align="right">      210.42</td>
    <td align="right">     1405.16</td>
    <td align="right">      564.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.22</td>
    <td align="right">      479.75</td>
    <td align="right">      300.47</td>
    <td align="right">      998.31</td>
    <td align="right">      315.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.42</td>
    <td align="right">       43.31</td>
    <td align="right">      210.42</td>
    <td align="right">      532.68</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1201.69</td>
    <td align="right">      991.27</td>
    <td align="right">      367.22</td>
    <td align="right">     1405.16</td>
    <td align="right">      564.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1107.51</td>
    <td align="right">      861.79</td>
    <td align="right">      245.72</td>
    <td align="right">     1287.20</td>
    <td align="right">      543.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1083.85</td>
    <td align="right">      791.71</td>
    <td align="right">      292.14</td>
    <td align="right">     1290.95</td>
    <td align="right">      497.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      798.69</td>
    <td align="right">      482.85</td>
    <td align="right">      315.83</td>
    <td align="right">      976.99</td>
    <td align="right">      397.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.88</td>
    <td align="right">      255.68</td>
    <td align="right">      367.20</td>
    <td align="right">      793.10</td>
    <td align="right">      281.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.41</td>
    <td align="right">       91.38</td>
    <td align="right">      324.03</td>
    <td align="right">      536.53</td>
    <td align="right">      202.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.40</td>
    <td align="right">       43.31</td>
    <td align="right">      308.10</td>
    <td align="right">      532.64</td>
    <td align="right">      133.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.84</td>
    <td align="right">       62.09</td>
    <td align="right">      326.75</td>
    <td align="right">      634.23</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      534.69</td>
    <td align="right">      173.80</td>
    <td align="right">      360.89</td>
    <td align="right">      830.89</td>
    <td align="right">      109.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.35</td>
    <td align="right">      412.28</td>
    <td align="right">      327.07</td>
    <td align="right">     1061.55</td>
    <td align="right">      194.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1011.52</td>
    <td align="right">      744.98</td>
    <td align="right">      266.54</td>
    <td align="right">     1305.70</td>
    <td align="right">      330.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1126.64</td>
    <td align="right">      864.69</td>
    <td align="right">      261.95</td>
    <td align="right">     1344.00</td>
    <td align="right">      457.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1201.62</td>
    <td align="right">      991.21</td>
    <td align="right">      210.41</td>
    <td align="right">     1405.07</td>
    <td align="right">      564.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.17</td>
    <td align="right">      479.72</td>
    <td align="right">      300.45</td>
    <td align="right">      998.25</td>
    <td align="right">      315.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.40</td>
    <td align="right">       43.31</td>
    <td align="right">      210.41</td>
    <td align="right">      532.64</td>
    <td align="right">       90.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1201.62</td>
    <td align="right">      991.21</td>
    <td align="right">      367.20</td>
    <td align="right">     1405.07</td>
    <td align="right">      564.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      823.35</td>
    <td align="right">      469.53</td>
    <td align="right">      353.82</td>
    <td align="right">      799.04</td>
    <td align="right">     1074.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1059.93</td>
    <td align="right">      612.29</td>
    <td align="right">      447.64</td>
    <td align="right">     1107.06</td>
    <td align="right">      975.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1183.83</td>
    <td align="right">      630.17</td>
    <td align="right">      553.65</td>
    <td align="right">     1311.36</td>
    <td align="right">      774.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1510.92</td>
    <td align="right">      804.11</td>
    <td align="right">      706.80</td>
    <td align="right">     1794.99</td>
    <td align="right">      548.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.57</td>
    <td align="right">      738.16</td>
    <td align="right">      694.41</td>
    <td align="right">     1805.70</td>
    <td align="right">      409.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1535.71</td>
    <td align="right">      856.91</td>
    <td align="right">      678.80</td>
    <td align="right">     2170.18</td>
    <td align="right">      285.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1385.16</td>
    <td align="right">      677.88</td>
    <td align="right">      707.29</td>
    <td align="right">     2046.19</td>
    <td align="right">      190.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1415.39</td>
    <td align="right">      654.67</td>
    <td align="right">      760.72</td>
    <td align="right">     2018.84</td>
    <td align="right">      221.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1278.43</td>
    <td align="right">      673.29</td>
    <td align="right">      605.13</td>
    <td align="right">     1718.33</td>
    <td align="right">      377.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1169.59</td>
    <td align="right">      726.94</td>
    <td align="right">      442.65</td>
    <td align="right">     1398.05</td>
    <td align="right">      657.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      918.12</td>
    <td align="right">      540.15</td>
    <td align="right">      377.97</td>
    <td align="right">      928.00</td>
    <td align="right">      904.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      793.99</td>
    <td align="right">      497.91</td>
    <td align="right">      296.07</td>
    <td align="right">      751.40</td>
    <td align="right">     1122.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.02</td>
    <td align="right">      656.52</td>
    <td align="right">      552.50</td>
    <td align="right">     1488.74</td>
    <td align="right">      626.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      793.99</td>
    <td align="right">      469.53</td>
    <td align="right">      296.07</td>
    <td align="right">      751.40</td>
    <td align="right">      190.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1535.71</td>
    <td align="right">      856.91</td>
    <td align="right">      760.72</td>
    <td align="right">     2170.18</td>
    <td align="right">     1122.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.55</td>
    <td align="right">       18.56</td>
    <td align="right">       13.99</td>
    <td align="right">       31.59</td>
    <td align="right">       42.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.91</td>
    <td align="right">       24.21</td>
    <td align="right">       17.70</td>
    <td align="right">       43.77</td>
    <td align="right">       38.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.81</td>
    <td align="right">       24.92</td>
    <td align="right">       21.89</td>
    <td align="right">       51.85</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.74</td>
    <td align="right">       31.79</td>
    <td align="right">       27.95</td>
    <td align="right">       70.97</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.64</td>
    <td align="right">       29.19</td>
    <td align="right">       27.46</td>
    <td align="right">       71.40</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.72</td>
    <td align="right">       33.88</td>
    <td align="right">       26.84</td>
    <td align="right">       85.81</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.77</td>
    <td align="right">       26.80</td>
    <td align="right">       27.97</td>
    <td align="right">       80.90</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.96</td>
    <td align="right">       25.89</td>
    <td align="right">       30.08</td>
    <td align="right">       79.82</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.55</td>
    <td align="right">       26.62</td>
    <td align="right">       23.93</td>
    <td align="right">       67.94</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.24</td>
    <td align="right">       28.74</td>
    <td align="right">       17.50</td>
    <td align="right">       55.28</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.30</td>
    <td align="right">       21.36</td>
    <td align="right">       14.94</td>
    <td align="right">       36.69</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.39</td>
    <td align="right">       19.69</td>
    <td align="right">       11.71</td>
    <td align="right">       29.71</td>
    <td align="right">       44.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.80</td>
    <td align="right">       25.96</td>
    <td align="right">       21.85</td>
    <td align="right">       58.86</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.39</td>
    <td align="right">       18.56</td>
    <td align="right">       11.71</td>
    <td align="right">       29.71</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.72</td>
    <td align="right">       33.88</td>
    <td align="right">       30.08</td>
    <td align="right">       85.81</td>
    <td align="right">       44.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      449.45</td>
    <td align="right">        0.00</td>
    <td align="right">      449.45</td>
    <td align="right">      101.10</td>
    <td align="right">     1694.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      561.74</td>
    <td align="right">        0.00</td>
    <td align="right">      561.74</td>
    <td align="right">      210.76</td>
    <td align="right">     1538.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      708.56</td>
    <td align="right">        0.00</td>
    <td align="right">      708.56</td>
    <td align="right">      446.42</td>
    <td align="right">     1222.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      898.94</td>
    <td align="right">        7.70</td>
    <td align="right">      891.25</td>
    <td align="right">      729.50</td>
    <td align="right">      819.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      977.16</td>
    <td align="right">       63.00</td>
    <td align="right">      914.16</td>
    <td align="right">     1018.70</td>
    <td align="right">      593.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1110.32</td>
    <td align="right">      181.70</td>
    <td align="right">      928.61</td>
    <td align="right">     1580.33</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1019.10</td>
    <td align="right">       84.82</td>
    <td align="right">      934.28</td>
    <td align="right">     1572.07</td>
    <td align="right">      264.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      945.38</td>
    <td align="right">       21.17</td>
    <td align="right">      924.22</td>
    <td align="right">     1330.67</td>
    <td align="right">      300.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      756.01</td>
    <td align="right">        0.19</td>
    <td align="right">      755.82</td>
    <td align="right">      901.53</td>
    <td align="right">      540.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.14</td>
    <td align="right">        0.00</td>
    <td align="right">      564.14</td>
    <td align="right">      405.93</td>
    <td align="right">      972.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.09</td>
    <td align="right">        0.00</td>
    <td align="right">      479.09</td>
    <td align="right">      137.73</td>
    <td align="right">     1383.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.55</td>
    <td align="right">        0.00</td>
    <td align="right">      382.55</td>
    <td align="right">       31.83</td>
    <td align="right">     1778.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.34</td>
    <td align="right">       29.94</td>
    <td align="right">      708.41</td>
    <td align="right">      708.17</td>
    <td align="right">      955.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      382.55</td>
    <td align="right">        0.00</td>
    <td align="right">      382.55</td>
    <td align="right">       31.83</td>
    <td align="right">      264.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1110.32</td>
    <td align="right">      181.70</td>
    <td align="right">      934.28</td>
    <td align="right">     1580.33</td>
    <td align="right">     1778.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.81</td>
    <td align="right">      463.94</td>
    <td align="right">      365.87</td>
    <td align="right">      713.30</td>
    <td align="right">     1044.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.21</td>
    <td align="right">      543.53</td>
    <td align="right">      464.67</td>
    <td align="right">      951.29</td>
    <td align="right">      959.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1329.98</td>
    <td align="right">      756.07</td>
    <td align="right">      573.91</td>
    <td align="right">     1425.44</td>
    <td align="right">      766.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1817.02</td>
    <td align="right">     1035.15</td>
    <td align="right">      781.87</td>
    <td align="right">     2153.60</td>
    <td align="right">      532.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1733.82</td>
    <td align="right">      988.09</td>
    <td align="right">      745.73</td>
    <td align="right">     2177.82</td>
    <td align="right">      405.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1869.19</td>
    <td align="right">     1151.51</td>
    <td align="right">      717.68</td>
    <td align="right">     2592.54</td>
    <td align="right">      260.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1729.60</td>
    <td align="right">      989.05</td>
    <td align="right">      740.54</td>
    <td align="right">     2504.84</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1711.55</td>
    <td align="right">      943.61</td>
    <td align="right">      767.94</td>
    <td align="right">     2402.31</td>
    <td align="right">      202.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1424.58</td>
    <td align="right">      797.06</td>
    <td align="right">      627.51</td>
    <td align="right">     1883.87</td>
    <td align="right">      348.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1238.95</td>
    <td align="right">      786.06</td>
    <td align="right">      452.88</td>
    <td align="right">     1432.01</td>
    <td align="right">      608.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      968.30</td>
    <td align="right">      569.26</td>
    <td align="right">      399.04</td>
    <td align="right">      935.14</td>
    <td align="right">      871.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      784.60</td>
    <td align="right">      477.50</td>
    <td align="right">      307.10</td>
    <td align="right">      680.39</td>
    <td align="right">     1106.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1371.81</td>
    <td align="right">      792.72</td>
    <td align="right">      579.09</td>
    <td align="right">     1657.56</td>
    <td align="right">      605.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      784.60</td>
    <td align="right">      463.94</td>
    <td align="right">      307.10</td>
    <td align="right">      680.39</td>
    <td align="right">      179.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1869.19</td>
    <td align="right">     1151.51</td>
    <td align="right">      781.87</td>
    <td align="right">     2592.54</td>
    <td align="right">     1106.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3322.80</td>
    <td align="right">     2585.60</td>
    <td align="right">      737.20</td>
    <td align="right">     3836.59</td>
    <td align="right">     1571.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3251.81</td>
    <td align="right">     2375.34</td>
    <td align="right">      876.47</td>
    <td align="right">     3837.42</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2396.25</td>
    <td align="right">     1448.68</td>
    <td align="right">      947.57</td>
    <td align="right">     2888.85</td>
    <td align="right">     1199.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1868.77</td>
    <td align="right">      767.10</td>
    <td align="right">     1101.67</td>
    <td align="right">     2341.18</td>
    <td align="right">      864.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1246.32</td>
    <td align="right">      274.17</td>
    <td align="right">      972.15</td>
    <td align="right">     1571.91</td>
    <td align="right">      636.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.28</td>
    <td align="right">      129.93</td>
    <td align="right">      924.35</td>
    <td align="right">     1576.87</td>
    <td align="right">      417.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1166.61</td>
    <td align="right">      186.30</td>
    <td align="right">      980.31</td>
    <td align="right">     1890.58</td>
    <td align="right">      277.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1604.18</td>
    <td align="right">      521.44</td>
    <td align="right">     1082.74</td>
    <td align="right">     2484.11</td>
    <td align="right">      321.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2218.23</td>
    <td align="right">     1236.95</td>
    <td align="right">      981.28</td>
    <td align="right">     3176.44</td>
    <td align="right">      557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3034.81</td>
    <td align="right">     2235.12</td>
    <td align="right">      799.69</td>
    <td align="right">     3907.08</td>
    <td align="right">      936.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3380.20</td>
    <td align="right">     2594.29</td>
    <td align="right">      785.91</td>
    <td align="right">     4019.66</td>
    <td align="right">     1298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3605.14</td>
    <td align="right">     2973.86</td>
    <td align="right">      631.28</td>
    <td align="right">     4193.28</td>
    <td align="right">     1612.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2340.70</td>
    <td align="right">     1439.28</td>
    <td align="right">      901.42</td>
    <td align="right">     2972.10</td>
    <td align="right">      926.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1054.28</td>
    <td align="right">      129.93</td>
    <td align="right">      631.28</td>
    <td align="right">     1571.91</td>
    <td align="right">      277.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3605.14</td>
    <td align="right">     2973.86</td>
    <td align="right">     1101.67</td>
    <td align="right">     4193.28</td>
    <td align="right">     1612.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      855.92</td>
    <td align="right">      488.10</td>
    <td align="right">      367.82</td>
    <td align="right">      820.14</td>
    <td align="right">     1110.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1101.86</td>
    <td align="right">      636.51</td>
    <td align="right">      465.35</td>
    <td align="right">     1133.99</td>
    <td align="right">     1018.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1230.65</td>
    <td align="right">      655.10</td>
    <td align="right">      575.55</td>
    <td align="right">     1340.31</td>
    <td align="right">      819.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1570.68</td>
    <td align="right">      835.92</td>
    <td align="right">      734.75</td>
    <td align="right">     1846.28</td>
    <td align="right">      572.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1489.23</td>
    <td align="right">      767.36</td>
    <td align="right">      721.87</td>
    <td align="right">     1859.41</td>
    <td align="right">      429.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1596.45</td>
    <td align="right">      890.80</td>
    <td align="right">      705.65</td>
    <td align="right">     2246.17</td>
    <td align="right">      294.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1439.95</td>
    <td align="right">      704.69</td>
    <td align="right">      735.26</td>
    <td align="right">     2119.59</td>
    <td align="right">      194.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1471.37</td>
    <td align="right">      680.57</td>
    <td align="right">      790.80</td>
    <td align="right">     2093.72</td>
    <td align="right">      222.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1328.99</td>
    <td align="right">      699.93</td>
    <td align="right">      629.07</td>
    <td align="right">     1783.14</td>
    <td align="right">      376.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1215.85</td>
    <td align="right">      755.70</td>
    <td align="right">      460.15</td>
    <td align="right">     1451.31</td>
    <td align="right">      657.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      954.44</td>
    <td align="right">      561.52</td>
    <td align="right">      392.92</td>
    <td align="right">      962.74</td>
    <td align="right">      907.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      825.39</td>
    <td align="right">      517.61</td>
    <td align="right">      307.78</td>
    <td align="right">      775.28</td>
    <td align="right">     1144.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1256.84</td>
    <td align="right">      682.49</td>
    <td align="right">      574.35</td>
    <td align="right">     1537.41</td>
    <td align="right">      643.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      825.39</td>
    <td align="right">      488.10</td>
    <td align="right">      307.78</td>
    <td align="right">      775.28</td>
    <td align="right">      194.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1596.45</td>
    <td align="right">      890.80</td>
    <td align="right">      790.80</td>
    <td align="right">     2246.17</td>
    <td align="right">     1144.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120381E+10</td>
    <td align="right">0.309229E+09</td>
    <td align="right">0.428836E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135896E+10</td>
    <td align="right">0.547250E+09</td>
    <td align="right">0.352227E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189781E+10</td>
    <td align="right">0.123336E+10</td>
    <td align="right">0.310827E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233006E+10</td>
    <td align="right"> 19948994.98</td>
    <td align="right">0.231011E+10</td>
    <td align="right">0.190895E+10</td>
    <td align="right">0.202886E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261722E+10</td>
    <td align="right">0.168741E+09</td>
    <td align="right">0.244848E+10</td>
    <td align="right">0.273258E+10</td>
    <td align="right">0.154007E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287794E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.240697E+10</td>
    <td align="right">0.408635E+10</td>
    <td align="right">0.989842E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272955E+10</td>
    <td align="right">0.227180E+09</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.418837E+10</td>
    <td align="right">0.698055E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253211E+10</td>
    <td align="right"> 56688520.44</td>
    <td align="right">0.247542E+10</td>
    <td align="right">0.354984E+10</td>
    <td align="right">0.785915E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195958E+10</td>
    <td align="right">   502929.83</td>
    <td align="right">0.195908E+10</td>
    <td align="right">0.233500E+10</td>
    <td align="right">0.135068E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151098E+10</td>
    <td align="right">0.111063E+10</td>
    <td align="right">0.246130E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124179E+10</td>
    <td align="right">0.400346E+09</td>
    <td align="right">0.334044E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102462E+10</td>
    <td align="right">0.107319E+09</td>
    <td align="right">0.447489E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232844E+11</td>
    <td align="right">0.944031E+09</td>
    <td align="right">0.223404E+11</td>
    <td align="right">0.225092E+11</td>
    <td align="right">0.285890E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102462E+10</td>
    <td align="right">0.107319E+09</td>
    <td align="right">0.698055E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287794E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.418837E+10</td>
    <td align="right">0.447489E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222257E+10</td>
    <td align="right">0.124263E+10</td>
    <td align="right">0.979943E+09</td>
    <td align="right">0.196492E+10</td>
    <td align="right">0.264624E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243905E+10</td>
    <td align="right">0.131491E+10</td>
    <td align="right">0.112414E+10</td>
    <td align="right">0.234506E+10</td>
    <td align="right">0.219859E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356221E+10</td>
    <td align="right">0.202505E+10</td>
    <td align="right">0.153716E+10</td>
    <td align="right">0.385082E+10</td>
    <td align="right">0.195967E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470971E+10</td>
    <td align="right">0.268310E+10</td>
    <td align="right">0.202661E+10</td>
    <td align="right">0.559722E+10</td>
    <td align="right">0.133034E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464387E+10</td>
    <td align="right">0.264650E+10</td>
    <td align="right">0.199737E+10</td>
    <td align="right">0.583662E+10</td>
    <td align="right">0.105288E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.484494E+10</td>
    <td align="right">0.298472E+10</td>
    <td align="right">0.186023E+10</td>
    <td align="right">0.671723E+10</td>
    <td align="right">0.660042E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.463255E+10</td>
    <td align="right">0.264908E+10</td>
    <td align="right">0.198347E+10</td>
    <td align="right">0.670023E+10</td>
    <td align="right">0.471554E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458422E+10</td>
    <td align="right">0.252737E+10</td>
    <td align="right">0.205685E+10</td>
    <td align="right">0.643016E+10</td>
    <td align="right">0.528830E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369251E+10</td>
    <td align="right">0.206599E+10</td>
    <td align="right">0.162652E+10</td>
    <td align="right">0.488786E+10</td>
    <td align="right">0.873735E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331839E+10</td>
    <td align="right">0.210539E+10</td>
    <td align="right">0.121300E+10</td>
    <td align="right">0.385986E+10</td>
    <td align="right">0.155305E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250983E+10</td>
    <td align="right">0.147551E+10</td>
    <td align="right">0.103432E+10</td>
    <td align="right">0.247057E+10</td>
    <td align="right">0.211948E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210146E+10</td>
    <td align="right">0.127893E+10</td>
    <td align="right">0.822530E+09</td>
    <td align="right">0.186718E+10</td>
    <td align="right">0.277924E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.432613E+11</td>
    <td align="right">0.249992E+11</td>
    <td align="right">0.182621E+11</td>
    <td align="right">0.525277E+11</td>
    <td align="right">0.181736E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210146E+10</td>
    <td align="right">0.124263E+10</td>
    <td align="right">0.822530E+09</td>
    <td align="right">0.186718E+10</td>
    <td align="right">0.471554E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.484494E+10</td>
    <td align="right">0.298472E+10</td>
    <td align="right">0.205685E+10</td>
    <td align="right">0.671723E+10</td>
    <td align="right">0.277924E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889979E+10</td>
    <td align="right">0.692526E+10</td>
    <td align="right">0.197453E+10</td>
    <td align="right">0.103344E+11</td>
    <td align="right">0.398945E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.786678E+10</td>
    <td align="right">0.574642E+10</td>
    <td align="right">0.212036E+10</td>
    <td align="right">0.932464E+10</td>
    <td align="right">0.334782E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641812E+10</td>
    <td align="right">0.388015E+10</td>
    <td align="right">0.253797E+10</td>
    <td align="right">0.776808E+10</td>
    <td align="right">0.306547E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484385E+10</td>
    <td align="right">0.198831E+10</td>
    <td align="right">0.285554E+10</td>
    <td align="right">0.607530E+10</td>
    <td align="right">0.214743E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333813E+10</td>
    <td align="right">0.734328E+09</td>
    <td align="right">0.260380E+10</td>
    <td align="right">0.420653E+10</td>
    <td align="right">0.164697E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273269E+10</td>
    <td align="right">0.336774E+09</td>
    <td align="right">0.239591E+10</td>
    <td align="right">0.407317E+10</td>
    <td align="right">0.105400E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312465E+10</td>
    <td align="right">0.498978E+09</td>
    <td align="right">0.262567E+10</td>
    <td align="right">0.503986E+10</td>
    <td align="right">0.731090E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429663E+10</td>
    <td align="right">0.139662E+10</td>
    <td align="right">0.290001E+10</td>
    <td align="right">0.663324E+10</td>
    <td align="right">0.839459E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574966E+10</td>
    <td align="right">0.320618E+10</td>
    <td align="right">0.254348E+10</td>
    <td align="right">0.822610E+10</td>
    <td align="right">0.139382E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.812843E+10</td>
    <td align="right">0.598655E+10</td>
    <td align="right">0.214188E+10</td>
    <td align="right">0.104899E+11</td>
    <td align="right">0.239205E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876148E+10</td>
    <td align="right">0.672441E+10</td>
    <td align="right">0.203707E+10</td>
    <td align="right">0.104737E+11</td>
    <td align="right">0.317335E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965601E+10</td>
    <td align="right">0.796520E+10</td>
    <td align="right">0.169081E+10</td>
    <td align="right">0.112829E+11</td>
    <td align="right">0.407081E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738162E+11</td>
    <td align="right">0.453892E+11</td>
    <td align="right">0.284270E+11</td>
    <td align="right">0.939278E+11</td>
    <td align="right">0.278517E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273269E+10</td>
    <td align="right">0.336774E+09</td>
    <td align="right">0.169081E+10</td>
    <td align="right">0.407317E+10</td>
    <td align="right">0.731090E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.965601E+10</td>
    <td align="right">0.796520E+10</td>
    <td align="right">0.290001E+10</td>
    <td align="right">0.112829E+11</td>
    <td align="right">0.407081E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229250E+10</td>
    <td align="right">0.130734E+10</td>
    <td align="right">0.985158E+09</td>
    <td align="right">0.222391E+10</td>
    <td align="right">0.281073E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266561E+10</td>
    <td align="right">0.153984E+10</td>
    <td align="right">0.112577E+10</td>
    <td align="right">0.276545E+10</td>
    <td align="right">0.233241E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.175462E+10</td>
    <td align="right">0.154155E+10</td>
    <td align="right">0.360956E+10</td>
    <td align="right">0.208655E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407119E+10</td>
    <td align="right">0.216671E+10</td>
    <td align="right">0.190448E+10</td>
    <td align="right">0.479105E+10</td>
    <td align="right">0.142099E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398875E+10</td>
    <td align="right">0.205528E+10</td>
    <td align="right">0.193347E+10</td>
    <td align="right">0.497543E+10</td>
    <td align="right">0.111073E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413800E+10</td>
    <td align="right">0.230896E+10</td>
    <td align="right">0.182904E+10</td>
    <td align="right">0.581037E+10</td>
    <td align="right">0.742649E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385676E+10</td>
    <td align="right">0.188745E+10</td>
    <td align="right">0.196931E+10</td>
    <td align="right">0.565922E+10</td>
    <td align="right">0.512335E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394092E+10</td>
    <td align="right">0.182284E+10</td>
    <td align="right">0.211808E+10</td>
    <td align="right">0.559417E+10</td>
    <td align="right">0.581223E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344475E+10</td>
    <td align="right">0.181421E+10</td>
    <td align="right">0.163054E+10</td>
    <td align="right">0.461737E+10</td>
    <td align="right">0.940881E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325653E+10</td>
    <td align="right">0.202405E+10</td>
    <td align="right">0.123248E+10</td>
    <td align="right">0.389800E+10</td>
    <td align="right">0.166898E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247390E+10</td>
    <td align="right">0.145545E+10</td>
    <td align="right">0.101845E+10</td>
    <td align="right">0.252357E+10</td>
    <td align="right">0.219775E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221074E+10</td>
    <td align="right">0.138637E+10</td>
    <td align="right">0.824368E+09</td>
    <td align="right">0.209734E+10</td>
    <td align="right">0.288024E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396358E+11</td>
    <td align="right">0.215231E+11</td>
    <td align="right">0.181127E+11</td>
    <td align="right">0.485654E+11</td>
    <td align="right">0.192855E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221074E+10</td>
    <td align="right">0.130734E+10</td>
    <td align="right">0.824368E+09</td>
    <td align="right">0.209734E+10</td>
    <td align="right">0.512335E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.413800E+10</td>
    <td align="right">0.230896E+10</td>
    <td align="right">0.211808E+10</td>
    <td align="right">0.581037E+10</td>
    <td align="right">0.288024E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.401251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401251E+09</td>
    <td align="right"> 99699267.28</td>
    <td align="right">0.148674E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452964E+09</td>
    <td align="right">0.188786E+09</td>
    <td align="right">0.119715E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.632573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.632573E+09</td>
    <td align="right">0.434894E+09</td>
    <td align="right">0.103050E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.776650E+09</td>
    <td align="right">  6649350.38</td>
    <td align="right">0.770001E+09</td>
    <td align="right">0.663690E+09</td>
    <td align="right">0.668135E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.872366E+09</td>
    <td align="right"> 56244298.56</td>
    <td align="right">0.816122E+09</td>
    <td align="right">0.940141E+09</td>
    <td align="right">0.503638E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.959268E+09</td>
    <td align="right">0.156982E+09</td>
    <td align="right">0.802285E+09</td>
    <td align="right">0.138331E+10</td>
    <td align="right">0.324651E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909806E+09</td>
    <td align="right"> 75723162.92</td>
    <td align="right">0.834083E+09</td>
    <td align="right">0.141609E+10</td>
    <td align="right">0.226866E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.843997E+09</td>
    <td align="right"> 18895279.46</td>
    <td align="right">0.825101E+09</td>
    <td align="right">0.119587E+10</td>
    <td align="right">0.263335E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653164E+09</td>
    <td align="right">   167635.34</td>
    <td align="right">0.652996E+09</td>
    <td align="right">0.783166E+09</td>
    <td align="right">0.468311E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.503637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.503637E+09</td>
    <td align="right">0.364692E+09</td>
    <td align="right">0.875131E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413911E+09</td>
    <td align="right">0.121720E+09</td>
    <td align="right">0.120127E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341525E+09</td>
    <td align="right"> 29934057.03</td>
    <td align="right">0.158278E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776111E+10</td>
    <td align="right">0.314662E+09</td>
    <td align="right">0.744645E+10</td>
    <td align="right">0.762200E+10</td>
    <td align="right">0.982851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341525E+09</td>
    <td align="right"> 29934057.03</td>
    <td align="right">0.226866E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.959268E+09</td>
    <td align="right">0.156982E+09</td>
    <td align="right">0.834083E+09</td>
    <td align="right">0.141609E+10</td>
    <td align="right">0.158278E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.401267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401267E+09</td>
    <td align="right"> 99699640.59</td>
    <td align="right">0.148683E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right">0.188790E+09</td>
    <td align="right">0.119722E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.632600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.632600E+09</td>
    <td align="right">0.434908E+09</td>
    <td align="right">0.103056E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.776684E+09</td>
    <td align="right">  6649529.12</td>
    <td align="right">0.770034E+09</td>
    <td align="right">0.663716E+09</td>
    <td align="right">0.668173E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.872404E+09</td>
    <td align="right"> 56245810.42</td>
    <td align="right">0.816158E+09</td>
    <td align="right">0.940179E+09</td>
    <td align="right">0.503666E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.959308E+09</td>
    <td align="right">0.156987E+09</td>
    <td align="right">0.802321E+09</td>
    <td align="right">0.138337E+10</td>
    <td align="right">0.324668E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909845E+09</td>
    <td align="right"> 75725198.38</td>
    <td align="right">0.834120E+09</td>
    <td align="right">0.141616E+10</td>
    <td align="right">0.226878E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.844033E+09</td>
    <td align="right"> 18895787.37</td>
    <td align="right">0.825137E+09</td>
    <td align="right">0.119593E+10</td>
    <td align="right">0.263349E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653192E+09</td>
    <td align="right">   167639.85</td>
    <td align="right">0.653025E+09</td>
    <td align="right">0.783202E+09</td>
    <td align="right">0.468336E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.503660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.503660E+09</td>
    <td align="right">0.364707E+09</td>
    <td align="right">0.875182E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413928E+09</td>
    <td align="right">0.121721E+09</td>
    <td align="right">0.120134E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341539E+09</td>
    <td align="right"> 29933235.34</td>
    <td align="right">0.158288E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776144E+10</td>
    <td align="right">0.314671E+09</td>
    <td align="right">0.744677E+10</td>
    <td align="right">0.762232E+10</td>
    <td align="right">0.982910E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341539E+09</td>
    <td align="right"> 29933235.34</td>
    <td align="right">0.226878E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.959308E+09</td>
    <td align="right">0.156987E+09</td>
    <td align="right">0.834120E+09</td>
    <td align="right">0.141616E+10</td>
    <td align="right">0.158288E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.401267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401267E+09</td>
    <td align="right"> 99699640.59</td>
    <td align="right">0.148683E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right">0.188790E+09</td>
    <td align="right">0.119722E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.632600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.632600E+09</td>
    <td align="right">0.434908E+09</td>
    <td align="right">0.103056E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.776684E+09</td>
    <td align="right">  6649529.12</td>
    <td align="right">0.770034E+09</td>
    <td align="right">0.663716E+09</td>
    <td align="right">0.668173E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.872404E+09</td>
    <td align="right"> 56245810.42</td>
    <td align="right">0.816158E+09</td>
    <td align="right">0.940179E+09</td>
    <td align="right">0.503666E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.959308E+09</td>
    <td align="right">0.156987E+09</td>
    <td align="right">0.802321E+09</td>
    <td align="right">0.138337E+10</td>
    <td align="right">0.324668E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909845E+09</td>
    <td align="right"> 75725198.38</td>
    <td align="right">0.834120E+09</td>
    <td align="right">0.141616E+10</td>
    <td align="right">0.226878E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.844033E+09</td>
    <td align="right"> 18895787.37</td>
    <td align="right">0.825137E+09</td>
    <td align="right">0.119593E+10</td>
    <td align="right">0.263349E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653192E+09</td>
    <td align="right">   167639.85</td>
    <td align="right">0.653025E+09</td>
    <td align="right">0.783202E+09</td>
    <td align="right">0.468336E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.503660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.503660E+09</td>
    <td align="right">0.364707E+09</td>
    <td align="right">0.875182E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413928E+09</td>
    <td align="right">0.121721E+09</td>
    <td align="right">0.120134E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341539E+09</td>
    <td align="right"> 29933235.34</td>
    <td align="right">0.158288E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776144E+10</td>
    <td align="right">0.314671E+09</td>
    <td align="right">0.744677E+10</td>
    <td align="right">0.762232E+10</td>
    <td align="right">0.982910E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341539E+09</td>
    <td align="right"> 29933235.34</td>
    <td align="right">0.226878E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.959308E+09</td>
    <td align="right">0.156987E+09</td>
    <td align="right">0.834120E+09</td>
    <td align="right">0.141616E+10</td>
    <td align="right">0.158288E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213800E+10</td>
    <td align="right">0.119534E+10</td>
    <td align="right">0.942660E+09</td>
    <td align="right">0.186670E+10</td>
    <td align="right">0.270265E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234624E+10</td>
    <td align="right">0.126487E+10</td>
    <td align="right">0.108137E+10</td>
    <td align="right">0.226028E+10</td>
    <td align="right">0.221248E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342666E+10</td>
    <td align="right">0.194799E+10</td>
    <td align="right">0.147868E+10</td>
    <td align="right">0.373156E+10</td>
    <td align="right">0.195092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453050E+10</td>
    <td align="right">0.258100E+10</td>
    <td align="right">0.194951E+10</td>
    <td align="right">0.542117E+10</td>
    <td align="right">0.132748E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446717E+10</td>
    <td align="right">0.254579E+10</td>
    <td align="right">0.192138E+10</td>
    <td align="right">0.565760E+10</td>
    <td align="right">0.104642E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466059E+10</td>
    <td align="right">0.287114E+10</td>
    <td align="right">0.178946E+10</td>
    <td align="right">0.649698E+10</td>
    <td align="right">0.658694E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445628E+10</td>
    <td align="right">0.254827E+10</td>
    <td align="right">0.190801E+10</td>
    <td align="right">0.647657E+10</td>
    <td align="right">0.477565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440979E+10</td>
    <td align="right">0.243119E+10</td>
    <td align="right">0.197860E+10</td>
    <td align="right">0.620970E+10</td>
    <td align="right">0.545034E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355201E+10</td>
    <td align="right">0.198737E+10</td>
    <td align="right">0.156464E+10</td>
    <td align="right">0.471188E+10</td>
    <td align="right">0.905555E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319213E+10</td>
    <td align="right">0.202527E+10</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.370037E+10</td>
    <td align="right">0.163160E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241433E+10</td>
    <td align="right">0.141936E+10</td>
    <td align="right">0.994968E+09</td>
    <td align="right">0.234069E+10</td>
    <td align="right">0.224948E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202150E+10</td>
    <td align="right">0.123026E+10</td>
    <td align="right">0.791237E+09</td>
    <td align="right">0.176775E+10</td>
    <td align="right">0.290091E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416152E+11</td>
    <td align="right">0.240479E+11</td>
    <td align="right">0.175673E+11</td>
    <td align="right">0.506413E+11</td>
    <td align="right">0.186088E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202150E+10</td>
    <td align="right">0.119534E+10</td>
    <td align="right">0.791237E+09</td>
    <td align="right">0.176775E+10</td>
    <td align="right">0.477565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466059E+10</td>
    <td align="right">0.287114E+10</td>
    <td align="right">0.197860E+10</td>
    <td align="right">0.649698E+10</td>
    <td align="right">0.290091E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84534576.35</td>
    <td align="right"> 47262650.64</td>
    <td align="right"> 37271925.71</td>
    <td align="right"> 73807607.57</td>
    <td align="right">0.106860E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92768400.05</td>
    <td align="right"> 50011934.56</td>
    <td align="right"> 42756465.50</td>
    <td align="right"> 89369511.82</td>
    <td align="right"> 87479376.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135487E+09</td>
    <td align="right"> 77021713.76</td>
    <td align="right"> 58465483.67</td>
    <td align="right">0.147543E+09</td>
    <td align="right"> 77137454.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179132E+09</td>
    <td align="right">0.102050E+09</td>
    <td align="right"> 77081793.81</td>
    <td align="right">0.214348E+09</td>
    <td align="right"> 52487479.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176628E+09</td>
    <td align="right">0.100658E+09</td>
    <td align="right"> 75969444.66</td>
    <td align="right">0.223696E+09</td>
    <td align="right"> 41374491.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184276E+09</td>
    <td align="right">0.113522E+09</td>
    <td align="right"> 70753483.43</td>
    <td align="right">0.256885E+09</td>
    <td align="right"> 26044166.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176197E+09</td>
    <td align="right">0.100756E+09</td>
    <td align="right"> 75440979.19</td>
    <td align="right">0.256078E+09</td>
    <td align="right"> 18882472.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174359E+09</td>
    <td align="right"> 96127123.46</td>
    <td align="right"> 78232013.65</td>
    <td align="right">0.245526E+09</td>
    <td align="right"> 21550164.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140443E+09</td>
    <td align="right"> 78578922.18</td>
    <td align="right"> 61864326.85</td>
    <td align="right">0.186303E+09</td>
    <td align="right"> 35804811.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126214E+09</td>
    <td align="right"> 80077468.27</td>
    <td align="right"> 46136356.69</td>
    <td align="right">0.146309E+09</td>
    <td align="right"> 64512172.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95460399.23</td>
    <td align="right"> 56120277.10</td>
    <td align="right"> 39340122.13</td>
    <td align="right"> 92548971.31</td>
    <td align="right"> 88942300.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 79928340.79</td>
    <td align="right"> 48643537.45</td>
    <td align="right"> 31284803.35</td>
    <td align="right"> 69895363.36</td>
    <td align="right">0.114700E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164543E+10</td>
    <td align="right">0.950831E+09</td>
    <td align="right">0.694597E+09</td>
    <td align="right">0.200231E+10</td>
    <td align="right">0.735775E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 79928340.79</td>
    <td align="right"> 47262650.64</td>
    <td align="right"> 31284803.35</td>
    <td align="right"> 69895363.36</td>
    <td align="right"> 18882472.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184276E+09</td>
    <td align="right">0.113522E+09</td>
    <td align="right"> 78232013.65</td>
    <td align="right">0.256885E+09</td>
    <td align="right">0.114700E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296654E+10</td>
    <td align="right">0.230837E+10</td>
    <td align="right">0.658168E+09</td>
    <td align="right">0.344785E+10</td>
    <td align="right">0.145561E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262221E+10</td>
    <td align="right">0.191543E+10</td>
    <td align="right">0.706781E+09</td>
    <td align="right">0.312327E+10</td>
    <td align="right">0.120350E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213934E+10</td>
    <td align="right">0.129336E+10</td>
    <td align="right">0.845984E+09</td>
    <td align="right">0.261694E+10</td>
    <td align="right">0.106432E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161460E+10</td>
    <td align="right">0.662758E+09</td>
    <td align="right">0.951840E+09</td>
    <td align="right">0.205583E+10</td>
    <td align="right">0.730511E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111270E+10</td>
    <td align="right">0.244771E+09</td>
    <td align="right">0.867931E+09</td>
    <td align="right">0.143714E+10</td>
    <td align="right">0.542356E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.910892E+09</td>
    <td align="right">0.112256E+09</td>
    <td align="right">0.798636E+09</td>
    <td align="right">0.138070E+10</td>
    <td align="right">0.345525E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104154E+10</td>
    <td align="right">0.166323E+09</td>
    <td align="right">0.875221E+09</td>
    <td align="right">0.169882E+10</td>
    <td align="right">0.241407E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143219E+10</td>
    <td align="right">0.465532E+09</td>
    <td align="right">0.966663E+09</td>
    <td align="right">0.222560E+10</td>
    <td align="right">0.291991E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191652E+10</td>
    <td align="right">0.106870E+10</td>
    <td align="right">0.847820E+09</td>
    <td align="right">0.275172E+10</td>
    <td align="right">0.505161E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270943E+10</td>
    <td align="right">0.199548E+10</td>
    <td align="right">0.713956E+09</td>
    <td align="right">0.349742E+10</td>
    <td align="right">0.884308E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292044E+10</td>
    <td align="right">0.224142E+10</td>
    <td align="right">0.679016E+09</td>
    <td align="right">0.348387E+10</td>
    <td align="right">0.118645E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321861E+10</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.563598E+09</td>
    <td align="right">0.376358E+10</td>
    <td align="right">0.151157E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246050E+11</td>
    <td align="right">0.151294E+11</td>
    <td align="right">0.947561E+10</td>
    <td align="right">0.314827E+11</td>
    <td align="right">0.996271E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.910892E+09</td>
    <td align="right">0.112256E+09</td>
    <td align="right">0.563598E+09</td>
    <td align="right">0.138070E+10</td>
    <td align="right">0.241407E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321861E+10</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.966663E+09</td>
    <td align="right">0.376358E+10</td>
    <td align="right">0.151157E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296654E+10</td>
    <td align="right">0.230837E+10</td>
    <td align="right">0.658168E+09</td>
    <td align="right">0.344785E+10</td>
    <td align="right">0.145561E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262221E+10</td>
    <td align="right">0.191543E+10</td>
    <td align="right">0.706781E+09</td>
    <td align="right">0.312327E+10</td>
    <td align="right">0.120350E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213934E+10</td>
    <td align="right">0.129336E+10</td>
    <td align="right">0.845984E+09</td>
    <td align="right">0.261694E+10</td>
    <td align="right">0.106432E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161460E+10</td>
    <td align="right">0.662758E+09</td>
    <td align="right">0.951840E+09</td>
    <td align="right">0.205583E+10</td>
    <td align="right">0.730511E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111270E+10</td>
    <td align="right">0.244771E+09</td>
    <td align="right">0.867931E+09</td>
    <td align="right">0.143714E+10</td>
    <td align="right">0.542356E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.910892E+09</td>
    <td align="right">0.112256E+09</td>
    <td align="right">0.798636E+09</td>
    <td align="right">0.138070E+10</td>
    <td align="right">0.345525E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104154E+10</td>
    <td align="right">0.166323E+09</td>
    <td align="right">0.875221E+09</td>
    <td align="right">0.169882E+10</td>
    <td align="right">0.241407E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143219E+10</td>
    <td align="right">0.465532E+09</td>
    <td align="right">0.966663E+09</td>
    <td align="right">0.222560E+10</td>
    <td align="right">0.291991E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191652E+10</td>
    <td align="right">0.106870E+10</td>
    <td align="right">0.847820E+09</td>
    <td align="right">0.275172E+10</td>
    <td align="right">0.505161E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270943E+10</td>
    <td align="right">0.199548E+10</td>
    <td align="right">0.713956E+09</td>
    <td align="right">0.349742E+10</td>
    <td align="right">0.884308E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292044E+10</td>
    <td align="right">0.224142E+10</td>
    <td align="right">0.679016E+09</td>
    <td align="right">0.348387E+10</td>
    <td align="right">0.118645E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321861E+10</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.563598E+09</td>
    <td align="right">0.376358E+10</td>
    <td align="right">0.151157E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246050E+11</td>
    <td align="right">0.151294E+11</td>
    <td align="right">0.947561E+10</td>
    <td align="right">0.314827E+11</td>
    <td align="right">0.996271E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.910892E+09</td>
    <td align="right">0.112256E+09</td>
    <td align="right">0.563598E+09</td>
    <td align="right">0.138070E+10</td>
    <td align="right">0.241407E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321861E+10</td>
    <td align="right">0.265501E+10</td>
    <td align="right">0.966663E+09</td>
    <td align="right">0.376358E+10</td>
    <td align="right">0.151157E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296635E+10</td>
    <td align="right">0.230823E+10</td>
    <td align="right">0.658126E+09</td>
    <td align="right">0.344763E+10</td>
    <td align="right">0.145552E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262205E+10</td>
    <td align="right">0.191531E+10</td>
    <td align="right">0.706736E+09</td>
    <td align="right">0.312307E+10</td>
    <td align="right">0.120342E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213920E+10</td>
    <td align="right">0.129327E+10</td>
    <td align="right">0.845930E+09</td>
    <td align="right">0.261677E+10</td>
    <td align="right">0.106425E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161450E+10</td>
    <td align="right">0.662716E+09</td>
    <td align="right">0.951780E+09</td>
    <td align="right">0.205570E+10</td>
    <td align="right">0.730465E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111263E+10</td>
    <td align="right">0.244755E+09</td>
    <td align="right">0.867876E+09</td>
    <td align="right">0.143705E+10</td>
    <td align="right">0.542322E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.910834E+09</td>
    <td align="right">0.112249E+09</td>
    <td align="right">0.798586E+09</td>
    <td align="right">0.138061E+10</td>
    <td align="right">0.345503E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104148E+10</td>
    <td align="right">0.166312E+09</td>
    <td align="right">0.875166E+09</td>
    <td align="right">0.169872E+10</td>
    <td align="right">0.241392E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143210E+10</td>
    <td align="right">0.465502E+09</td>
    <td align="right">0.966601E+09</td>
    <td align="right">0.222546E+10</td>
    <td align="right">0.291972E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191640E+10</td>
    <td align="right">0.106864E+10</td>
    <td align="right">0.847766E+09</td>
    <td align="right">0.275154E+10</td>
    <td align="right">0.505129E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270926E+10</td>
    <td align="right">0.199535E+10</td>
    <td align="right">0.713911E+09</td>
    <td align="right">0.349720E+10</td>
    <td align="right">0.884252E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292026E+10</td>
    <td align="right">0.224128E+10</td>
    <td align="right">0.678973E+09</td>
    <td align="right">0.348365E+10</td>
    <td align="right">0.118637E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321841E+10</td>
    <td align="right">0.265484E+10</td>
    <td align="right">0.563562E+09</td>
    <td align="right">0.376334E+10</td>
    <td align="right">0.151147E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246035E+11</td>
    <td align="right">0.151285E+11</td>
    <td align="right">0.947501E+10</td>
    <td align="right">0.314807E+11</td>
    <td align="right">0.996208E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.910834E+09</td>
    <td align="right">0.112249E+09</td>
    <td align="right">0.563562E+09</td>
    <td align="right">0.138061E+10</td>
    <td align="right">0.241392E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321841E+10</td>
    <td align="right">0.265484E+10</td>
    <td align="right">0.966601E+09</td>
    <td align="right">0.376334E+10</td>
    <td align="right">0.151147E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220527E+10</td>
    <td align="right">0.125759E+10</td>
    <td align="right">0.947679E+09</td>
    <td align="right">0.214015E+10</td>
    <td align="right">0.287662E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.148125E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">0.267820E+10</td>
    <td align="right">0.235913E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317076E+10</td>
    <td align="right">0.168785E+10</td>
    <td align="right">0.148291E+10</td>
    <td align="right">0.351236E+10</td>
    <td align="right">0.207421E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391629E+10</td>
    <td align="right">0.208426E+10</td>
    <td align="right">0.183203E+10</td>
    <td align="right">0.465261E+10</td>
    <td align="right">0.142058E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383699E+10</td>
    <td align="right">0.197708E+10</td>
    <td align="right">0.185991E+10</td>
    <td align="right">0.483640E+10</td>
    <td align="right">0.109702E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398056E+10</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.175946E+10</td>
    <td align="right">0.562511E+10</td>
    <td align="right">0.739935E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371002E+10</td>
    <td align="right">0.181563E+10</td>
    <td align="right">0.189439E+10</td>
    <td align="right">0.548051E+10</td>
    <td align="right">0.509925E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379098E+10</td>
    <td align="right">0.175348E+10</td>
    <td align="right">0.203750E+10</td>
    <td align="right">0.540725E+10</td>
    <td align="right">0.594324E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331369E+10</td>
    <td align="right">0.174518E+10</td>
    <td align="right">0.156851E+10</td>
    <td align="right">0.445390E+10</td>
    <td align="right">0.977305E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313263E+10</td>
    <td align="right">0.194704E+10</td>
    <td align="right">0.118559E+10</td>
    <td align="right">0.374453E+10</td>
    <td align="right">0.176152E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237977E+10</td>
    <td align="right">0.140007E+10</td>
    <td align="right">0.979704E+09</td>
    <td align="right">0.240537E+10</td>
    <td align="right">0.234348E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212662E+10</td>
    <td align="right">0.133361E+10</td>
    <td align="right">0.793006E+09</td>
    <td align="right">0.201255E+10</td>
    <td align="right">0.300554E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381278E+11</td>
    <td align="right">0.207041E+11</td>
    <td align="right">0.174236E+11</td>
    <td align="right">0.469489E+11</td>
    <td align="right">0.197596E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212662E+10</td>
    <td align="right">0.125759E+10</td>
    <td align="right">0.793006E+09</td>
    <td align="right">0.201255E+10</td>
    <td align="right">0.509925E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.398056E+10</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.203750E+10</td>
    <td align="right">0.562511E+10</td>
    <td align="right">0.300554E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87194219.08</td>
    <td align="right"> 49723941.09</td>
    <td align="right"> 37470277.98</td>
    <td align="right"> 84619315.36</td>
    <td align="right">0.113739E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101385E+09</td>
    <td align="right"> 58567168.77</td>
    <td align="right"> 42818326.47</td>
    <td align="right">0.105893E+09</td>
    <td align="right"> 93277783.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125369E+09</td>
    <td align="right"> 66735886.87</td>
    <td align="right"> 58632646.73</td>
    <td align="right">0.138875E+09</td>
    <td align="right"> 82012276.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154846E+09</td>
    <td align="right"> 82409622.94</td>
    <td align="right"> 72436688.51</td>
    <td align="right">0.183959E+09</td>
    <td align="right"> 56168617.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151711E+09</td>
    <td align="right"> 78171674.68</td>
    <td align="right"> 73539117.85</td>
    <td align="right">0.191226E+09</td>
    <td align="right"> 43374983.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157387E+09</td>
    <td align="right"> 87820109.11</td>
    <td align="right"> 69567238.95</td>
    <td align="right">0.222411E+09</td>
    <td align="right"> 29256325.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146691E+09</td>
    <td align="right"> 71788054.16</td>
    <td align="right"> 74902446.81</td>
    <td align="right">0.216694E+09</td>
    <td align="right"> 20161958.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149892E+09</td>
    <td align="right"> 69330709.01</td>
    <td align="right"> 80560930.55</td>
    <td align="right">0.213797E+09</td>
    <td align="right"> 23499012.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131020E+09</td>
    <td align="right"> 69002626.36</td>
    <td align="right"> 62017308.39</td>
    <td align="right">0.176103E+09</td>
    <td align="right"> 38641729.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123861E+09</td>
    <td align="right"> 76983818.74</td>
    <td align="right"> 46877132.72</td>
    <td align="right">0.148055E+09</td>
    <td align="right"> 69648773.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94093888.71</td>
    <td align="right"> 55357361.65</td>
    <td align="right"> 38736527.06</td>
    <td align="right"> 95105829.78</td>
    <td align="right"> 92659063.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84084452.55</td>
    <td align="right"> 52729756.22</td>
    <td align="right"> 31354696.33</td>
    <td align="right"> 79573957.99</td>
    <td align="right">0.118836E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150753E+10</td>
    <td align="right">0.818621E+09</td>
    <td align="right">0.688913E+09</td>
    <td align="right">0.185631E+10</td>
    <td align="right">0.781276E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84084452.55</td>
    <td align="right"> 49723941.09</td>
    <td align="right"> 31354696.33</td>
    <td align="right"> 79573957.99</td>
    <td align="right"> 20161958.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157387E+09</td>
    <td align="right"> 87820109.11</td>
    <td align="right"> 80560930.55</td>
    <td align="right">0.222411E+09</td>
    <td align="right">0.118836E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120381E+10</td>
    <td align="right">0.270781E+09</td>
    <td align="right">0.453986E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135896E+10</td>
    <td align="right">0.509863E+09</td>
    <td align="right">0.372191E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189781E+10</td>
    <td align="right">0.119568E+10</td>
    <td align="right">0.327335E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233006E+10</td>
    <td align="right"> 19948994.98</td>
    <td align="right">0.231011E+10</td>
    <td align="right">0.189086E+10</td>
    <td align="right">0.212399E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261722E+10</td>
    <td align="right">0.168741E+09</td>
    <td align="right">0.244848E+10</td>
    <td align="right">0.272849E+10</td>
    <td align="right">0.158994E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287794E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.240697E+10</td>
    <td align="right">0.409622E+10</td>
    <td align="right">0.101197E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272955E+10</td>
    <td align="right">0.227180E+09</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.421063E+10</td>
    <td align="right">0.708518E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253211E+10</td>
    <td align="right"> 56688520.44</td>
    <td align="right">0.247542E+10</td>
    <td align="right">0.356408E+10</td>
    <td align="right">0.804792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195958E+10</td>
    <td align="right">   502929.83</td>
    <td align="right">0.195908E+10</td>
    <td align="right">0.233676E+10</td>
    <td align="right">0.140201E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151098E+10</td>
    <td align="right">0.108725E+10</td>
    <td align="right">0.260534E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124179E+10</td>
    <td align="right">0.356986E+09</td>
    <td align="right">0.358607E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102462E+10</td>
    <td align="right"> 85259525.52</td>
    <td align="right">0.476454E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232844E+11</td>
    <td align="right">0.944031E+09</td>
    <td align="right">0.223404E+11</td>
    <td align="right">0.223329E+11</td>
    <td align="right">0.301323E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102462E+10</td>
    <td align="right"> 85259525.52</td>
    <td align="right">0.708518E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287794E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.421063E+10</td>
    <td align="right">0.476454E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222257E+10</td>
    <td align="right">0.124263E+10</td>
    <td align="right">0.979943E+09</td>
    <td align="right">0.191051E+10</td>
    <td align="right">0.279851E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243905E+10</td>
    <td align="right">0.131491E+10</td>
    <td align="right">0.112414E+10</td>
    <td align="right">0.230135E+10</td>
    <td align="right">0.232047E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356221E+10</td>
    <td align="right">0.202505E+10</td>
    <td align="right">0.153716E+10</td>
    <td align="right">0.381790E+10</td>
    <td align="right">0.205331E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470971E+10</td>
    <td align="right">0.268310E+10</td>
    <td align="right">0.202661E+10</td>
    <td align="right">0.558212E+10</td>
    <td align="right">0.138083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464387E+10</td>
    <td align="right">0.264650E+10</td>
    <td align="right">0.199737E+10</td>
    <td align="right">0.583307E+10</td>
    <td align="right">0.108554E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.484494E+10</td>
    <td align="right">0.298472E+10</td>
    <td align="right">0.186023E+10</td>
    <td align="right">0.671986E+10</td>
    <td align="right">0.675967E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.463255E+10</td>
    <td align="right">0.264908E+10</td>
    <td align="right">0.198347E+10</td>
    <td align="right">0.670896E+10</td>
    <td align="right">0.480020E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458422E+10</td>
    <td align="right">0.252737E+10</td>
    <td align="right">0.205685E+10</td>
    <td align="right">0.643434E+10</td>
    <td align="right">0.542197E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369251E+10</td>
    <td align="right">0.206599E+10</td>
    <td align="right">0.162652E+10</td>
    <td align="right">0.488300E+10</td>
    <td align="right">0.903842E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331839E+10</td>
    <td align="right">0.210539E+10</td>
    <td align="right">0.121300E+10</td>
    <td align="right">0.383549E+10</td>
    <td align="right">0.163084E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250983E+10</td>
    <td align="right">0.147551E+10</td>
    <td align="right">0.103432E+10</td>
    <td align="right">0.242387E+10</td>
    <td align="right">0.226007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210146E+10</td>
    <td align="right">0.127893E+10</td>
    <td align="right">0.822530E+09</td>
    <td align="right">0.182236E+10</td>
    <td align="right">0.296322E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.432613E+11</td>
    <td align="right">0.249992E+11</td>
    <td align="right">0.182621E+11</td>
    <td align="right">0.522728E+11</td>
    <td align="right">0.190948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210146E+10</td>
    <td align="right">0.124263E+10</td>
    <td align="right">0.822530E+09</td>
    <td align="right">0.182236E+10</td>
    <td align="right">0.480020E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.484494E+10</td>
    <td align="right">0.298472E+10</td>
    <td align="right">0.205685E+10</td>
    <td align="right">0.671986E+10</td>
    <td align="right">0.296322E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889979E+10</td>
    <td align="right">0.692526E+10</td>
    <td align="right">0.197453E+10</td>
    <td align="right">0.102759E+11</td>
    <td align="right">0.420895E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.786678E+10</td>
    <td align="right">0.574642E+10</td>
    <td align="right">0.212036E+10</td>
    <td align="right">0.928350E+10</td>
    <td align="right">0.352781E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641812E+10</td>
    <td align="right">0.388015E+10</td>
    <td align="right">0.253797E+10</td>
    <td align="right">0.773750E+10</td>
    <td align="right">0.321257E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484385E+10</td>
    <td align="right">0.198831E+10</td>
    <td align="right">0.285554E+10</td>
    <td align="right">0.606833E+10</td>
    <td align="right">0.224083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333813E+10</td>
    <td align="right">0.734328E+09</td>
    <td align="right">0.260380E+10</td>
    <td align="right">0.421021E+10</td>
    <td align="right">0.170502E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273269E+10</td>
    <td align="right">0.336774E+09</td>
    <td align="right">0.239591E+10</td>
    <td align="right">0.408725E+10</td>
    <td align="right">0.108343E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312465E+10</td>
    <td align="right">0.498978E+09</td>
    <td align="right">0.262567E+10</td>
    <td align="right">0.506373E+10</td>
    <td align="right">0.743957E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429663E+10</td>
    <td align="right">0.139662E+10</td>
    <td align="right">0.290001E+10</td>
    <td align="right">0.665343E+10</td>
    <td align="right">0.861451E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574966E+10</td>
    <td align="right">0.320618E+10</td>
    <td align="right">0.254348E+10</td>
    <td align="right">0.823334E+10</td>
    <td align="right">0.144374E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.812843E+10</td>
    <td align="right">0.598655E+10</td>
    <td align="right">0.214188E+10</td>
    <td align="right">0.104647E+11</td>
    <td align="right">0.250921E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876148E+10</td>
    <td align="right">0.672441E+10</td>
    <td align="right">0.203707E+10</td>
    <td align="right">0.104190E+11</td>
    <td align="right">0.336680E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965601E+10</td>
    <td align="right">0.796520E+10</td>
    <td align="right">0.169081E+10</td>
    <td align="right">0.112313E+11</td>
    <td align="right">0.431921E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.738162E+11</td>
    <td align="right">0.453892E+11</td>
    <td align="right">0.284270E+11</td>
    <td align="right">0.937282E+11</td>
    <td align="right">0.292230E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273269E+10</td>
    <td align="right">0.336774E+09</td>
    <td align="right">0.169081E+10</td>
    <td align="right">0.408725E+10</td>
    <td align="right">0.743957E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.965601E+10</td>
    <td align="right">0.796520E+10</td>
    <td align="right">0.290001E+10</td>
    <td align="right">0.112313E+11</td>
    <td align="right">0.431921E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229250E+10</td>
    <td align="right">0.130734E+10</td>
    <td align="right">0.985158E+09</td>
    <td align="right">0.219667E+10</td>
    <td align="right">0.297507E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266561E+10</td>
    <td align="right">0.153984E+10</td>
    <td align="right">0.112577E+10</td>
    <td align="right">0.274335E+10</td>
    <td align="right">0.246328E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.175462E+10</td>
    <td align="right">0.154155E+10</td>
    <td align="right">0.358989E+10</td>
    <td align="right">0.219423E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407119E+10</td>
    <td align="right">0.216671E+10</td>
    <td align="right">0.190448E+10</td>
    <td align="right">0.478556E+10</td>
    <td align="right">0.148425E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398875E+10</td>
    <td align="right">0.205528E+10</td>
    <td align="right">0.193347E+10</td>
    <td align="right">0.498024E+10</td>
    <td align="right">0.114958E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413800E+10</td>
    <td align="right">0.230896E+10</td>
    <td align="right">0.182904E+10</td>
    <td align="right">0.582208E+10</td>
    <td align="right">0.762968E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385676E+10</td>
    <td align="right">0.188745E+10</td>
    <td align="right">0.196931E+10</td>
    <td align="right">0.567711E+10</td>
    <td align="right">0.521524E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394092E+10</td>
    <td align="right">0.182284E+10</td>
    <td align="right">0.211808E+10</td>
    <td align="right">0.560782E+10</td>
    <td align="right">0.596004E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344475E+10</td>
    <td align="right">0.181421E+10</td>
    <td align="right">0.163054E+10</td>
    <td align="right">0.462190E+10</td>
    <td align="right">0.975046E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325653E+10</td>
    <td align="right">0.202405E+10</td>
    <td align="right">0.123248E+10</td>
    <td align="right">0.388719E+10</td>
    <td align="right">0.176065E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247390E+10</td>
    <td align="right">0.145545E+10</td>
    <td align="right">0.101845E+10</td>
    <td align="right">0.249542E+10</td>
    <td align="right">0.235157E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221074E+10</td>
    <td align="right">0.138637E+10</td>
    <td align="right">0.824368E+09</td>
    <td align="right">0.207651E+10</td>
    <td align="right">0.306461E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396358E+11</td>
    <td align="right">0.215231E+11</td>
    <td align="right">0.181127E+11</td>
    <td align="right">0.484837E+11</td>
    <td align="right">0.202988E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221074E+10</td>
    <td align="right">0.130734E+10</td>
    <td align="right">0.824368E+09</td>
    <td align="right">0.207651E+10</td>
    <td align="right">0.521524E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.413800E+10</td>
    <td align="right">0.230896E+10</td>
    <td align="right">0.211808E+10</td>
    <td align="right">0.582208E+10</td>
    <td align="right">0.306461E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:07</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
