    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_NORTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_EAST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_SOUTH_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.504_SHGC_WEST_0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     652.62</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     195.79</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     456.84</td>
    <td align="right">      2.865</td>
    <td align="right">      0.220</td>
    <td align="right">      0.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      37.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.80</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      37.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.80</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     983.54</td>
    <td align="right">    5708.43</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      37.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.26</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.22</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.18</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.03</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.15</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.26</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.26</td>
    <td align="right">     761.84</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     207.34</td>
    <td align="right">    1203.39</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.76</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.8040</td>
    <td align="right">     131.25</td>
    <td align="right">     761.79</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      38.28</td>
    <td align="right">     168.00</td>
    <td align="right">      21.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.03</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.8040</td>
    <td align="right">    4982.19</td>
    <td align="right">   28916.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     166.22</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.84</td>
    <td align="right">     292.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.84</td>
    <td align="right">     106.28</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1203.39</td>
    <td align="right">     461.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1203.39</td>
    <td align="right">     167.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">     761.79</td>
    <td align="right">     292.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">     761.79</td>
    <td align="right">     106.27</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">     542.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">       4.26</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     280.18</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.85</td>
    <td align="right">      62.85</td>
    <td align="right">       3.31</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">    3002.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.85</td>
    <td align="right">      46.68</td>
    <td align="right">      26.31</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    3824.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      33.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  116534.04</td>
    <td align="right">   83880.33</td>
    <td align="right">   32653.71</td>
    <td align="right">       0.72</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  111179.66</td>
    <td align="right">   79460.32</td>
    <td align="right">   31719.34</td>
    <td align="right">       0.71</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  127843.13</td>
    <td align="right">   93029.04</td>
    <td align="right">   34814.09</td>
    <td align="right">       0.73</td>
    <td align="right">       3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116125.9</td>
    <td align="right">       3.08</td>
    <td align="right">      10.52</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      12.03</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110848.1</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      12.07</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127283.5</td>
    <td align="right">       3.07</td>
    <td align="right">      10.48</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      11.98</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21271.43</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21236.06</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   21262.92</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7264.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4744.93</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7229.03</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4764.94</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4477.59</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2839.20</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4479.05</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2834.58</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5258.05</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3467.59</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5230.96</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3482.07</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       4.97</td>
    <td align="right">   10889.19</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">General</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       4.67</td>
    <td align="right">   10225.28</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">General</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       5.60</td>
    <td align="right">   12183.58</td>
    <td align="right">    2174.89</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">General</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000054</td>
    <td align="right">       6.85</td>
    <td align="right">  127739.32</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.38</td>
    <td align="right">   29307.11</td>
    <td align="right">       0.81</td>
    <td align="right">       0.98</td>
    <td align="right">       0.18</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  116125.91</td>
    <td align="right">       3.08</td>
    <td align="right">      10.52</td>
    <td align="right">      12.03</td>
    <td align="right">     5.7508</td>
    <td align="right">       3.45</td>
    <td align="right">      11.76</td>
    <td align="right">     4.5665</td>
    <td align="right">       3.63</td>
    <td align="right">      12.40</td>
    <td align="right">     3.0762</td>
    <td align="right">       3.78</td>
    <td align="right">      12.89</td>
    <td align="right">     1.2978</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  110848.07</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      12.07</td>
    <td align="right">     5.4002</td>
    <td align="right">       3.46</td>
    <td align="right">      11.80</td>
    <td align="right">     4.2825</td>
    <td align="right">       3.65</td>
    <td align="right">      12.44</td>
    <td align="right">     2.8829</td>
    <td align="right">       3.79</td>
    <td align="right">      12.92</td>
    <td align="right">     1.2241</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  127283.49</td>
    <td align="right">       3.07</td>
    <td align="right">      10.48</td>
    <td align="right">      11.98</td>
    <td align="right">     6.4762</td>
    <td align="right">       3.43</td>
    <td align="right">      11.71</td>
    <td align="right">     5.1460</td>
    <td align="right">       3.62</td>
    <td align="right">      12.34</td>
    <td align="right">     3.4657</td>
    <td align="right">       3.77</td>
    <td align="right">      12.85</td>
    <td align="right">     1.4526</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {{W/1000cfm}} (773.3 {{W/(m3/s)}})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   33123.51</td>
    <td align="right">   33123.51</td>
    <td align="right">      33.68</td>
    <td align="right">      2.386</td>
    <td align="right">      2.386</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      35.62</td>
    <td align="right">    0.01077</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   28594.80</td>
    <td align="right">   28594.80</td>
    <td align="right">      29.07</td>
    <td align="right">      2.059</td>
    <td align="right">      2.059</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00893</td>
    <td align="right">      35.62</td>
    <td align="right">    0.01077</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   32096.44</td>
    <td align="right">   32096.44</td>
    <td align="right">      32.63</td>
    <td align="right">      2.333</td>
    <td align="right">      2.333</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      42.51</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">   12403.01</td>
    <td align="right">   12403.01</td>
    <td align="right">      59.82</td>
    <td align="right">      0.902</td>
    <td align="right">      0.902</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      42.70</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    9787.79</td>
    <td align="right">    9787.79</td>
    <td align="right">      74.57</td>
    <td align="right">      0.711</td>
    <td align="right">      0.711</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      40.08</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">   13783.17</td>
    <td align="right">   13783.17</td>
    <td align="right">      66.48</td>
    <td align="right">      1.002</td>
    <td align="right">      1.002</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      42.80</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">   11148.08</td>
    <td align="right">   11148.08</td>
    <td align="right">      84.94</td>
    <td align="right">      0.810</td>
    <td align="right">      0.810</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00870</td>
    <td align="right">      41.96</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">   10483.97</td>
    <td align="right">   10483.97</td>
    <td align="right">      50.56</td>
    <td align="right">      0.762</td>
    <td align="right">      0.762</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00879</td>
    <td align="right">      42.80</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    8797.09</td>
    <td align="right">    8797.09</td>
    <td align="right">      67.02</td>
    <td align="right">      0.639</td>
    <td align="right">      0.639</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      40.08</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">   11756.58</td>
    <td align="right">   11756.58</td>
    <td align="right">      56.70</td>
    <td align="right">      0.855</td>
    <td align="right">      0.855</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      42.80</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    9344.89</td>
    <td align="right">    9344.89</td>
    <td align="right">      71.20</td>
    <td align="right">      0.679</td>
    <td align="right">      0.679</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00871</td>
    <td align="right">      41.83</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   10603.39</td>
    <td align="right">   10603.39</td>
    <td align="right">      51.14</td>
    <td align="right">      0.771</td>
    <td align="right">      0.771</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      42.80</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    9101.22</td>
    <td align="right">    9101.22</td>
    <td align="right">      69.34</td>
    <td align="right">      0.662</td>
    <td align="right">      0.662</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      39.60</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   11959.04</td>
    <td align="right">   11959.04</td>
    <td align="right">      57.68</td>
    <td align="right">      0.869</td>
    <td align="right">      0.869</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      42.80</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    9863.68</td>
    <td align="right">    9863.68</td>
    <td align="right">      75.15</td>
    <td align="right">      0.717</td>
    <td align="right">      0.717</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      41.96</td>
    <td align="right">    0.01078</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    2454.18</td>
    <td align="right">    2454.18</td>
    <td align="right">       2.50</td>
    <td align="right">      0.104</td>
    <td align="right">      0.425</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    6831.51</td>
    <td align="right">    6831.51</td>
    <td align="right">       6.95</td>
    <td align="right">      0.286</td>
    <td align="right">      0.425</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   11805.46</td>
    <td align="right">   11805.46</td>
    <td align="right">      12.00</td>
    <td align="right">      0.498</td>
    <td align="right">      0.498</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.425</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    5118.42</td>
    <td align="right">    5118.42</td>
    <td align="right">      24.69</td>
    <td align="right">      0.218</td>
    <td align="right">      0.218</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00823</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    3342.75</td>
    <td align="right">    3342.75</td>
    <td align="right">      25.47</td>
    <td align="right">      0.142</td>
    <td align="right">      0.142</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00823</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    5093.94</td>
    <td align="right">    5093.94</td>
    <td align="right">      24.57</td>
    <td align="right">      0.217</td>
    <td align="right">      0.217</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00823</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    3356.76</td>
    <td align="right">    3356.76</td>
    <td align="right">      25.57</td>
    <td align="right">      0.143</td>
    <td align="right">      0.143</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00823</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    2648.53</td>
    <td align="right">    2648.53</td>
    <td align="right">      12.77</td>
    <td align="right">      0.112</td>
    <td align="right">      0.112</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00828</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    1758.54</td>
    <td align="right">    1758.54</td>
    <td align="right">      13.40</td>
    <td align="right">      0.074</td>
    <td align="right">      0.074</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00829</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    2639.51</td>
    <td align="right">    2639.51</td>
    <td align="right">      12.73</td>
    <td align="right">      0.112</td>
    <td align="right">      0.112</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00828</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    1766.27</td>
    <td align="right">    1766.27</td>
    <td align="right">      13.46</td>
    <td align="right">      0.075</td>
    <td align="right">      0.075</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00828</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    3714.38</td>
    <td align="right">    3714.38</td>
    <td align="right">      17.91</td>
    <td align="right">      0.158</td>
    <td align="right">      0.158</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00829</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    2448.95</td>
    <td align="right">    2448.95</td>
    <td align="right">      18.66</td>
    <td align="right">      0.104</td>
    <td align="right">      0.104</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00829</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    3695.35</td>
    <td align="right">    3695.35</td>
    <td align="right">      17.82</td>
    <td align="right">      0.157</td>
    <td align="right">      0.157</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00829</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    2459.12</td>
    <td align="right">    2459.12</td>
    <td align="right">      18.74</td>
    <td align="right">      0.104</td>
    <td align="right">      0.104</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00829</td>
    <td align="right">      12.70</td>
    <td align="right">    0.00915</td>
    <td align="right">      0.057</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.97</td>
    <td align="right">       4.97</td>
    <td align="right">       0.80</td>
    <td align="right">       0.80</td>
    <td align="right">     4.9745</td>
    <td align="right">     1.0754</td>
    <td align="right">     4.9745</td>
    <td align="right">     0.2162</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right">     4.6712</td>
    <td align="right">     1.0748</td>
    <td align="right">     4.6712</td>
    <td align="right">     0.2301</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">       1.22</td>
    <td align="right">       1.22</td>
    <td align="right">     5.6019</td>
    <td align="right">     1.2174</td>
    <td align="right">     5.6019</td>
    <td align="right">     0.2173</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">  21271.426</td>
    <td align="right">  21271.426</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21271.43</td>
    <td align="right">   14177.50</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800039</td>
    <td align="right">    51.6953</td>
    <td align="right">    2454.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  21236.065</td>
    <td align="right">  21236.065</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21236.06</td>
    <td align="right">   14177.50</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6928</td>
    <td align="right">    6831.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  21262.919</td>
    <td align="right">  21262.919</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21262.92</td>
    <td align="right">   16638.14</td>
    <td align="right">   0.498400</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6928</td>
    <td align="right">   11805.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">   7263.998</td>
    <td align="right">   7263.998</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7264.00</td>
    <td align="right">    7264.00</td>
    <td align="right">   0.217595</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822993</td>
    <td align="right">    53.1572</td>
    <td align="right">    5118.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">   4744.934</td>
    <td align="right">   4744.934</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4744.93</td>
    <td align="right">    4744.93</td>
    <td align="right">   0.142136</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822993</td>
    <td align="right">    53.1572</td>
    <td align="right">    3342.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">   7229.031</td>
    <td align="right">   7229.031</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7229.03</td>
    <td align="right">    7229.03</td>
    <td align="right">   0.216548</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00823137</td>
    <td align="right">    53.1664</td>
    <td align="right">    5093.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">   4764.941</td>
    <td align="right">   4764.941</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4764.94</td>
    <td align="right">    4764.94</td>
    <td align="right">   0.142735</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822864</td>
    <td align="right">    53.1490</td>
    <td align="right">    3356.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">   4477.592</td>
    <td align="right">   4477.592</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4477.59</td>
    <td align="right">    3736.40</td>
    <td align="right">   0.111925</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828349</td>
    <td align="right">    53.4992</td>
    <td align="right">    2648.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">   2839.196</td>
    <td align="right">   2839.196</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2839.20</td>
    <td align="right">    2482.53</td>
    <td align="right">   0.074365</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828595</td>
    <td align="right">    53.5148</td>
    <td align="right">    1758.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">   4479.052</td>
    <td align="right">   4479.052</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4479.05</td>
    <td align="right">    3723.49</td>
    <td align="right">   0.111538</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828436</td>
    <td align="right">    53.5048</td>
    <td align="right">    2639.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">   2834.579</td>
    <td align="right">   2834.579</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2834.58</td>
    <td align="right">    2493.59</td>
    <td align="right">   0.074696</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828495</td>
    <td align="right">    53.5085</td>
    <td align="right">    1766.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">   5258.052</td>
    <td align="right">   5258.052</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5258.05</td>
    <td align="right">    5258.05</td>
    <td align="right">   0.157506</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828884</td>
    <td align="right">    53.5328</td>
    <td align="right">    3714.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">   3467.591</td>
    <td align="right">   3467.591</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3467.59</td>
    <td align="right">    3467.59</td>
    <td align="right">   0.103873</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828871</td>
    <td align="right">    53.5320</td>
    <td align="right">    2448.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">   5230.959</td>
    <td align="right">   5230.959</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5230.96</td>
    <td align="right">    5230.96</td>
    <td align="right">   0.156695</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00829037</td>
    <td align="right">    53.5426</td>
    <td align="right">    3695.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">   3482.068</td>
    <td align="right">   3482.068</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3482.07</td>
    <td align="right">    3482.07</td>
    <td align="right">   0.104306</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828741</td>
    <td align="right">    53.5237</td>
    <td align="right">    2459.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right"> 116534.042</td>
    <td align="right">  83880.334</td>
    <td align="right">   4.974478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">  108079.64</td>
    <td align="right">   97463.72</td>
    <td align="right">   4.974478</td>
    <td align="right">      27.61</td>
    <td align="right">      18.20</td>
    <td align="right"> 0.00919789</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      42.80</td>
    <td align="right"> 0.01078182</td>
    <td align="right">      23.86</td>
    <td align="right">    19.2201</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882087</td>
    <td align="right">    47.4404</td>
    <td align="right">   68411.10</td>
    <td align="right">       0.00</td>
    <td align="right">  120162.24</td>
    <td align="right">   85273.13</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.492343</td>
    <td align="right">      15.69</td>
    <td align="right">      13.53</td>
    <td align="right"> 0.00877922</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">    64.0670</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00819012</td>
    <td align="right">    52.9044</td>
    <td align="right">   10994.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right"> 111179.660</td>
    <td align="right">  79460.317</td>
    <td align="right">   4.671189</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">  103462.69</td>
    <td align="right">   92745.85</td>
    <td align="right">   4.671189</td>
    <td align="right">      27.85</td>
    <td align="right">      18.33</td>
    <td align="right"> 0.00925127</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      42.80</td>
    <td align="right"> 0.01078182</td>
    <td align="right">      23.86</td>
    <td align="right">    20.4680</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885666</td>
    <td align="right">    47.6304</td>
    <td align="right">   64167.83</td>
    <td align="right">       0.00</td>
    <td align="right">  114641.15</td>
    <td align="right">   80798.60</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.401357</td>
    <td align="right">      15.26</td>
    <td align="right">      13.42</td>
    <td align="right"> 0.00883761</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">    68.2267</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00818679</td>
    <td align="right">    52.8829</td>
    <td align="right">   19149.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right"> 127843.126</td>
    <td align="right">  93029.037</td>
    <td align="right">   5.601932</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">  118107.86</td>
    <td align="right">  107081.75</td>
    <td align="right">   5.601932</td>
    <td align="right">      27.19</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00914271</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      42.70</td>
    <td align="right"> 0.01078164</td>
    <td align="right">      23.83</td>
    <td align="right">    17.0673</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880491</td>
    <td align="right">    47.3560</td>
    <td align="right">   76968.34</td>
    <td align="right">       0.00</td>
    <td align="right">  131823.42</td>
    <td align="right">   94530.08</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.680580</td>
    <td align="right">      16.28</td>
    <td align="right">      13.67</td>
    <td align="right"> 0.00868037</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right">    56.8911</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00806058</td>
    <td align="right">    52.0789</td>
    <td align="right">   20628.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21271.426</td>
    <td align="right">  21271.426</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21271.43</td>
    <td align="right">   14177.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51115607</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21271.43</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.85</td>
    <td align="right"> 0.00800039</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800039</td>
    <td align="right">    51.6953</td>
    <td align="right">    2454.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21236.065</td>
    <td align="right">  21236.065</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21236.06</td>
    <td align="right">   14177.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51115607</td>
    <td align="right">   0.424691</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21236.06</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6928</td>
    <td align="right">    6831.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  21262.919</td>
    <td align="right">  21262.919</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21262.92</td>
    <td align="right">   16638.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59987174</td>
    <td align="right">   0.498400</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21262.92</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.6928</td>
    <td align="right">   11805.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7263.998</td>
    <td align="right">   7263.998</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7264.00</td>
    <td align="right">    7264.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26189634</td>
    <td align="right">   0.217595</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7264.00</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00822993</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822993</td>
    <td align="right">    53.1572</td>
    <td align="right">    5118.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4744.934</td>
    <td align="right">   4744.934</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4744.93</td>
    <td align="right">    4744.93</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17107395</td>
    <td align="right">   0.142136</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4744.93</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00822993</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822993</td>
    <td align="right">    53.1572</td>
    <td align="right">    3342.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7229.031</td>
    <td align="right">   7229.031</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7229.03</td>
    <td align="right">    7229.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26063565</td>
    <td align="right">   0.216548</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7229.03</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00823137</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00823137</td>
    <td align="right">    53.1664</td>
    <td align="right">    5093.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4764.941</td>
    <td align="right">   4764.941</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4764.94</td>
    <td align="right">    4764.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17179531</td>
    <td align="right">   0.142735</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4764.94</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00822864</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00822864</td>
    <td align="right">    53.1490</td>
    <td align="right">    3356.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4477.592</td>
    <td align="right">   4477.592</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4477.59</td>
    <td align="right">    3736.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13471242</td>
    <td align="right">   0.111925</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4477.59</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00828349</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828349</td>
    <td align="right">    53.4992</td>
    <td align="right">    2648.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2839.196</td>
    <td align="right">   2839.196</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2839.20</td>
    <td align="right">    2482.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08950503</td>
    <td align="right">   0.074365</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2839.20</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00828595</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828595</td>
    <td align="right">    53.5148</td>
    <td align="right">    1758.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4479.052</td>
    <td align="right">   4479.052</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4479.05</td>
    <td align="right">    3723.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13424677</td>
    <td align="right">   0.111538</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4479.05</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00828436</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828436</td>
    <td align="right">    53.5048</td>
    <td align="right">    2639.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2834.579</td>
    <td align="right">   2834.579</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2834.58</td>
    <td align="right">    2493.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08990382</td>
    <td align="right">   0.074696</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2834.58</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00828495</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828495</td>
    <td align="right">    53.5085</td>
    <td align="right">    1766.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5258.052</td>
    <td align="right">   5258.052</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5258.05</td>
    <td align="right">    5258.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18957394</td>
    <td align="right">   0.157506</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5258.05</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00828884</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828884</td>
    <td align="right">    53.5328</td>
    <td align="right">    3714.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3467.591</td>
    <td align="right">   3467.591</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3467.59</td>
    <td align="right">    3467.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12502061</td>
    <td align="right">   0.103873</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3467.59</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00828871</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828871</td>
    <td align="right">    53.5320</td>
    <td align="right">    2448.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5230.959</td>
    <td align="right">   5230.959</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5230.96</td>
    <td align="right">    5230.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18859710</td>
    <td align="right">   0.156695</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5230.96</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00829037</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00829037</td>
    <td align="right">    53.5426</td>
    <td align="right">    3695.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3482.068</td>
    <td align="right">   3482.068</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3482.07</td>
    <td align="right">    3482.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12554255</td>
    <td align="right">   0.104306</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3482.07</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.92</td>
    <td align="right"> 0.00828741</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00828741</td>
    <td align="right">    53.5237</td>
    <td align="right">    2459.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 116534.042</td>
    <td align="right">  83880.334</td>
    <td align="right">   4.974478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9384</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.974478</td>
    <td align="right"> 5.98725714</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  108079.64</td>
    <td align="right">   97463.72</td>
    <td align="right">     0.9275</td>
    <td align="right"> 5.98725714</td>
    <td align="right">   4.974478</td>
    <td align="right">      27.61</td>
    <td align="right">      18.20</td>
    <td align="right"> 0.00919789</td>
    <td align="right">    51222.7</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32505.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  10889.188</td>
    <td align="right">   97190.46</td>
    <td align="right">      42.80</td>
    <td align="right"> 0.01078182</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    19.2201</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882087</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882087</td>
    <td align="right">    47.4404</td>
    <td align="right">   68411.10</td>
    <td align="right">       0.00</td>
    <td align="right">  120162.24</td>
    <td align="right">   85273.13</td>
    <td align="right"> 5.75080574</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.15</td>
    <td align="right">      12.14</td>
    <td align="right"> 0.00880600</td>
    <td align="right">    34427.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.974478</td>
    <td align="right"> 5.98725714</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.79617714</td>
    <td align="right">   1.492343</td>
    <td align="right">      15.69</td>
    <td align="right">      13.53</td>
    <td align="right"> 0.00877922</td>
    <td align="right">    37975.1</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    64.0670</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00811200</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00819012</td>
    <td align="right">    52.9044</td>
    <td align="right">   10994.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 111179.660</td>
    <td align="right">  79460.317</td>
    <td align="right">   4.671189</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.0376</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.671189</td>
    <td align="right"> 5.62221905</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">  103462.69</td>
    <td align="right">   92745.85</td>
    <td align="right">     0.9306</td>
    <td align="right"> 5.62221905</td>
    <td align="right">   4.671189</td>
    <td align="right">      27.85</td>
    <td align="right">      18.33</td>
    <td align="right"> 0.00925127</td>
    <td align="right">    51603.1</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32506.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  10225.283</td>
    <td align="right">   93237.40</td>
    <td align="right">      42.80</td>
    <td align="right"> 0.01078182</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    20.4680</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885666</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00885666</td>
    <td align="right">    47.6304</td>
    <td align="right">   64167.83</td>
    <td align="right">       0.00</td>
    <td align="right">  114641.15</td>
    <td align="right">   80798.60</td>
    <td align="right"> 5.40018390</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.01</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00872754</td>
    <td align="right">    34093.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   4.671189</td>
    <td align="right"> 5.62221905</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.68666572</td>
    <td align="right">   1.401357</td>
    <td align="right">      15.26</td>
    <td align="right">      13.42</td>
    <td align="right"> 0.00883761</td>
    <td align="right">    37682.1</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    68.2267</td>
    <td align="right">      20.74</td>
    <td align="right"> 0.00815940</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00818679</td>
    <td align="right">    52.8829</td>
    <td align="right">   19149.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 127843.126</td>
    <td align="right">  93029.037</td>
    <td align="right">   5.601932</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.8358</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.601932</td>
    <td align="right"> 6.74245686</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  118107.86</td>
    <td align="right">  107081.75</td>
    <td align="right">     0.9238</td>
    <td align="right"> 6.74245686</td>
    <td align="right">   5.601932</td>
    <td align="right">      27.19</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00914271</td>
    <td align="right">    50654.2</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32517.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  12183.576</td>
    <td align="right">  105924.28</td>
    <td align="right">      42.70</td>
    <td align="right"> 0.01078164</td>
    <td align="right">      23.83</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    17.0673</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880491</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880491</td>
    <td align="right">    47.3560</td>
    <td align="right">   76968.34</td>
    <td align="right">       0.00</td>
    <td align="right">  131823.42</td>
    <td align="right">   94530.08</td>
    <td align="right"> 6.47618078</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.38</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00892687</td>
    <td align="right">    34967.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.601932</td>
    <td align="right"> 6.74245686</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DUBAI.INTL.AP_ARE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.02273706</td>
    <td align="right">   1.680580</td>
    <td align="right">      16.28</td>
    <td align="right">      13.67</td>
    <td align="right"> 0.00868037</td>
    <td align="right">    38328.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00915345</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    56.8911</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00805606</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00806058</td>
    <td align="right">    52.0789</td>
    <td align="right">   20628.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    5227.17</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    4764.33</td>
    <td align="right">     216.33</td>
    <td align="right">      12.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    4429.83</td>
    <td align="right">     590.17</td>
    <td align="right">      20.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    4481.67</td>
    <td align="right">    1315.67</td>
    <td align="right">     477.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    4791.50</td>
    <td align="right">    1154.17</td>
    <td align="right">     567.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    4890.67</td>
    <td align="right">    1123.83</td>
    <td align="right">     577.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    4690.17</td>
    <td align="right">    1276.50</td>
    <td align="right">     570.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    4847.67</td>
    <td align="right">     682.67</td>
    <td align="right">     297.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    5169.17</td>
    <td align="right">     611.67</td>
    <td align="right">     418.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    5261.00</td>
    <td align="right">    1331.00</td>
    <td align="right">    1095.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    5119.67</td>
    <td align="right">     666.17</td>
    <td align="right">     433.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    4688.00</td>
    <td align="right">    1021.83</td>
    <td align="right">     430.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    4151.17</td>
    <td align="right">     912.50</td>
    <td align="right">     524.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    5094.67</td>
    <td align="right">     853.67</td>
    <td align="right">     527.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    4896.17</td>
    <td align="right">     992.67</td>
    <td align="right">     531.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5547.33</td>
    <td align="right">    2276.00</td>
    <td align="right">    1380.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">     104.17</td>
    <td align="right">       0.00</td>
    <td align="right">      64.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">     139.17</td>
    <td align="right">       0.00</td>
    <td align="right">      90.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">     131.83</td>
    <td align="right">       0.00</td>
    <td align="right">      88.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">     146.33</td>
    <td align="right">       0.00</td>
    <td align="right">      78.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">      60.33</td>
    <td align="right">       0.00</td>
    <td align="right">      43.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">     109.83</td>
    <td align="right">       0.00</td>
    <td align="right">      78.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       3.33</td>
    <td align="right">     440.50</td>
    <td align="right">       3.33</td>
    <td align="right">     415.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">     118.33</td>
    <td align="right">       0.00</td>
    <td align="right">      66.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">      73.17</td>
    <td align="right">       0.00</td>
    <td align="right">      52.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">     109.33</td>
    <td align="right">       0.00</td>
    <td align="right">      84.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">     103.33</td>
    <td align="right">       0.00</td>
    <td align="right">      81.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">     112.83</td>
    <td align="right">       0.00</td>
    <td align="right">      68.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       3.33</td>
    <td align="right">     691.33</td>
    <td align="right">       3.33</td>
    <td align="right">     574.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.460</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.427</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.426</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.622</td>
    <td align="right">      0.072</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.773</td>
    <td align="right">      0.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.770</td>
    <td align="right">      0.072</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.757</td>
    <td align="right">      0.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.562</td>
    <td align="right">      0.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.709</td>
    <td align="right">      0.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.809</td>
    <td align="right">      1.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.700</td>
    <td align="right">      0.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.620</td>
    <td align="right">      0.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       2.59</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.734</td>
    <td align="right">      0.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.767</td>
    <td align="right">      0.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.762</td>
    <td align="right">      0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       2.59</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      22.10</td>
    <td align="right">      52.94</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.425</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       2.95</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       2.59</td>
    <td align="right">       7.07</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       4.66</td>
    <td align="right">      11.16</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       2.95</td>
    <td align="right">       7.06</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.057</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     111.62</td>
    <td align="right">     268.17</td>
    <td align="right">   13667.13</td>
    <td align="right">    4982.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      2.151</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right"> 7959012.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 7959012.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 7959012.98</td>
    <td align="right">13393058.27</td>
    <td align="right">    7200.79</td>
    <td align="right">     569.21</td>
    <td align="right">     990.00</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right"> 7346033.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 7346033.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 7346033.32</td>
    <td align="right">13393058.27</td>
    <td align="right">    7665.01</td>
    <td align="right">     775.46</td>
    <td align="right">     319.53</td>
    <td align="right">     488.56</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right"> 7420870.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 7420870.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 7420870.07</td>
    <td align="right">13393058.27</td>
    <td align="right">    7549.42</td>
    <td align="right">     928.62</td>
    <td align="right">     281.96</td>
    <td align="right">     558.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right"> 2230614.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 2230614.81</td>
    <td align="right">  413457.77</td>
    <td align="right"> 2644072.58</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4164.76</td>
    <td align="right">     967.42</td>
    <td align="right">    3627.82</td>
    <td align="right">     558.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right"> 1727990.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 1727990.35</td>
    <td align="right">  275636.86</td>
    <td align="right"> 2003627.20</td>
    <td align="right"> 1787429.43</td>
    <td align="right">    3658.30</td>
    <td align="right">     829.13</td>
    <td align="right">    4272.57</td>
    <td align="right">     558.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right"> 2719054.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 2719054.57</td>
    <td align="right">  413457.77</td>
    <td align="right"> 3132512.35</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    3549.38</td>
    <td align="right">     841.08</td>
    <td align="right">    4369.54</td>
    <td align="right">     558.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right"> 1711154.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1711154.39</td>
    <td align="right">  275636.86</td>
    <td align="right"> 1986791.25</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    3694.03</td>
    <td align="right">     886.42</td>
    <td align="right">    4179.55</td>
    <td align="right">     558.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right"> 2020537.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 2020537.25</td>
    <td align="right">  219835.62</td>
    <td align="right"> 2240372.87</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    5382.10</td>
    <td align="right">     539.00</td>
    <td align="right">    2838.91</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right"> 1590285.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 1590285.98</td>
    <td align="right">  146556.20</td>
    <td align="right"> 1736842.18</td>
    <td align="right"> 1787429.43</td>
    <td align="right">    3896.04</td>
    <td align="right">     558.72</td>
    <td align="right">    4305.24</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right"> 2831926.25</td>
    <td align="right">       0.00</td>
    <td align="right"> 2831926.25</td>
    <td align="right"> 4198137.27</td>
    <td align="right"> 7030063.51</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4070.55</td>
    <td align="right">     463.70</td>
    <td align="right">    4225.75</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right"> 1584550.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 1584550.69</td>
    <td align="right">  146556.20</td>
    <td align="right"> 1731106.89</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    4194.63</td>
    <td align="right">     504.93</td>
    <td align="right">    4060.43</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right"> 2192190.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 2192190.66</td>
    <td align="right">  344173.66</td>
    <td align="right"> 2536364.32</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    4475.81</td>
    <td align="right">     829.14</td>
    <td align="right">    3455.05</td>
    <td align="right">     488.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right"> 1630303.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 1630303.42</td>
    <td align="right">  229447.73</td>
    <td align="right"> 1859751.15</td>
    <td align="right"> 1601953.02</td>
    <td align="right">    3486.78</td>
    <td align="right">     800.07</td>
    <td align="right">    4473.14</td>
    <td align="right">    1397.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right"> 2675670.22</td>
    <td align="right">       0.00</td>
    <td align="right"> 2675670.22</td>
    <td align="right">  344173.66</td>
    <td align="right"> 3019843.87</td>
    <td align="right"> 2823374.22</td>
    <td align="right">    3792.87</td>
    <td align="right">     666.93</td>
    <td align="right">    4300.20</td>
    <td align="right">     488.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right"> 1697118.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 1697118.38</td>
    <td align="right">  229447.73</td>
    <td align="right"> 1926566.10</td>
    <td align="right"> 1787312.18</td>
    <td align="right">    3763.53</td>
    <td align="right">     793.66</td>
    <td align="right">    4202.81</td>
    <td align="right">     488.56</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">47337313.34</td>
    <td align="right">       0.00</td>
    <td align="right">47337313.34</td>
    <td align="right"> 7236517.31</td>
    <td align="right">54573830.65</td>
    <td align="right">67658168.57</td>
    <td align="right">    8528.80</td>
    <td align="right">    1947.42</td>
    <td align="right">    5254.07</td>
    <td align="right">    1694.58</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     0.3340</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3340</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3340</td>
    <td align="right">     0.4247</td>
    <td align="right">    4555.94</td>
    <td align="right">     400.01</td>
    <td align="right">     987.05</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     0.3100</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3100</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3100</td>
    <td align="right">     0.4247</td>
    <td align="right">    4979.56</td>
    <td align="right">     646.17</td>
    <td align="right">     317.27</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3092</td>
    <td align="right">     0.4247</td>
    <td align="right">    4947.88</td>
    <td align="right">     714.43</td>
    <td align="right">     280.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     0.0950</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0950</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.1060</td>
    <td align="right">     0.0895</td>
    <td align="right">    1702.34</td>
    <td align="right">     740.96</td>
    <td align="right">    3499.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     0.0747</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0747</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0567</td>
    <td align="right">    1103.01</td>
    <td align="right">     719.88</td>
    <td align="right">    4120.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.1287</td>
    <td align="right">     0.0895</td>
    <td align="right">    1080.40</td>
    <td align="right">     632.11</td>
    <td align="right">    4230.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     0.0731</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0731</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0805</td>
    <td align="right">     0.0567</td>
    <td align="right">    1308.74</td>
    <td align="right">     649.97</td>
    <td align="right">    3984.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     0.0858</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0858</td>
    <td align="right">     0.0058</td>
    <td align="right">     0.0917</td>
    <td align="right">     0.0895</td>
    <td align="right">    2762.37</td>
    <td align="right">     406.20</td>
    <td align="right">    2774.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     0.0685</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0685</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0724</td>
    <td align="right">     0.0567</td>
    <td align="right">    1378.82</td>
    <td align="right">     383.84</td>
    <td align="right">    4180.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     0.1233</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1233</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.0895</td>
    <td align="right">    1495.74</td>
    <td align="right">     330.37</td>
    <td align="right">    4116.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     0.0676</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0676</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0715</td>
    <td align="right">     0.0567</td>
    <td align="right">    1683.95</td>
    <td align="right">     376.19</td>
    <td align="right">    3882.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     0.0947</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0947</td>
    <td align="right">     0.0091</td>
    <td align="right">     0.1038</td>
    <td align="right">     0.0895</td>
    <td align="right">    1880.71</td>
    <td align="right">     690.52</td>
    <td align="right">    3371.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     0.0709</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0709</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0773</td>
    <td align="right">     0.0567</td>
    <td align="right">    1090.02</td>
    <td align="right">     486.28</td>
    <td align="right">    3457.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     0.1172</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1172</td>
    <td align="right">     0.0091</td>
    <td align="right">     0.1263</td>
    <td align="right">     0.0895</td>
    <td align="right">    1173.56</td>
    <td align="right">     558.48</td>
    <td align="right">    4210.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     0.0736</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0736</td>
    <td align="right">     0.0061</td>
    <td align="right">     0.0797</td>
    <td align="right">     0.0567</td>
    <td align="right">    1393.85</td>
    <td align="right">     499.21</td>
    <td align="right">    4049.95</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.0152</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0152</td>
    <td align="right">     0.2728</td>
    <td align="right">     2.2880</td>
    <td align="right">     2.1513</td>
    <td align="right">    5742.45</td>
    <td align="right">    1428.39</td>
    <td align="right">    4916.41</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">23158358.43</td>
    <td align="right">       0.00</td>
    <td align="right">23158358.43</td>
    <td align="right">22614548.33</td>
    <td align="right">    3155.03</td>
    <td align="right">       1.25</td>
    <td align="right">    5603.72</td>
    <td align="right">     555.67</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">22513748.13</td>
    <td align="right">       0.00</td>
    <td align="right">22513748.13</td>
    <td align="right">22429071.92</td>
    <td align="right">    3241.45</td>
    <td align="right">       1.81</td>
    <td align="right">    5516.74</td>
    <td align="right">     488.56</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">22902502.36</td>
    <td align="right">       0.00</td>
    <td align="right">22902502.36</td>
    <td align="right">22614548.33</td>
    <td align="right">    3168.06</td>
    <td align="right">       1.63</td>
    <td align="right">    5590.32</td>
    <td align="right">     558.50</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     0.9838</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9838</td>
    <td align="right">     0.7171</td>
    <td align="right">     881.89</td>
    <td align="right">       0.82</td>
    <td align="right">    5060.30</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     0.9656</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9656</td>
    <td align="right">     0.7084</td>
    <td align="right">     902.13</td>
    <td align="right">       1.01</td>
    <td align="right">    5039.86</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     0.9702</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9702</td>
    <td align="right">     0.7171</td>
    <td align="right">     894.45</td>
    <td align="right">       0.96</td>
    <td align="right">    5047.59</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       0.00</td>
    <td align="right">     317.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5329.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       0.00</td>
    <td align="right">     229.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5330.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">     220.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5418.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1707</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1474</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1157</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1325</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0772</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1371</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         948</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2244</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         150</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         202</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         155</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    1810.81</td>
    <td align="right">   11243.53</td>
    <td align="right">29-MAY-17:20</td>
    <td align="right">  192662.18</td>
    <td align="right">10-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     813.97</td>
    <td align="right">   11073.68</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">   57401.57</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     218.28</td>
    <td align="right">    3047.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16246.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     813.97</td>
    <td align="right">   11073.68</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">   57401.57</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     166.22</td>
    <td align="right">     772.31</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   16963.78</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     166.22</td>
    <td align="right">     772.31</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   16963.78</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">     166.22</td>
    <td align="right">     772.31</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   16963.78</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     166.22</td>
    <td align="right">     772.31</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">   16963.78</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     155.22</td>
    <td align="right">    2025.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10297.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">     155.22</td>
    <td align="right">    2025.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10297.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      39.80</td>
    <td align="right">     193.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3488.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      29.13</td>
    <td align="right">     405.59</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2100.77</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.80</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     665.53</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       4.80</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     665.53</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      18.44</td>
    <td align="right">     257.50</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">    1324.06</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     415.48</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     415.48</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      29.09</td>
    <td align="right">     405.59</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2099.36</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.76</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     664.12</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       4.76</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     664.12</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      18.43</td>
    <td align="right">     256.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1332.24</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     423.67</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     423.67</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      29.13</td>
    <td align="right">     405.59</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2098.09</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.79</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     662.84</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       4.79</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     662.84</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      18.43</td>
    <td align="right">     256.76</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">    1322.40</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     413.83</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     413.83</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      29.08</td>
    <td align="right">     405.59</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2096.60</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.75</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     661.37</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       4.75</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     661.37</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      18.43</td>
    <td align="right">     256.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1330.96</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     422.39</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     422.39</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      29.13</td>
    <td align="right">     405.59</td>
    <td align="right">02-APR-17:10</td>
    <td align="right">    2100.77</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       4.80</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     665.52</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       4.80</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     665.52</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      18.44</td>
    <td align="right">     257.50</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">    1324.05</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     415.48</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     415.48</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      29.09</td>
    <td align="right">     405.59</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2099.35</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       4.76</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     664.11</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       4.76</td>
    <td align="right">      19.49</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     664.11</td>
    <td align="right">15-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      18.43</td>
    <td align="right">     256.75</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    1332.24</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     423.67</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       3.03</td>
    <td align="right">      12.34</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     423.67</td>
    <td align="right">14-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">   10299.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40437.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     178.48</td>
    <td align="right">    2853.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12758.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     647.75</td>
    <td align="right">   10299.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   40437.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     584.69</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     584.69</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     115.43</td>
    <td align="right">    1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      24.33</td>
    <td align="right">     386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      15.40</td>
    <td align="right">     244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      62.52</td>
    <td align="right">    1022.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5877.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      72.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">     160.74</td>
    <td align="right">      -0.00</td>
    <td align="right">19-APR-18:30</td>
    <td align="right">   24093.10</td>
    <td align="right">21-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">     160.74</td>
    <td align="right">      -0.00</td>
    <td align="right">19-APR-18:30</td>
    <td align="right">   24093.10</td>
    <td align="right">21-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">     167.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25071.34</td>
    <td align="right">21-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -7.01</td>
    <td align="right">    -978.24</td>
    <td align="right">21-MAY-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">27-MAR-12:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     962.81</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  140297.40</td>
    <td align="right">10-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">      11.62</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     828.85</td>
    <td align="right">15-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">      11.62</td>
    <td align="right">     168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     828.85</td>
    <td align="right">15-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    1650.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    1650.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    1650.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    1650.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6708.28</td>
    <td align="right">02-JUL-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6708.28</td>
    <td align="right">02-JUL-12:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6708.28</td>
    <td align="right">02-JUL-12:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6708.28</td>
    <td align="right">02-JUL-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    1650.07</td>
    <td align="right">   -6708.28</td>
    <td align="right">02-JUL-12:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    1650.07</td>
    <td align="right">   -6708.28</td>
    <td align="right">02-JUL-12:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    1650.07</td>
    <td align="right">   -6708.28</td>
    <td align="right">02-JUL-12:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    1650.07</td>
    <td align="right">   -6708.28</td>
    <td align="right">02-JUL-12:10</td>
    <td align="right">  181707.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4479.12</td>
    <td align="right">03-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4479.12</td>
    <td align="right">03-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     155.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25508.25</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     155.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25508.25</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      33.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    3824.74</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      33.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    3824.74</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     795.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  116051.64</td>
    <td align="right">10-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     795.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  116051.64</td>
    <td align="right">10-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">27-MAR-12:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">27-MAR-12:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     476.68</td>
    <td align="right">15-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">     585.23</td>
    <td align="right">    9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34560.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     108.62</td>
    <td align="right">    1886.44</td>
    <td align="right">18-MAY-12:10</td>
    <td align="right">    9526.98</td>
    <td align="right">09-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     108.62</td>
    <td align="right">    1886.44</td>
    <td align="right">18-MAY-12:10</td>
    <td align="right">    9526.98</td>
    <td align="right">09-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     108.62</td>
    <td align="right">    1886.44</td>
    <td align="right">18-MAY-12:10</td>
    <td align="right">    9526.98</td>
    <td align="right">09-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">     108.62</td>
    <td align="right">    1886.44</td>
    <td align="right">18-MAY-12:10</td>
    <td align="right">    9526.98</td>
    <td align="right">09-JAN-12:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    4781.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  530904.51</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1766.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  186966.83</td>
    <td align="right">05-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     267.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23705.68</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4701.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4701.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1763.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  186966.83</td>
    <td align="right">05-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     267.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23705.68</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1763.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  186966.83</td>
    <td align="right">05-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     267.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23705.68</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      84.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14046.57</td>
    <td align="right">16-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2234.35</td>
    <td align="right">03-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2234.35</td>
    <td align="right">03-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      83.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14046.57</td>
    <td align="right">16-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      83.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14046.57</td>
    <td align="right">16-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      49.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7273.84</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1335.73</td>
    <td align="right">16-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1335.73</td>
    <td align="right">16-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      49.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7273.84</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      49.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7273.84</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      53.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7232.51</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1318.59</td>
    <td align="right">01-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1318.59</td>
    <td align="right">01-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      53.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7232.51</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      53.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7232.51</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     217.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20540.11</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     217.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20540.11</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     217.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20540.11</td>
    <td align="right">05-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     228.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21625.06</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     228.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21625.06</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     228.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   21625.06</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      76.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9225.58</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      76.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9225.58</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      76.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9225.58</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7908.04</td>
    <td align="right">04-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7908.04</td>
    <td align="right">04-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7908.04</td>
    <td align="right">04-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      92.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11130.72</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      92.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11130.72</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      92.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11130.72</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      59.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8096.51</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      59.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8096.51</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      59.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8096.51</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      75.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8823.39</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      75.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8823.39</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      75.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8823.39</td>
    <td align="right">05-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      59.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7470.74</td>
    <td align="right">31-JUL-10:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      59.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7470.74</td>
    <td align="right">31-JUL-10:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      59.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7470.74</td>
    <td align="right">31-JUL-10:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">     113.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18064.30</td>
    <td align="right">16-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3492.30</td>
    <td align="right">13-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3492.30</td>
    <td align="right">13-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">     112.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18064.30</td>
    <td align="right">16-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">     112.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18064.30</td>
    <td align="right">16-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      58.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7471.20</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      58.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7471.20</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      58.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7471.20</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      71.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8268.52</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      71.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8268.52</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      71.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8268.52</td>
    <td align="right">16-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      54.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7639.03</td>
    <td align="right">31-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      54.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7639.03</td>
    <td align="right">31-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      54.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7639.03</td>
    <td align="right">31-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      87.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10315.25</td>
    <td align="right">05-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      87.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10315.25</td>
    <td align="right">05-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      87.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10315.25</td>
    <td align="right">05-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      55.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7490.96</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      55.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7490.96</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      55.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7490.96</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    2983.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  357279.35</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4479.12</td>
    <td align="right">03-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    2983.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  357279.35</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">      31.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4393.28</td>
    <td align="right">11-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -267.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.679</td>
    <td align="right">     39.795</td>
    <td align="right">    178.484</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.598</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -217.895</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.715</td>
    <td align="right">     39.795</td>
    <td align="right">    115.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.960</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -228.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.771</td>
    <td align="right">     39.795</td>
    <td align="right">    115.425</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -76.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.930</td>
    <td align="right">      4.802</td>
    <td align="right">     24.333</td>
    <td align="right">     36.568</td>
    <td align="right">      0.000</td>
    <td align="right">      2.180</td>
    <td align="right">     10.135</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.937</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.602</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.941</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.371</td>
    <td align="right">      3.033</td>
    <td align="right">     15.404</td>
    <td align="right">     36.882</td>
    <td align="right">      0.000</td>
    <td align="right">      1.435</td>
    <td align="right">      4.287</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.049</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.421</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -92.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.906</td>
    <td align="right">      4.755</td>
    <td align="right">     24.332</td>
    <td align="right">     57.748</td>
    <td align="right">      0.000</td>
    <td align="right">      2.154</td>
    <td align="right">      5.057</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.942</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.675</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.212</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.383</td>
    <td align="right">      3.030</td>
    <td align="right">     15.403</td>
    <td align="right">     37.457</td>
    <td align="right">      0.000</td>
    <td align="right">      1.429</td>
    <td align="right">      3.387</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.450</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.427</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.896</td>
    <td align="right">      4.793</td>
    <td align="right">     24.333</td>
    <td align="right">     36.462</td>
    <td align="right">      0.000</td>
    <td align="right">      1.183</td>
    <td align="right">     10.420</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.720</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.365</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.897</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.359</td>
    <td align="right">      3.029</td>
    <td align="right">     15.404</td>
    <td align="right">     36.803</td>
    <td align="right">      0.000</td>
    <td align="right">      0.772</td>
    <td align="right">      5.405</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.258</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.275</td>
    <td align="right">   -112.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.835</td>
    <td align="right">      4.750</td>
    <td align="right">     24.332</td>
    <td align="right">     57.488</td>
    <td align="right">      0.000</td>
    <td align="right">     26.816</td>
    <td align="right">      5.774</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.880</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.511</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.985</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.360</td>
    <td align="right">      3.025</td>
    <td align="right">     15.403</td>
    <td align="right">     37.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.766</td>
    <td align="right">      4.358</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.095</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.263</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.906</td>
    <td align="right">      4.802</td>
    <td align="right">     24.333</td>
    <td align="right">     36.745</td>
    <td align="right">      0.000</td>
    <td align="right">      1.832</td>
    <td align="right">      6.138</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.406</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.545</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.210</td>
    <td align="right">      3.033</td>
    <td align="right">     15.404</td>
    <td align="right">     36.872</td>
    <td align="right">      0.000</td>
    <td align="right">      1.196</td>
    <td align="right">      0.431</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.321</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.380</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -87.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.891</td>
    <td align="right">      4.755</td>
    <td align="right">     24.332</td>
    <td align="right">     57.972</td>
    <td align="right">      0.000</td>
    <td align="right">      1.807</td>
    <td align="right">      0.544</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.356</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.603</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -55.841</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.369</td>
    <td align="right">      3.030</td>
    <td align="right">     15.403</td>
    <td align="right">     37.613</td>
    <td align="right">      0.000</td>
    <td align="right">      1.197</td>
    <td align="right">      0.369</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.756</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.384</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      1.349</td>
    <td align="right">    -83.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.957</td>
    <td align="right">     80.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.916</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      0.236</td>
    <td align="right">    -49.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.877</td>
    <td align="right">     47.565</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.967</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      0.268</td>
    <td align="right">    -53.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.245</td>
    <td align="right">     51.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.790</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      1.854</td>
    <td align="right">   -186.316</td>
    <td align="right">      0.275</td>
    <td align="right">  -1577.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    164.578</td>
    <td align="right">    166.225</td>
    <td align="right">    647.750</td>
    <td align="right">    506.039</td>
    <td align="right">      0.000</td>
    <td align="right">     50.845</td>
    <td align="right">    321.984</td>
    <td align="right">      0.000</td>
    <td align="right">    -83.528</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.106</td>
    <td align="right">     -0.007</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">04-MAY-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35890.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     307.95</td>
    <td align="right">     211.73</td>
    <td align="right">    4048.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31322.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">15-MAY-05:14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33773.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     315.79</td>
    <td align="right">     387.63</td>
    <td align="right">    3025.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30044.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35975.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     387.63</td>
    <td align="right">    2442.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33146.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">21-MAY-13:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15832.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.55</td>
    <td align="right">      19.49</td>
    <td align="right">     478.42</td>
    <td align="right">    3279.23</td>
    <td align="right">       0.00</td>
    <td align="right">    2198.18</td>
    <td align="right">    9834.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JUL-09:21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13472.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.59</td>
    <td align="right">      12.34</td>
    <td align="right">     302.86</td>
    <td align="right">    6916.85</td>
    <td align="right">       0.00</td>
    <td align="right">     235.31</td>
    <td align="right">    5991.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">29-OCT-11:42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18084.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">      19.49</td>
    <td align="right">     478.41</td>
    <td align="right">    8776.85</td>
    <td align="right">       0.00</td>
    <td align="right">     210.23</td>
    <td align="right">    8575.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14371.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.22</td>
    <td align="right">      12.34</td>
    <td align="right">     302.86</td>
    <td align="right">    4208.79</td>
    <td align="right">       0.00</td>
    <td align="right">     427.84</td>
    <td align="right">    9407.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">04-SEP-17:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13584.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.79</td>
    <td align="right">     386.10</td>
    <td align="right">    2117.14</td>
    <td align="right">       0.00</td>
    <td align="right">     321.70</td>
    <td align="right">   10738.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">30-JUL-09:21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11710.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.93</td>
    <td align="right">      12.34</td>
    <td align="right">     302.86</td>
    <td align="right">    7012.36</td>
    <td align="right">       0.00</td>
    <td align="right">     131.04</td>
    <td align="right">    4236.86</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">16-AUG-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18063.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.33</td>
    <td align="right">     350.81</td>
    <td align="right">    1275.77</td>
    <td align="right">    5941.40</td>
    <td align="right">       0.00</td>
    <td align="right">   18520.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8244.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">04-SEP-17:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12747.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">     244.42</td>
    <td align="right">    3189.58</td>
    <td align="right">       0.00</td>
    <td align="right">     200.41</td>
    <td align="right">    9100.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">04-SEP-17:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13759.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.98</td>
    <td align="right">     386.10</td>
    <td align="right">    2141.03</td>
    <td align="right">       0.00</td>
    <td align="right">     498.19</td>
    <td align="right">   10713.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11983.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.77</td>
    <td align="right">      12.34</td>
    <td align="right">     302.86</td>
    <td align="right">    5451.92</td>
    <td align="right">       0.00</td>
    <td align="right">     181.66</td>
    <td align="right">    6020.38</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">29-OCT-13:32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15863.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.43</td>
    <td align="right">      19.49</td>
    <td align="right">     478.41</td>
    <td align="right">    7945.06</td>
    <td align="right">       0.00</td>
    <td align="right">     206.30</td>
    <td align="right">    7191.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">04-SEP-17:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13416.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.34</td>
    <td align="right">     244.42</td>
    <td align="right">    3192.26</td>
    <td align="right">       0.00</td>
    <td align="right">     311.99</td>
    <td align="right">    9655.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">16-AUG-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -14046.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     272.63</td>
    <td align="right">   13773.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">05-SEP-12:04</td>
    <td align="right">       0.00</td>
    <td align="right">   -7717.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     175.72</td>
    <td align="right">    7541.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">31-JUL-12:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -8549.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     167.40</td>
    <td align="right">    8381.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-AUG-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">   -9981.52</td>
    <td align="right">       0.00</td>
    <td align="right"> -217707.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1555.13</td>
    <td align="right">    1072.56</td>
    <td align="right">   16350.06</td>
    <td align="right">    4538.35</td>
    <td align="right">       0.00</td>
    <td align="right">    1536.68</td>
    <td align="right">  202636.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3492.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.79</td>
    <td align="right">     116.94</td>
    <td align="right">     637.88</td>
    <td align="right">     778.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3920.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9131.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
