    <td align="right">       25.12</td>
    <td align="right">      194.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      173.33</td>
    <td align="right">       25.82</td>
    <td align="right">      485.00</td>
    <td align="right">       25.14</td>
    <td align="right">      173.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      136.67</td>
    <td align="right">       25.73</td>
    <td align="right">      502.00</td>
    <td align="right">       25.05</td>
    <td align="right">      136.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.50</td>
    <td align="right">       25.54</td>
    <td align="right">      482.67</td>
    <td align="right">       24.79</td>
    <td align="right">       78.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.00</td>
    <td align="right">       23.88</td>
    <td align="right">      391.83</td>
    <td align="right">       24.46</td>
    <td align="right">       29.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1331.00</td>
    <td align="right">       25.04</td>
    <td align="right">     5261.00</td>
    <td align="right">       24.78</td>
    <td align="right">     1095.00</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       22.74</td>
    <td align="right">      297.50</td>
    <td align="right">       24.17</td>
    <td align="right">        4.33</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.33</td>
    <td align="right">       25.82</td>
    <td align="right">      514.00</td>
    <td align="right">       25.14</td>
    <td align="right">      201.33</td>
    <td align="right">       25.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.17</td>
    <td align="right">       23.51</td>
    <td align="right">      224.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.50</td>
    <td align="right">       23.44</td>
    <td align="right">      280.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.00</td>
    <td align="right">       23.59</td>
    <td align="right">      348.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.83</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.33</td>
    <td align="right">       25.65</td>
    <td align="right">      433.67</td>
    <td align="right">       24.57</td>
    <td align="right">       24.50</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.67</td>
    <td align="right">       26.84</td>
    <td align="right">      506.33</td>
    <td align="right">       24.77</td>
    <td align="right">       40.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.83</td>
    <td align="right">       26.70</td>
    <td align="right">      496.00</td>
    <td align="right">       24.83</td>
    <td align="right">       63.83</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.50</td>
    <td align="right">       26.83</td>
    <td align="right">      497.00</td>
    <td align="right">       25.04</td>
    <td align="right">       87.50</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.17</td>
    <td align="right">       26.90</td>
    <td align="right">      514.00</td>
    <td align="right">       24.87</td>
    <td align="right">       69.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.67</td>
    <td align="right">       26.83</td>
    <td align="right">      485.00</td>
    <td align="right">       24.97</td>
    <td align="right">       78.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.50</td>
    <td align="right">       26.79</td>
    <td align="right">      500.50</td>
    <td align="right">       24.87</td>
    <td align="right">       52.50</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.17</td>
    <td align="right">       26.87</td>
    <td align="right">      481.33</td>
    <td align="right">       24.62</td>
    <td align="right">       15.17</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.67</td>
    <td align="right">       23.56</td>
    <td align="right">      352.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      666.17</td>
    <td align="right">       25.63</td>
    <td align="right">     5119.67</td>
    <td align="right">       24.68</td>
    <td align="right">      433.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.17</td>
    <td align="right">       23.44</td>
    <td align="right">      224.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      104.17</td>
    <td align="right">       26.90</td>
    <td align="right">      514.00</td>
    <td align="right">       25.04</td>
    <td align="right">       87.50</td>
    <td align="right">       25.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      240.50</td>
    <td align="right">       23.24</td>
    <td align="right">      108.17</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.83</td>
    <td align="right">       23.30</td>
    <td align="right">      203.50</td>
    <td align="right">       23.88</td>
    <td align="right">        0.67</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.00</td>
    <td align="right">       23.45</td>
    <td align="right">      301.17</td>
    <td align="right">       24.12</td>
    <td align="right">        0.17</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.50</td>
    <td align="right">       24.80</td>
    <td align="right">      419.83</td>
    <td align="right">       24.47</td>
    <td align="right">       19.83</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.17</td>
    <td align="right">       26.67</td>
    <td align="right">      506.00</td>
    <td align="right">       24.74</td>
    <td align="right">       44.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.50</td>
    <td align="right">       26.51</td>
    <td align="right">      496.00</td>
    <td align="right">       24.80</td>
    <td align="right">       68.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.00</td>
    <td align="right">       26.60</td>
    <td align="right">      497.00</td>
    <td align="right">       25.00</td>
    <td align="right">       93.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.83</td>
    <td align="right">       26.52</td>
    <td align="right">      514.00</td>
    <td align="right">       24.78</td>
    <td align="right">       66.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.17</td>
    <td align="right">       26.41</td>
    <td align="right">      485.00</td>
    <td align="right">       24.84</td>
    <td align="right">       74.17</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       53.83</td>
    <td align="right">       26.24</td>
    <td align="right">      490.00</td>
    <td align="right">       24.73</td>
    <td align="right">       53.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.67</td>
    <td align="right">       24.02</td>
    <td align="right">      433.50</td>
    <td align="right">       24.37</td>
    <td align="right">        3.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.83</td>
    <td align="right">       23.38</td>
    <td align="right">      233.83</td>
    <td align="right">       23.90</td>
    <td align="right">        6.33</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.83</td>
    <td align="right">       24.61</td>
    <td align="right">     4688.00</td>
    <td align="right">       24.52</td>
    <td align="right">      430.50</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       23.24</td>
    <td align="right">      108.17</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      240.50</td>
    <td align="right">       26.67</td>
    <td align="right">      514.00</td>
    <td align="right">       25.00</td>
    <td align="right">       93.00</td>
    <td align="right">       25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.17</td>
    <td align="right">       23.30</td>
    <td align="right">      134.67</td>
    <td align="right">       23.83</td>
    <td align="right">        0.50</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.33</td>
    <td align="right">       23.29</td>
    <td align="right">      202.83</td>
    <td align="right">       24.14</td>
    <td align="right">        0.67</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.50</td>
    <td align="right">       23.63</td>
    <td align="right">      280.50</td>
    <td align="right">       24.32</td>
    <td align="right">        2.83</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.17</td>
    <td align="right">       26.05</td>
    <td align="right">      376.17</td>
    <td align="right">       24.79</td>
    <td align="right">       42.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.83</td>
    <td align="right">       26.82</td>
    <td align="right">      430.00</td>
    <td align="right">       24.98</td>
    <td align="right">       59.83</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.00</td>
    <td align="right">       26.62</td>
    <td align="right">      418.00</td>
    <td align="right">       24.99</td>
    <td align="right">       74.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.17</td>
    <td align="right">       26.73</td>
    <td align="right">      422.00</td>
    <td align="right">       25.21</td>
    <td align="right">       99.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.50</td>
    <td align="right">       26.65</td>
    <td align="right">      433.00</td>
    <td align="right">       24.98</td>
    <td align="right">       75.50</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.50</td>
    <td align="right">       26.63</td>
    <td align="right">      410.00</td>
    <td align="right">       25.06</td>
    <td align="right">       79.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       72.83</td>
    <td align="right">       26.60</td>
    <td align="right">      424.00</td>
    <td align="right">       25.01</td>
    <td align="right">       72.83</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.17</td>
    <td align="right">       25.97</td>
    <td align="right">      384.33</td>
    <td align="right">       24.63</td>
    <td align="right">       10.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.33</td>
    <td align="right">       23.48</td>
    <td align="right">      235.67</td>
    <td align="right">       24.14</td>
    <td align="right">        7.00</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      912.50</td>
    <td align="right">       25.23</td>
    <td align="right">     4151.17</td>
    <td align="right">       24.76</td>
    <td align="right">      524.33</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       23.29</td>
    <td align="right">      134.67</td>
    <td align="right">       23.83</td>
    <td align="right">        0.50</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      162.17</td>
    <td align="right">       26.82</td>
    <td align="right">      433.00</td>
    <td align="right">       25.21</td>
    <td align="right">       99.17</td>
    <td align="right">       25.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      132.00</td>
    <td align="right">       23.40</td>
    <td align="right">      247.00</td>
    <td align="right">       24.14</td>
    <td align="right">        4.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.50</td>
    <td align="right">       23.60</td>
    <td align="right">      286.50</td>
    <td align="right">       24.26</td>
    <td align="right">        7.50</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.67</td>
    <td align="right">       23.78</td>
    <td align="right">      348.83</td>
    <td align="right">       24.29</td>
    <td align="right">        5.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.67</td>
    <td align="right">       25.46</td>
    <td align="right">      428.33</td>
    <td align="right">       24.58</td>
    <td align="right">       32.50</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.33</td>
    <td align="right">       26.67</td>
    <td align="right">      505.17</td>
    <td align="right">       24.74</td>
    <td align="right">       43.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.83</td>
    <td align="right">       26.45</td>
    <td align="right">      496.00</td>
    <td align="right">       24.77</td>
    <td align="right">       64.83</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.67</td>
    <td align="right">       26.58</td>
    <td align="right">      497.00</td>
    <td align="right">       24.98</td>
    <td align="right">       90.67</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.50</td>
    <td align="right">       26.55</td>
    <td align="right">      514.00</td>
    <td align="right">       24.79</td>
    <td align="right">       67.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.00</td>
    <td align="right">       26.56</td>
    <td align="right">      485.00</td>
    <td align="right">       24.90</td>
    <td align="right">       77.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       73.33</td>
    <td align="right">       26.63</td>
    <td align="right">      497.67</td>
    <td align="right">       24.90</td>
    <td align="right">       73.33</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.83</td>
    <td align="right">       26.67</td>
    <td align="right">      462.50</td>
    <td align="right">       24.73</td>
    <td align="right">       40.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.33</td>
    <td align="right">       24.08</td>
    <td align="right">      326.67</td>
    <td align="right">       24.42</td>
    <td align="right">       20.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      853.67</td>
    <td align="right">       25.32</td>
    <td align="right">     5094.67</td>
    <td align="right">       24.67</td>
    <td align="right">      527.17</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.83</td>
    <td align="right">       23.40</td>
    <td align="right">      247.00</td>
    <td align="right">       24.14</td>
    <td align="right">        4.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      132.00</td>
    <td align="right">       26.67</td>
    <td align="right">      514.00</td>
    <td align="right">       24.98</td>
    <td align="right">       90.67</td>
    <td align="right">       25.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      190.50</td>
    <td align="right">       23.22</td>
    <td align="right">      166.17</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.83</td>
    <td align="right">       23.29</td>
    <td align="right">      249.50</td>
    <td align="right">       24.05</td>
    <td align="right">        1.67</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.67</td>
    <td align="right">       23.66</td>
    <td align="right">      339.50</td>
    <td align="right">       24.25</td>
    <td align="right">        4.33</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.00</td>
    <td align="right">       25.62</td>
    <td align="right">      430.67</td>
    <td align="right">       24.63</td>
    <td align="right">       38.83</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.33</td>
    <td align="right">       26.78</td>
    <td align="right">      506.00</td>
    <td align="right">       24.81</td>
    <td align="right">       52.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.00</td>
    <td align="right">       26.63</td>
    <td align="right">      496.00</td>
    <td align="right">       24.87</td>
    <td align="right">       77.00</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.17</td>
    <td align="right">       26.70</td>
    <td align="right">      497.00</td>
    <td align="right">       25.06</td>
    <td align="right">      101.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.17</td>
    <td align="right">       26.68</td>
    <td align="right">      514.00</td>
    <td align="right">       24.87</td>
    <td align="right">       79.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       85.67</td>
    <td align="right">       26.57</td>
    <td align="right">      485.00</td>
    <td align="right">       24.93</td>
    <td align="right">       85.67</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.00</td>
    <td align="right">       26.45</td>
    <td align="right">      492.67</td>
    <td align="right">       24.84</td>
    <td align="right">       67.00</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.83</td>
    <td align="right">       25.92</td>
    <td align="right">      448.33</td>
    <td align="right">       24.53</td>
    <td align="right">       17.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      111.50</td>
    <td align="right">       23.36</td>
    <td align="right">      271.33</td>
    <td align="right">       24.06</td>
    <td align="right">        7.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      992.67</td>
    <td align="right">       25.04</td>
    <td align="right">     4896.17</td>
    <td align="right">       24.63</td>
    <td align="right">      531.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.83</td>
    <td align="right">       23.22</td>
    <td align="right">      166.17</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      190.50</td>
    <td align="right">       26.78</td>
    <td align="right">      514.00</td>
    <td align="right">       25.06</td>
    <td align="right">      101.17</td>
    <td align="right">       25.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35381</td>
    <td align="right">    42.78857</td>
    <td align="right">     0.46203</td>
    <td align="right">     9.64426</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37047</td>
    <td align="right">    45.91763</td>
    <td align="right">     0.49375</td>
    <td align="right">    10.28395</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33155</td>
    <td align="right">    45.25710</td>
    <td align="right">     0.49023</td>
    <td align="right">    10.21057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35240</td>
    <td align="right">    48.36455</td>
    <td align="right">     0.52735</td>
    <td align="right">    11.02676</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36886</td>
    <td align="right">    50.70923</td>
    <td align="right">     -0.2885</td>
    <td align="right">     7.15678</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34356</td>
    <td align="right">    53.67875</td>
    <td align="right">     -0.2708</td>
    <td align="right">     6.93634</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34220</td>
    <td align="right">    53.01597</td>
    <td align="right">     -0.2757</td>
    <td align="right">     6.89330</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26925</td>
    <td align="right">    53.16878</td>
    <td align="right">     -0.2947</td>
    <td align="right">     7.05874</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36747</td>
    <td align="right">    53.04298</td>
    <td align="right">     -0.2676</td>
    <td align="right">     6.91329</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40599</td>
    <td align="right">    51.26576</td>
    <td align="right">     0.57624</td>
    <td align="right">    12.21964</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.41367</td>
    <td align="right">    50.49742</td>
    <td align="right">     0.56239</td>
    <td align="right">    11.80779</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36549</td>
    <td align="right">    47.29649</td>
    <td align="right">     0.50679</td>
    <td align="right">    10.56711</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.35661</td>
    <td align="right">    49.59935</td>
    <td align="right">     0.18187</td>
    <td align="right">     9.21249</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.26925</td>
    <td align="right">    42.78857</td>
    <td align="right">     -0.2947</td>
    <td align="right">     6.89330</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41367</td>
    <td align="right">    53.67875</td>
    <td align="right">     0.57624</td>
    <td align="right">    12.21964</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08102</td>
    <td align="right">    44.23079</td>
    <td align="right">     0.38699</td>
    <td align="right">     8.36903</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17593</td>
    <td align="right">    46.39999</td>
    <td align="right">     0.43398</td>
    <td align="right">     9.10879</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21700</td>
    <td align="right">    45.62973</td>
    <td align="right">     0.45241</td>
    <td align="right">     9.44112</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29213</td>
    <td align="right">    49.24646</td>
    <td align="right">     0.51037</td>
    <td align="right">    10.64165</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35119</td>
    <td align="right">    52.09756</td>
    <td align="right">     -0.2912</td>
    <td align="right">     7.21530</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33371</td>
    <td align="right">    55.16826</td>
    <td align="right">     -0.2693</td>
    <td align="right">     6.94718</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34453</td>
    <td align="right">    55.14961</td>
    <td align="right">     -0.2605</td>
    <td align="right">     6.77172</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28486</td>
    <td align="right">    55.96977</td>
    <td align="right">     -0.2720</td>
    <td align="right">     6.83994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36664</td>
    <td align="right">    55.52765</td>
    <td align="right">     -0.2566</td>
    <td align="right">     6.84965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38820</td>
    <td align="right">    53.18511</td>
    <td align="right">     0.57767</td>
    <td align="right">    12.26373</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.33204</td>
    <td align="right">    51.31686</td>
    <td align="right">     0.53458</td>
    <td align="right">    11.12910</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16700</td>
    <td align="right">    47.28187</td>
    <td align="right">     0.44050</td>
    <td align="right">     9.25407</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27821</td>
    <td align="right">    50.95699</td>
    <td align="right">     0.16262</td>
    <td align="right">     8.72672</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.08102</td>
    <td align="right">    44.23079</td>
    <td align="right">     -0.2912</td>
    <td align="right">     6.77172</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38820</td>
    <td align="right">    55.96977</td>
    <td align="right">     0.57767</td>
    <td align="right">    12.26373</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77520</td>
    <td align="right">    44.08724</td>
    <td align="right">     0.30153</td>
    <td align="right">     7.29166</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97692</td>
    <td align="right">    45.91314</td>
    <td align="right">     0.37683</td>
    <td align="right">     8.26763</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11939</td>
    <td align="right">    44.78260</td>
    <td align="right">     0.42225</td>
    <td align="right">     8.96283</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28713</td>
    <td align="right">    48.15591</td>
    <td align="right">     0.50745</td>
    <td align="right">    10.62482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40567</td>
    <td align="right">    51.21350</td>
    <td align="right">     -0.2594</td>
    <td align="right">     7.05208</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38723</td>
    <td align="right">    54.71579</td>
    <td align="right">     -0.2311</td>
    <td align="right">     6.75082</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42766</td>
    <td align="right">    54.62243</td>
    <td align="right">     -0.2087</td>
    <td align="right">     6.56742</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34086</td>
    <td align="right">    55.63735</td>
    <td align="right">     -0.2286</td>
    <td align="right">     6.58824</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42011</td>
    <td align="right">    55.22900</td>
    <td align="right">     -0.2225</td>
    <td align="right">     6.71201</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42040</td>
    <td align="right">    52.52015</td>
    <td align="right">     0.58677</td>
    <td align="right">    12.55258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.28004</td>
    <td align="right">    50.26999</td>
    <td align="right">     0.51217</td>
    <td align="right">    10.64576</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94146</td>
    <td align="right">    46.68479</td>
    <td align="right">     0.37389</td>
    <td align="right">     8.25195</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23319</td>
    <td align="right">    50.34262</td>
    <td align="right">     0.15832</td>
    <td align="right">     8.34911</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.77520</td>
    <td align="right">    44.08724</td>
    <td align="right">     -0.2594</td>
    <td align="right">     6.56742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42766</td>
    <td align="right">    55.63735</td>
    <td align="right">     0.58677</td>
    <td align="right">    12.55258</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.35573</td>
    <td align="right">    46.37001</td>
    <td align="right">     0.20727</td>
    <td align="right">     6.97758</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70394</td>
    <td align="right">    49.20689</td>
    <td align="right">     0.33214</td>
    <td align="right">     8.19827</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99005</td>
    <td align="right">    46.66793</td>
    <td align="right">     0.41438</td>
    <td align="right">     9.24388</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34307</td>
    <td align="right">    49.89764</td>
    <td align="right">     0.56141</td>
    <td align="right">    12.30618</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.58423</td>
    <td align="right">    51.69750</td>
    <td align="right">     -0.1110</td>
    <td align="right">     6.82246</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.57776</td>
    <td align="right">    55.66779</td>
    <td align="right">     -0.0552</td>
    <td align="right">     6.65985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.70836</td>
    <td align="right">    55.18278</td>
    <td align="right">     0.00426</td>
    <td align="right">     6.94193</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57063</td>
    <td align="right">    56.30044</td>
    <td align="right">     -0.0348</td>
    <td align="right">     6.55668</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.61644</td>
    <td align="right">    56.79527</td>
    <td align="right">     -0.0637</td>
    <td align="right">     6.85491</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55583</td>
    <td align="right">    54.43541</td>
    <td align="right">     0.66846</td>
    <td align="right">    15.19231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27331</td>
    <td align="right">    52.34706</td>
    <td align="right">     0.53589</td>
    <td align="right">    11.47576</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68695</td>
    <td align="right">    49.99406</td>
    <td align="right">     0.32902</td>
    <td align="right">     8.12935</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.25042</td>
    <td align="right">    52.05455</td>
    <td align="right">     0.23065</td>
    <td align="right">     8.77286</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.35573</td>
    <td align="right">    46.37001</td>
    <td align="right">     -0.1110</td>
    <td align="right">     6.55668</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.70836</td>
    <td align="right">    56.79527</td>
    <td align="right">     0.66846</td>
    <td align="right">    15.19231</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65403</td>
    <td align="right">    45.55328</td>
    <td align="right">     0.29208</td>
    <td align="right">     7.85468</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91320</td>
    <td align="right">    48.52403</td>
    <td align="right">     0.40010</td>
    <td align="right">     9.28010</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10619</td>
    <td align="right">    46.27354</td>
    <td align="right">     0.46563</td>
    <td align="right">    10.30543</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43677</td>
    <td align="right">    49.39811</td>
    <td align="right">     0.61801</td>
    <td align="right">    13.92811</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.62162</td>
    <td align="right">    51.46851</td>
    <td align="right">     -0.0420</td>
    <td align="right">     6.85467</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59603</td>
    <td align="right">    55.49825</td>
    <td align="right">     -0.0010</td>
    <td align="right">     6.74628</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.73434</td>
    <td align="right">    55.02124</td>
    <td align="right">     0.06154</td>
    <td align="right">     7.28586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59151</td>
    <td align="right">    56.10332</td>
    <td align="right">     0.02720</td>
    <td align="right">     6.69934</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.65427</td>
    <td align="right">    56.42641</td>
    <td align="right">     0.00338</td>
    <td align="right">     7.02570</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.62151</td>
    <td align="right">    53.89809</td>
    <td align="right">     0.71845</td>
    <td align="right">    16.81842</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.41216</td>
    <td align="right">    51.88544</td>
    <td align="right">     0.59470</td>
    <td align="right">    13.06437</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89403</td>
    <td align="right">    49.44280</td>
    <td align="right">     0.39298</td>
    <td align="right">     9.07388</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.35537</td>
    <td align="right">    51.63467</td>
    <td align="right">     0.29253</td>
    <td align="right">     9.56583</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.65403</td>
    <td align="right">    45.55328</td>
    <td align="right">     -0.0420</td>
    <td align="right">     6.69934</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.73434</td>
    <td align="right">    56.42641</td>
    <td align="right">     0.71845</td>
    <td align="right">    16.81842</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84958</td>
    <td align="right">    43.88709</td>
    <td align="right">     0.36134</td>
    <td align="right">     9.37965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99285</td>
    <td align="right">    47.49927</td>
    <td align="right">     0.44060</td>
    <td align="right">    10.36316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10726</td>
    <td align="right">    45.85382</td>
    <td align="right">     0.47408</td>
    <td align="right">    10.61817</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37863</td>
    <td align="right">    49.62293</td>
    <td align="right">     0.58693</td>
    <td align="right">    13.06117</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57830</td>
    <td align="right">    51.72622</td>
    <td align="right">     -0.1121</td>
    <td align="right">     6.84057</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.56694</td>
    <td align="right">    55.77292</td>
    <td align="right">     -0.0695</td>
    <td align="right">     6.66623</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.70195</td>
    <td align="right">    55.22573</td>
    <td align="right">     -0.0009</td>
    <td align="right">     6.93490</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57533</td>
    <td align="right">    56.19939</td>
    <td align="right">     -0.0178</td>
    <td align="right">     6.60050</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.64606</td>
    <td align="right">    56.41043</td>
    <td align="right">     -0.0077</td>
    <td align="right">     7.02397</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.63576</td>
    <td align="right">    53.64936</td>
    <td align="right">     0.74028</td>
    <td align="right">    17.57603</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.45890</td>
    <td align="right">    51.05077</td>
    <td align="right">     0.63938</td>
    <td align="right">    14.50876</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08046</td>
    <td align="right">    47.79071</td>
    <td align="right">     0.46598</td>
    <td align="right">    10.96757</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.38305</td>
    <td align="right">    51.23890</td>
    <td align="right">     0.28956</td>
    <td align="right">    10.02896</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84958</td>
    <td align="right">    43.88709</td>
    <td align="right">     -0.1121</td>
    <td align="right">     6.60050</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.70195</td>
    <td align="right">    56.41043</td>
    <td align="right">     0.74028</td>
    <td align="right">    17.57603</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52987</td>
    <td align="right">    46.01627</td>
    <td align="right">     0.26315</td>
    <td align="right">     7.86663</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83118</td>
    <td align="right">    48.87350</td>
    <td align="right">     0.38230</td>
    <td align="right">     9.19297</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07534</td>
    <td align="right">    46.42038</td>
    <td align="right">     0.46078</td>
    <td align="right">    10.33134</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40049</td>
    <td align="right">    49.75828</td>
    <td align="right">     0.60339</td>
    <td align="right">    13.57353</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.61462</td>
    <td align="right">    51.65822</td>
    <td align="right">     -0.0586</td>
    <td align="right">     6.99054</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.60405</td>
    <td align="right">    55.60914</td>
    <td align="right">     -0.0061</td>
    <td align="right">     6.88033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.73373</td>
    <td align="right">    55.11526</td>
    <td align="right">     0.05263</td>
    <td align="right">     7.30024</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59873</td>
    <td align="right">    56.18946</td>
    <td align="right">     0.02112</td>
    <td align="right">     6.82064</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.65679</td>
    <td align="right">    56.61604</td>
    <td align="right">     -0.0031</td>
    <td align="right">     7.13055</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.60460</td>
    <td align="right">    54.33032</td>
    <td align="right">     0.71074</td>
    <td align="right">    16.58765</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34951</td>
    <td align="right">    52.12847</td>
    <td align="right">     0.57968</td>
    <td align="right">    12.75492</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82940</td>
    <td align="right">    49.67445</td>
    <td align="right">     0.37928</td>
    <td align="right">     9.15479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.32184</td>
    <td align="right">    51.87471</td>
    <td align="right">     0.28043</td>
    <td align="right">     9.53835</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.52987</td>
    <td align="right">    46.01627</td>
    <td align="right">     -0.0586</td>
    <td align="right">     6.82064</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.73373</td>
    <td align="right">    56.61604</td>
    <td align="right">     0.71074</td>
    <td align="right">    16.58765</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91087</td>
    <td align="right">    45.97127</td>
    <td align="right">     0.35402</td>
    <td align="right">     7.95164</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.01284</td>
    <td align="right">    49.32692</td>
    <td align="right">     0.41255</td>
    <td align="right">     8.87902</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09454</td>
    <td align="right">    47.56646</td>
    <td align="right">     0.43712</td>
    <td align="right">     9.29265</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31565</td>
    <td align="right">    50.19267</td>
    <td align="right">     0.53731</td>
    <td align="right">    11.37660</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.53790</td>
    <td align="right">    51.17073</td>
    <td align="right">     -0.1630</td>
    <td align="right">     6.60671</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54626</td>
    <td align="right">    54.19030</td>
    <td align="right">     -0.1037</td>
    <td align="right">     6.40688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.67960</td>
    <td align="right">    52.90590</td>
    <td align="right">     -0.0445</td>
    <td align="right">     6.52904</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55361</td>
    <td align="right">    52.97378</td>
    <td align="right">     -0.0704</td>
    <td align="right">     6.33901</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.61148</td>
    <td align="right">    53.47140</td>
    <td align="right">     -0.0836</td>
    <td align="right">     6.57574</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.59550</td>
    <td align="right">    51.96167</td>
    <td align="right">     0.67459</td>
    <td align="right">    15.21254</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.43533</td>
    <td align="right">    51.53575</td>
    <td align="right">     0.59338</td>
    <td align="right">    12.63880</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14404</td>
    <td align="right">    49.79911</td>
    <td align="right">     0.46003</td>
    <td align="right">     9.70755</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37174</td>
    <td align="right">    50.92209</td>
    <td align="right">     0.24812</td>
    <td align="right">     8.94919</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91087</td>
    <td align="right">    45.97127</td>
    <td align="right">     -0.1630</td>
    <td align="right">     6.33901</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.67960</td>
    <td align="right">    54.19030</td>
    <td align="right">     0.67459</td>
    <td align="right">    15.21254</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12553</td>
    <td align="right">    45.31902</td>
    <td align="right">     0.42484</td>
    <td align="right">     9.16903</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.19238</td>
    <td align="right">    48.72321</td>
    <td align="right">     0.47666</td>
    <td align="right">    10.16283</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21270</td>
    <td align="right">    47.15888</td>
    <td align="right">     0.49020</td>
    <td align="right">    10.45212</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45161</td>
    <td align="right">    49.60448</td>
    <td align="right">     0.60337</td>
    <td align="right">    13.22897</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60295</td>
    <td align="right">    50.81632</td>
    <td align="right">     -0.0832</td>
    <td align="right">     6.50947</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.58099</td>
    <td align="right">    53.92565</td>
    <td align="right">     -0.0425</td>
    <td align="right">     6.41727</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.71914</td>
    <td align="right">    52.67047</td>
    <td align="right">     0.01899</td>
    <td align="right">     6.77347</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58571</td>
    <td align="right">    52.71960</td>
    <td align="right">     -0.0016</td>
    <td align="right">     6.40621</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.66138</td>
    <td align="right">    53.08113</td>
    <td align="right">     -0.0095</td>
    <td align="right">     6.71513</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.67058</td>
    <td align="right">    51.49350</td>
    <td align="right">     0.72972</td>
    <td align="right">    17.01721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.56197</td>
    <td align="right">    51.15145</td>
    <td align="right">     0.65244</td>
    <td align="right">    14.41370</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27539</td>
    <td align="right">    49.42347</td>
    <td align="right">     0.51097</td>
    <td align="right">    10.84094</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.47127</td>
    <td align="right">    50.50914</td>
    <td align="right">     0.31201</td>
    <td align="right">     9.82499</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12553</td>
    <td align="right">    45.31902</td>
    <td align="right">     -0.0832</td>
    <td align="right">     6.40621</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.71914</td>
    <td align="right">    53.92565</td>
    <td align="right">     0.72972</td>
    <td align="right">    17.01721</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12465</td>
    <td align="right">    44.70570</td>
    <td align="right">     0.46538</td>
    <td align="right">    10.66948</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17186</td>
    <td align="right">    48.74186</td>
    <td align="right">     0.50689</td>
    <td align="right">    11.27705</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15614</td>
    <td align="right">    47.27167</td>
    <td align="right">     0.49266</td>
    <td align="right">    10.81896</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38703</td>
    <td align="right">    50.63073</td>
    <td align="right">     0.57606</td>
    <td align="right">    12.55794</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.69660</td>
    <td align="right">    52.46903</td>
    <td align="right">     -0.1084</td>
    <td align="right">     6.49075</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.75636</td>
    <td align="right">    57.28925</td>
    <td align="right">     -0.0354</td>
    <td align="right">     6.40905</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.93728</td>
    <td align="right">    57.57706</td>
    <td align="right">     0.05727</td>
    <td align="right">     6.83536</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.89671</td>
    <td align="right">    58.41233</td>
    <td align="right">     0.08317</td>
    <td align="right">     7.00150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.89992</td>
    <td align="right">    57.29550</td>
    <td align="right">     0.07986</td>
    <td align="right">     7.02085</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.86179</td>
    <td align="right">    53.95598</td>
    <td align="right">     0.80907</td>
    <td align="right">    19.63509</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.64589</td>
    <td align="right">    52.70661</td>
    <td align="right">     0.72401</td>
    <td align="right">    16.70160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31866</td>
    <td align="right">    49.39683</td>
    <td align="right">     0.56826</td>
    <td align="right">    12.75149</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.57338</td>
    <td align="right">    52.55461</td>
    <td align="right">     0.34937</td>
    <td align="right">    10.66230</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12465</td>
    <td align="right">    44.70570</td>
    <td align="right">     -0.1084</td>
    <td align="right">     6.40905</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.93728</td>
    <td align="right">    58.41233</td>
    <td align="right">     0.80907</td>
    <td align="right">    19.63509</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09771</td>
    <td align="right">    45.44481</td>
    <td align="right">     0.41473</td>
    <td align="right">     9.04301</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17236</td>
    <td align="right">    48.78829</td>
    <td align="right">     0.47080</td>
    <td align="right">    10.06621</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22199</td>
    <td align="right">    47.07155</td>
    <td align="right">     0.49393</td>
    <td align="right">    10.53314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42850</td>
    <td align="right">    49.85797</td>
    <td align="right">     0.59273</td>
    <td align="right">    12.92057</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.59838</td>
    <td align="right">    50.99965</td>
    <td align="right">     -0.0975</td>
    <td align="right">     6.58071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59098</td>
    <td align="right">    54.01367</td>
    <td align="right">     -0.0451</td>
    <td align="right">     6.49915</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.72059</td>
    <td align="right">    52.75385</td>
    <td align="right">     0.01218</td>
    <td align="right">     6.76204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59552</td>
    <td align="right">    52.80580</td>
    <td align="right">     -0.0059</td>
    <td align="right">     6.49582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.67011</td>
    <td align="right">    53.21546</td>
    <td align="right">     -0.0130</td>
    <td align="right">     6.77497</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.66824</td>
    <td align="right">    51.75414</td>
    <td align="right">     0.72513</td>
    <td align="right">    16.86862</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.53697</td>
    <td align="right">    51.26437</td>
    <td align="right">     0.64545</td>
    <td align="right">    14.19398</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27304</td>
    <td align="right">    49.39328</td>
    <td align="right">     0.50972</td>
    <td align="right">    10.87138</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.46598</td>
    <td align="right">    50.61506</td>
    <td align="right">     0.30641</td>
    <td align="right">     9.78532</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09771</td>
    <td align="right">    45.44481</td>
    <td align="right">     -0.0975</td>
    <td align="right">     6.49582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.72059</td>
    <td align="right">    54.01367</td>
    <td align="right">     0.72513</td>
    <td align="right">    16.86862</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67992</td>
    <td align="right">    46.20415</td>
    <td align="right">     0.29213</td>
    <td align="right">     7.33841</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91558</td>
    <td align="right">    49.27725</td>
    <td align="right">     0.38810</td>
    <td align="right">     8.62238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10111</td>
    <td align="right">    47.13709</td>
    <td align="right">     0.44409</td>
    <td align="right">     9.49434</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37256</td>
    <td align="right">    50.56692</td>
    <td align="right">     0.56608</td>
    <td align="right">    12.21035</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57281</td>
    <td align="right">    52.24981</td>
    <td align="right">     -0.1331</td>
    <td align="right">     6.71370</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.56507</td>
    <td align="right">    55.78152</td>
    <td align="right">     -0.0844</td>
    <td align="right">     6.57402</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.69617</td>
    <td align="right">    55.29431</td>
    <td align="right">     -0.0302</td>
    <td align="right">     6.73773</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55951</td>
    <td align="right">    56.30273</td>
    <td align="right">     -0.0676</td>
    <td align="right">     6.46647</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.59995</td>
    <td align="right">    56.73031</td>
    <td align="right">     -0.0903</td>
    <td align="right">     6.73227</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55306</td>
    <td align="right">    54.62453</td>
    <td align="right">     0.66091</td>
    <td align="right">    14.87065</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.33108</td>
    <td align="right">    52.86087</td>
    <td align="right">     0.55460</td>
    <td align="right">    11.72340</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91745</td>
    <td align="right">    50.13085</td>
    <td align="right">     0.39223</td>
    <td align="right">     8.69255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.32441</td>
    <td align="right">    52.27173</td>
    <td align="right">     0.23902</td>
    <td align="right">     8.83853</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67992</td>
    <td align="right">    46.20415</td>
    <td align="right">     -0.1331</td>
    <td align="right">     6.46647</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.69617</td>
    <td align="right">    56.73031</td>
    <td align="right">     0.66091</td>
    <td align="right">    14.87065</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.89139</td>
    <td align="right">    45.30027</td>
    <td align="right">     0.34937</td>
    <td align="right">     8.25264</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.10116</td>
    <td align="right">    48.54311</td>
    <td align="right">     0.44028</td>
    <td align="right">     9.73122</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.23737</td>
    <td align="right">    46.42439</td>
    <td align="right">     0.48509</td>
    <td align="right">    10.51992</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.55325</td>
    <td align="right">    49.96797</td>
    <td align="right">     0.62692</td>
    <td align="right">    14.11305</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.72455</td>
    <td align="right">    51.83663</td>
    <td align="right">     -0.0502</td>
    <td align="right">     6.91409</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.69541</td>
    <td align="right">    55.57246</td>
    <td align="right">     -0.0161</td>
    <td align="right">     6.84550</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.85500</td>
    <td align="right">    54.81714</td>
    <td align="right">     0.04724</td>
    <td align="right">     7.32475</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.69320</td>
    <td align="right">    55.97261</td>
    <td align="right">     0.00739</td>
    <td align="right">     6.78400</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.76139</td>
    <td align="right">    56.29615</td>
    <td align="right">     -0.0056</td>
    <td align="right">     7.13373</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.73360</td>
    <td align="right">    53.99471</td>
    <td align="right">     0.72259</td>
    <td align="right">    16.97726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.54374</td>
    <td align="right">    51.74547</td>
    <td align="right">     0.61312</td>
    <td align="right">    13.48110</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.09072</td>
    <td align="right">    49.42986</td>
    <td align="right">     0.43946</td>
    <td align="right">     9.65661</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.49182</td>
    <td align="right">    51.66535</td>
    <td align="right">     0.30353</td>
    <td align="right">     9.80248</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.89139</td>
    <td align="right">    45.30027</td>
    <td align="right">     -0.0502</td>
    <td align="right">     6.78400</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.85500</td>
    <td align="right">    56.29615</td>
    <td align="right">     0.72259</td>
    <td align="right">    16.97726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09876</td>
    <td align="right">    43.98814</td>
    <td align="right">     0.43051</td>
    <td align="right">     9.95058</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17105</td>
    <td align="right">    47.70251</td>
    <td align="right">     0.48875</td>
    <td align="right">    10.85458</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21210</td>
    <td align="right">    46.34323</td>
    <td align="right">     0.50130</td>
    <td align="right">    10.85996</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41538</td>
    <td align="right">    50.27451</td>
    <td align="right">     0.59223</td>
    <td align="right">    12.98606</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.56614</td>
    <td align="right">    52.27452</td>
    <td align="right">     -0.1345</td>
    <td align="right">     6.72087</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.55216</td>
    <td align="right">    55.89270</td>
    <td align="right">     -0.0989</td>
    <td align="right">     6.58713</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.68820</td>
    <td align="right">    55.34202</td>
    <td align="right">     -0.0358</td>
    <td align="right">     6.72929</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.56439</td>
    <td align="right">    56.18949</td>
    <td align="right">     -0.0512</td>
    <td align="right">     6.47361</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.63347</td>
    <td align="right">    56.31090</td>
    <td align="right">     -0.0347</td>
    <td align="right">     6.81255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.63865</td>
    <td align="right">    53.80388</td>
    <td align="right">     0.73231</td>
    <td align="right">    17.20489</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.51822</td>
    <td align="right">    51.64023</td>
    <td align="right">     0.65654</td>
    <td align="right">    14.79751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25439</td>
    <td align="right">    48.15666</td>
    <td align="right">     0.51688</td>
    <td align="right">    11.60821</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.44405</td>
    <td align="right">    51.50823</td>
    <td align="right">     0.29448</td>
    <td align="right">    10.11323</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09876</td>
    <td align="right">    43.98814</td>
    <td align="right">     -0.1345</td>
    <td align="right">     6.47361</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68820</td>
    <td align="right">    56.31090</td>
    <td align="right">     0.73231</td>
    <td align="right">    17.20489</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83485</td>
    <td align="right">    45.86688</td>
    <td align="right">     0.34354</td>
    <td align="right">     8.26383</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03411</td>
    <td align="right">    48.94231</td>
    <td align="right">     0.43571</td>
    <td align="right">     9.63105</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18368</td>
    <td align="right">    46.86426</td>
    <td align="right">     0.48906</td>
    <td align="right">    10.57064</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43865</td>
    <td align="right">    50.41343</td>
    <td align="right">     0.60926</td>
    <td align="right">    13.50784</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60665</td>
    <td align="right">    52.20249</td>
    <td align="right">     -0.0801</td>
    <td align="right">     6.79501</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59309</td>
    <td align="right">    55.71021</td>
    <td align="right">     -0.0351</td>
    <td align="right">     6.70312</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.72424</td>
    <td align="right">    55.20682</td>
    <td align="right">     0.01849</td>
    <td align="right">     7.00081</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59056</td>
    <td align="right">    56.17223</td>
    <td align="right">     -0.0115</td>
    <td align="right">     6.63602</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.64598</td>
    <td align="right">    56.52429</td>
    <td align="right">     -0.0290</td>
    <td align="right">     6.91764</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.60753</td>
    <td align="right">    54.50363</td>
    <td align="right">     0.70373</td>
    <td align="right">    16.26016</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.41394</td>
    <td align="right">    52.64002</td>
    <td align="right">     0.59875</td>
    <td align="right">    13.02898</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04299</td>
    <td align="right">    49.82536</td>
    <td align="right">     0.43844</td>
    <td align="right">     9.70926</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.39503</td>
    <td align="right">    52.08219</td>
    <td align="right">     0.28810</td>
    <td align="right">     9.57207</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83485</td>
    <td align="right">    45.86688</td>
    <td align="right">     -0.0801</td>
    <td align="right">     6.63602</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.72424</td>
    <td align="right">    56.52429</td>
    <td align="right">     0.70373</td>
    <td align="right">    16.26016</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328199E+11</td>
    <td align="right">0.781340E+10</td>
    <td align="right">      405.28</td>
    <td align="right">0.272147E+11</td>
    <td align="right">0.560518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-JAN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50334.94</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    44024.75</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    13948.91</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    11017.91</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363245E+11</td>
    <td align="right">0.865423E+10</td>
    <td align="right">      367.89</td>
    <td align="right">0.298406E+11</td>
    <td align="right">0.648390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-FEB-14:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    68225.60</td>
    <td align="right">07-FEB-13:03</td>
    <td align="right">    56807.27</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">    18210.71</td>
    <td align="right">06-FEB-12:10</td>
    <td align="right">    17509.12</td>
    <td align="right">07-FEB-13:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.497652E+11</td>
    <td align="right">0.121937E+11</td>
    <td align="right">      433.72</td>
    <td align="right">0.427318E+11</td>
    <td align="right">0.703337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    74447.21</td>
    <td align="right">28-MAR-11:40</td>
    <td align="right">    71968.47</td>
    <td align="right">02-MAR-06:03</td>
    <td align="right">    23434.09</td>
    <td align="right">28-MAR-11:40</td>
    <td align="right">    21591.22</td>
    <td align="right">27-MAR-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614728E+11</td>
    <td align="right">0.157282E+11</td>
    <td align="right">      425.50</td>
    <td align="right">0.517436E+11</td>
    <td align="right">0.972918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-14:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    82647.51</td>
    <td align="right">10-APR-12:00</td>
    <td align="right">    72315.57</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    31136.30</td>
    <td align="right">10-APR-12:00</td>
    <td align="right">    25971.70</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.964544E+11</td>
    <td align="right">0.265747E+11</td>
    <td align="right">      491.21</td>
    <td align="right">0.786581E+11</td>
    <td align="right">0.177963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   131472.12</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    89186.08</td>
    <td align="right">22-MAY-06:03</td>
    <td align="right">    60403.17</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    34020.69</td>
    <td align="right">31-MAY-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119340E+12</td>
    <td align="right">0.330238E+11</td>
    <td align="right">      499.96</td>
    <td align="right">0.857392E+11</td>
    <td align="right">0.336010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   134272.12</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">    87459.22</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    65904.63</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">    35785.72</td>
    <td align="right">12-JUN-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147690E+12</td>
    <td align="right">0.414815E+11</td>
    <td align="right">      569.11</td>
    <td align="right">0.965371E+11</td>
    <td align="right">0.511528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   133452.63</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    93530.54</td>
    <td align="right">30-JUL-13:22</td>
    <td align="right">    67572.42</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    38696.36</td>
    <td align="right">30-JUL-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165192E+12</td>
    <td align="right">0.464937E+11</td>
    <td align="right">      600.03</td>
    <td align="right">0.105592E+12</td>
    <td align="right">0.596000E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:35</td>
    <td align="right">   134033.22</td>
    <td align="right">21-AUG-04:12</td>
    <td align="right">    94227.85</td>
    <td align="right">07-AUG-05:03</td>
    <td align="right">    70863.53</td>
    <td align="right">21-AUG-04:12</td>
    <td align="right">    39284.78</td>
    <td align="right">10-AUG-12:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130460E+12</td>
    <td align="right">0.350317E+11</td>
    <td align="right">      517.54</td>
    <td align="right">0.861208E+11</td>
    <td align="right">0.443392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:35</td>
    <td align="right">   133189.55</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    89513.99</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">    64354.85</td>
    <td align="right">10-SEP-12:02</td>
    <td align="right">    37527.72</td>
    <td align="right">04-SEP-13:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102790E+12</td>
    <td align="right">0.264512E+11</td>
    <td align="right">      497.44</td>
    <td align="right">0.756228E+11</td>
    <td align="right">0.271670E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:37</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   131755.13</td>
    <td align="right">08-OCT-11:52</td>
    <td align="right">    85544.99</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">    61086.63</td>
    <td align="right">08-OCT-11:52</td>
    <td align="right">    33478.76</td>
    <td align="right">08-OCT-11:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715328E+11</td>
    <td align="right">0.174232E+11</td>
    <td align="right">      430.75</td>
    <td align="right">0.566164E+11</td>
    <td align="right">0.149164E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   128246.73</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">    84778.53</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    50631.66</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">    27944.94</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437871E+11</td>
    <td align="right">0.102769E+11</td>
    <td align="right">      408.22</td>
    <td align="right">0.353894E+11</td>
    <td align="right">0.839763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    77765.33</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    57549.59</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    25626.98</td>
    <td align="right">05-DEC-12:40</td>
    <td align="right">    17067.43</td>
    <td align="right">04-DEC-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105763E+13</td>
    <td align="right">0.281146E+12</td>
    <td align="right">     5646.66</td>
    <td align="right">0.771807E+12</td>
    <td align="right">0.285822E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.328199E+11</td>
    <td align="right">0.781340E+10</td>
    <td align="right">      367.89</td>
    <td align="right">0.272147E+11</td>
    <td align="right">0.560518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50334.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44024.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13948.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11017.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165192E+12</td>
    <td align="right">0.464937E+11</td>
    <td align="right">      600.03</td>
    <td align="right">0.105592E+12</td>
    <td align="right">0.596000E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134272.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94227.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70863.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39284.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266295E+11</td>
    <td align="right">0.645841E+10</td>
    <td align="right">      401.06</td>
    <td align="right">0.208622E+11</td>
    <td align="right">0.576727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-JAN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41031.43</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    36886.53</td>
    <td align="right">23-JAN-13:30</td>
    <td align="right">    13014.57</td>
    <td align="right">30-JAN-15:10</td>
    <td align="right">     8983.76</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.310569E+11</td>
    <td align="right">0.750293E+10</td>
    <td align="right">      368.61</td>
    <td align="right">0.246390E+11</td>
    <td align="right">0.641784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    62377.41</td>
    <td align="right">07-FEB-15:05</td>
    <td align="right">    54916.80</td>
    <td align="right">06-FEB-15:05</td>
    <td align="right">    17388.29</td>
    <td align="right">07-FEB-16:00</td>
    <td align="right">    14788.15</td>
    <td align="right">06-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445871E+11</td>
    <td align="right">0.110102E+11</td>
    <td align="right">      437.72</td>
    <td align="right">0.376684E+11</td>
    <td align="right">0.691871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    65772.91</td>
    <td align="right">27-MAR-12:01</td>
    <td align="right">    65772.91</td>
    <td align="right">27-MAR-12:01</td>
    <td align="right">    15684.79</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">    20951.34</td>
    <td align="right">27-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569783E+11</td>
    <td align="right">0.145852E+11</td>
    <td align="right">      432.14</td>
    <td align="right">0.477065E+11</td>
    <td align="right">0.927178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   118456.78</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">    68998.92</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    53077.57</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">    28279.69</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.892344E+11</td>
    <td align="right">0.244563E+11</td>
    <td align="right">      497.93</td>
    <td align="right">0.733260E+11</td>
    <td align="right">0.159084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   126848.65</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    87199.05</td>
    <td align="right">21-MAY-13:02</td>
    <td align="right">    61548.94</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    32518.72</td>
    <td align="right">31-MAY-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110075E+12</td>
    <td align="right">0.302478E+11</td>
    <td align="right">      503.84</td>
    <td align="right">0.792172E+11</td>
    <td align="right">0.308577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   129435.66</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">    82669.60</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    65712.36</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">    35800.92</td>
    <td align="right">12-JUN-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133644E+12</td>
    <td align="right">0.373851E+11</td>
    <td align="right">      561.41</td>
    <td align="right">0.887841E+11</td>
    <td align="right">0.448598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   128593.73</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    92767.63</td>
    <td align="right">30-JUL-14:12</td>
    <td align="right">    63096.67</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    38033.72</td>
    <td align="right">30-JUL-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143883E+12</td>
    <td align="right">0.404070E+11</td>
    <td align="right">      573.64</td>
    <td align="right">0.943748E+11</td>
    <td align="right">0.495080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   128084.32</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    89084.36</td>
    <td align="right">07-AUG-05:03</td>
    <td align="right">    62578.44</td>
    <td align="right">08-AUG-05:03</td>
    <td align="right">    38938.86</td>
    <td align="right">16-AUG-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111948E+12</td>
    <td align="right">0.299501E+11</td>
    <td align="right">      491.60</td>
    <td align="right">0.750273E+11</td>
    <td align="right">0.369202E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">   128800.84</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    91167.54</td>
    <td align="right">04-SEP-16:31</td>
    <td align="right">    63811.29</td>
    <td align="right">10-SEP-13:23</td>
    <td align="right">    36568.19</td>
    <td align="right">04-SEP-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.859416E+11</td>
    <td align="right">0.220843E+11</td>
    <td align="right">      471.92</td>
    <td align="right">0.640047E+11</td>
    <td align="right">0.219369E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   126117.47</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    80884.69</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    57533.41</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    29991.32</td>
    <td align="right">01-OCT-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.579254E+11</td>
    <td align="right">0.141803E+11</td>
    <td align="right">      416.11</td>
    <td align="right">0.452192E+11</td>
    <td align="right">0.127062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    90333.11</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">    68755.55</td>
    <td align="right">20-NOV-07:03</td>
    <td align="right">    37627.50</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">    22807.26</td>
    <td align="right">01-NOV-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354831E+11</td>
    <td align="right">0.848595E+10</td>
    <td align="right">      404.08</td>
    <td align="right">0.271505E+11</td>
    <td align="right">0.833262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    60424.29</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">    46144.25</td>
    <td align="right">04-DEC-13:05</td>
    <td align="right">    19757.76</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">    13687.01</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.927386E+12</td>
    <td align="right">0.246754E+12</td>
    <td align="right">     5560.07</td>
    <td align="right">0.677980E+12</td>
    <td align="right">0.249405E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266295E+11</td>
    <td align="right">0.645841E+10</td>
    <td align="right">      368.61</td>
    <td align="right">0.208622E+11</td>
    <td align="right">0.576727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41031.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36886.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13014.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8983.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143883E+12</td>
    <td align="right">0.404070E+11</td>
    <td align="right">      573.64</td>
    <td align="right">0.943748E+11</td>
    <td align="right">0.495080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129435.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92767.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65712.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38938.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265097E+11</td>
    <td align="right">0.651233E+10</td>
    <td align="right">      399.00</td>
    <td align="right">0.199888E+11</td>
    <td align="right">0.652088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">30-JAN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    42597.39</td>
    <td align="right">30-JAN-14:10</td>
    <td align="right">    39615.96</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    13622.50</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">     9760.64</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319087E+11</td>
    <td align="right">0.780013E+10</td>
    <td align="right">      368.00</td>
    <td align="right">0.248222E+11</td>
    <td align="right">0.708655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-FEB-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    66061.17</td>
    <td align="right">07-FEB-15:30</td>
    <td align="right">    62961.74</td>
    <td align="right">05-FEB-15:32</td>
    <td align="right">    17235.00</td>
    <td align="right">07-FEB-16:00</td>
    <td align="right">    16762.79</td>
    <td align="right">05-FEB-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471310E+11</td>
    <td align="right">0.117600E+11</td>
    <td align="right">      437.64</td>
    <td align="right">0.393394E+11</td>
    <td align="right">0.779159E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    72924.80</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">    72924.80</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">    16613.40</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">    22680.08</td>
    <td align="right">27-MAR-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.617763E+11</td>
    <td align="right">0.159694E+11</td>
    <td align="right">      435.33</td>
    <td align="right">0.515693E+11</td>
    <td align="right">0.102070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    95540.54</td>
    <td align="right">30-APR-12:13</td>
    <td align="right">    85700.34</td>
    <td align="right">30-APR-12:13</td>
    <td align="right">    34005.98</td>
    <td align="right">30-APR-14:53</td>
    <td align="right">    28021.74</td>
    <td align="right">30-APR-12:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.980308E+11</td>
    <td align="right">0.270437E+11</td>
    <td align="right">      506.63</td>
    <td align="right">0.809918E+11</td>
    <td align="right">0.170390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   143522.89</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">   104211.22</td>
    <td align="right">21-MAY-13:02</td>
    <td align="right">    69411.33</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    36325.06</td>
    <td align="right">29-MAY-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120377E+12</td>
    <td align="right">0.332657E+11</td>
    <td align="right">      514.04</td>
    <td align="right">0.881497E+11</td>
    <td align="right">0.322269E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   148835.31</td>
    <td align="right">14-JUN-04:03</td>
    <td align="right">    96115.85</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    79247.62</td>
    <td align="right">20-JUN-04:03</td>
    <td align="right">    38842.18</td>
    <td align="right">04-JUN-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148103E+12</td>
    <td align="right">0.415782E+11</td>
    <td align="right">      587.49</td>
    <td align="right">0.100226E+12</td>
    <td align="right">0.478765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   147867.19</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">   114891.80</td>
    <td align="right">30-JUL-13:22</td>
    <td align="right">    71053.75</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    44392.57</td>
    <td align="right">30-JUL-14:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157873E+12</td>
    <td align="right">0.444869E+11</td>
    <td align="right">      597.34</td>
    <td align="right">0.105742E+12</td>
    <td align="right">0.521303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:35</td>
    <td align="right">   146847.05</td>
    <td align="right">26-AUG-04:02</td>
    <td align="right">   105520.34</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">    68705.19</td>
    <td align="right">26-AUG-04:02</td>
    <td align="right">    41909.09</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120538E+12</td>
    <td align="right">0.323977E+11</td>
    <td align="right">      503.71</td>
    <td align="right">0.821269E+11</td>
    <td align="right">0.384109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">   148601.65</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">   108585.39</td>
    <td align="right">04-SEP-16:02</td>
    <td align="right">    74537.14</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    42049.95</td>
    <td align="right">04-SEP-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.905330E+11</td>
    <td align="right">0.234488E+11</td>
    <td align="right">      470.25</td>
    <td align="right">0.678711E+11</td>
    <td align="right">0.226618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-08:33</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   143808.74</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    97063.40</td>
    <td align="right">09-OCT-14:42</td>
    <td align="right">    65228.95</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    35190.01</td>
    <td align="right">01-OCT-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.596737E+11</td>
    <td align="right">0.147712E+11</td>
    <td align="right">      415.61</td>
    <td align="right">0.460841E+11</td>
    <td align="right">0.135896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    89716.48</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    67223.81</td>
    <td align="right">20-NOV-06:03</td>
    <td align="right">    34307.75</td>
    <td align="right">03-NOV-05:03</td>
    <td align="right">    23376.14</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357167E+11</td>
    <td align="right">0.867072E+10</td>
    <td align="right">      403.64</td>
    <td align="right">0.264754E+11</td>
    <td align="right">0.924136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    61498.17</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    47330.56</td>
    <td align="right">04-DEC-14:05</td>
    <td align="right">    19367.16</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    13895.22</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.998170E+12</td>
    <td align="right">0.267705E+12</td>
    <td align="right">     5638.69</td>
    <td align="right">0.733388E+12</td>
    <td align="right">0.264783E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265097E+11</td>
    <td align="right">0.651233E+10</td>
    <td align="right">      368.00</td>
    <td align="right">0.199888E+11</td>
    <td align="right">0.652088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42597.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39615.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13622.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9760.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157873E+12</td>
    <td align="right">0.444869E+11</td>
    <td align="right">      597.34</td>
    <td align="right">0.105742E+12</td>
    <td align="right">0.521303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   148835.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114891.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79247.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44392.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">      315.55</td>
    <td align="right">      369.72</td>
    <td align="right">      671.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">      361.71</td>
    <td align="right">      504.66</td>
    <td align="right">      565.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">      415.47</td>
    <td align="right">      722.94</td>
    <td align="right">      432.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.10</td>
    <td align="right">        0.96</td>
    <td align="right">      467.13</td>
    <td align="right">     1045.39</td>
    <td align="right">      274.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      526.89</td>
    <td align="right">       15.45</td>
    <td align="right">      511.43</td>
    <td align="right">     1588.52</td>
    <td align="right">       70.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">     1838.05</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      517.65</td>
    <td align="right">       14.91</td>
    <td align="right">      502.73</td>
    <td align="right">     2054.91</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      481.88</td>
    <td align="right">        3.99</td>
    <td align="right">      477.90</td>
    <td align="right">     2027.68</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      438.95</td>
    <td align="right">        0.05</td>
    <td align="right">      438.90</td>
    <td align="right">     1522.10</td>
    <td align="right">       26.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">      389.12</td>
    <td align="right">     1088.72</td>
    <td align="right">      115.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">      334.05</td>
    <td align="right">      691.38</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">      412.16</td>
    <td align="right">      551.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      425.91</td>
    <td align="right">        5.58</td>
    <td align="right">      420.34</td>
    <td align="right">     1159.57</td>
    <td align="right">      251.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">      369.72</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">     2054.91</td>
    <td align="right">      671.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      380.55</td>
    <td align="right">      115.13</td>
    <td align="right">      265.41</td>
    <td align="right">      529.37</td>
    <td align="right">      424.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.71</td>
    <td align="right">      112.39</td>
    <td align="right">      302.32</td>
    <td align="right">      637.55</td>
    <td align="right">      360.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      458.09</td>
    <td align="right">      112.90</td>
    <td align="right">      345.19</td>
    <td align="right">      810.71</td>
    <td align="right">      277.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      557.74</td>
    <td align="right">      162.51</td>
    <td align="right">      395.23</td>
    <td align="right">     1157.12</td>
    <td align="right">      177.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">     1566.28</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      610.42</td>
    <td align="right">      186.67</td>
    <td align="right">      423.75</td>
    <td align="right">     1655.73</td>
    <td align="right">       10.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.73</td>
    <td align="right">      164.25</td>
    <td align="right">      405.48</td>
    <td align="right">     1790.78</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      583.40</td>
    <td align="right">      179.05</td>
    <td align="right">      404.34</td>
    <td align="right">     1851.30</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      548.46</td>
    <td align="right">      169.52</td>
    <td align="right">      378.94</td>
    <td align="right">     1498.15</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.67</td>
    <td align="right">      162.59</td>
    <td align="right">      335.08</td>
    <td align="right">     1171.03</td>
    <td align="right">       71.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.05</td>
    <td align="right">      132.10</td>
    <td align="right">      284.95</td>
    <td align="right">      812.53</td>
    <td align="right">      198.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">      516.45</td>
    <td align="right">      351.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      500.22</td>
    <td align="right">      149.18</td>
    <td align="right">      351.04</td>
    <td align="right">     1169.51</td>
    <td align="right">      160.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">      516.45</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">     1851.30</td>
    <td align="right">      424.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1019.82</td>
    <td align="right">      479.46</td>
    <td align="right">      540.35</td>
    <td align="right">     1624.82</td>
    <td align="right">      658.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      957.65</td>
    <td align="right">      391.72</td>
    <td align="right">      565.93</td>
    <td align="right">     1620.60</td>
    <td align="right">      565.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.19</td>
    <td align="right">      213.99</td>
    <td align="right">      574.20</td>
    <td align="right">     1492.60</td>
    <td align="right">      442.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.58</td>
    <td align="right">       65.69</td>
    <td align="right">      553.89</td>
    <td align="right">     1392.71</td>
    <td align="right">      280.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      524.83</td>
    <td align="right">        8.04</td>
    <td align="right">      516.80</td>
    <td align="right">     1583.76</td>
    <td align="right">       71.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.27</td>
    <td align="right">        0.61</td>
    <td align="right">      493.66</td>
    <td align="right">     1685.40</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.26</td>
    <td align="right">        4.20</td>
    <td align="right">      490.06</td>
    <td align="right">     1992.18</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      573.30</td>
    <td align="right">       40.62</td>
    <td align="right">      532.68</td>
    <td align="right">     2234.62</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      755.91</td>
    <td align="right">      173.24</td>
    <td align="right">      582.67</td>
    <td align="right">     2203.28</td>
    <td align="right">       26.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      989.63</td>
    <td align="right">      393.43</td>
    <td align="right">      596.20</td>
    <td align="right">     2284.71</td>
    <td align="right">      115.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      565.45</td>
    <td align="right">     2121.51</td>
    <td align="right">      314.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1013.48</td>
    <td align="right">      500.63</td>
    <td align="right">      512.85</td>
    <td align="right">     1720.20</td>
    <td align="right">      550.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      775.80</td>
    <td align="right">      232.32</td>
    <td align="right">      543.49</td>
    <td align="right">     1831.19</td>
    <td align="right">      251.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.26</td>
    <td align="right">        0.61</td>
    <td align="right">      490.06</td>
    <td align="right">     1392.71</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      596.20</td>
    <td align="right">     2284.71</td>
    <td align="right">      658.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      373.20</td>
    <td align="right">      107.19</td>
    <td align="right">      266.01</td>
    <td align="right">      542.85</td>
    <td align="right">      452.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.15</td>
    <td align="right">      121.52</td>
    <td align="right">      304.63</td>
    <td align="right">      679.87</td>
    <td align="right">      382.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.79</td>
    <td align="right">      149.44</td>
    <td align="right">      355.35</td>
    <td align="right">      909.21</td>
    <td align="right">      296.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      551.65</td>
    <td align="right">      154.98</td>
    <td align="right">      396.67</td>
    <td align="right">     1150.01</td>
    <td align="right">      193.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      600.47</td>
    <td align="right">      179.74</td>
    <td align="right">      420.72</td>
    <td align="right">     1529.33</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">     1680.50</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.27</td>
    <td align="right">      162.86</td>
    <td align="right">      406.41</td>
    <td align="right">     1785.41</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      584.01</td>
    <td align="right">      177.56</td>
    <td align="right">      406.45</td>
    <td align="right">     1840.80</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      555.54</td>
    <td align="right">      174.54</td>
    <td align="right">      381.01</td>
    <td align="right">     1509.50</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.72</td>
    <td align="right">      159.48</td>
    <td align="right">      334.23</td>
    <td align="right">     1170.09</td>
    <td align="right">       83.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      424.29</td>
    <td align="right">      138.76</td>
    <td align="right">      285.53</td>
    <td align="right">      846.50</td>
    <td align="right">      216.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      355.19</td>
    <td align="right">      107.37</td>
    <td align="right">      247.83</td>
    <td align="right">      573.83</td>
    <td align="right">      375.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      505.19</td>
    <td align="right">      152.53</td>
    <td align="right">      352.66</td>
    <td align="right">     1187.75</td>
    <td align="right">      172.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      355.19</td>
    <td align="right">      107.19</td>
    <td align="right">      247.83</td>
    <td align="right">      542.85</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">     1840.80</td>
    <td align="right">      452.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.18</td>
    <td align="right">        0.00</td>
    <td align="right">      105.18</td>
    <td align="right">      117.27</td>
    <td align="right">      252.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.56</td>
    <td align="right">        0.00</td>
    <td align="right">      120.56</td>
    <td align="right">      166.42</td>
    <td align="right">      205.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.48</td>
    <td align="right">        0.00</td>
    <td align="right">      138.48</td>
    <td align="right">      243.69</td>
    <td align="right">      150.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      156.03</td>
    <td align="right">        0.32</td>
    <td align="right">      155.70</td>
    <td align="right">      354.72</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.62</td>
    <td align="right">        5.15</td>
    <td align="right">      170.47</td>
    <td align="right">      535.64</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      616.39</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      172.54</td>
    <td align="right">        4.97</td>
    <td align="right">      167.57</td>
    <td align="right">      686.74</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.62</td>
    <td align="right">        1.33</td>
    <td align="right">      159.29</td>
    <td align="right">      672.64</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.31</td>
    <td align="right">        0.02</td>
    <td align="right">      146.29</td>
    <td align="right">      502.60</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.70</td>
    <td align="right">        0.00</td>
    <td align="right">      129.70</td>
    <td align="right">      357.07</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.35</td>
    <td align="right">        0.00</td>
    <td align="right">      111.35</td>
    <td align="right">      224.37</td>
    <td align="right">      120.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      130.99</td>
    <td align="right">      211.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      141.96</td>
    <td align="right">        1.86</td>
    <td align="right">      140.11</td>
    <td align="right">      385.39</td>
    <td align="right">       92.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      117.27</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      686.74</td>
    <td align="right">      252.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.18</td>
    <td align="right">        0.00</td>
    <td align="right">      105.18</td>
    <td align="right">      117.27</td>
    <td align="right">      252.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.57</td>
    <td align="right">        0.00</td>
    <td align="right">      120.57</td>
    <td align="right">      166.43</td>
    <td align="right">      205.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.49</td>
    <td align="right">        0.00</td>
    <td align="right">      138.49</td>
    <td align="right">      243.70</td>
    <td align="right">      150.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      156.03</td>
    <td align="right">        0.32</td>
    <td align="right">      155.71</td>
    <td align="right">      354.73</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.63</td>
    <td align="right">        5.15</td>
    <td align="right">      170.48</td>
    <td align="right">      535.67</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      616.42</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      172.55</td>
    <td align="right">        4.97</td>
    <td align="right">      167.58</td>
    <td align="right">      686.78</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.63</td>
    <td align="right">        1.33</td>
    <td align="right">      159.30</td>
    <td align="right">      672.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.32</td>
    <td align="right">        0.02</td>
    <td align="right">      146.30</td>
    <td align="right">      502.63</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.71</td>
    <td align="right">        0.00</td>
    <td align="right">      129.71</td>
    <td align="right">      357.09</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.35</td>
    <td align="right">        0.00</td>
    <td align="right">      111.35</td>
    <td align="right">      224.38</td>
    <td align="right">      120.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      130.99</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      141.97</td>
    <td align="right">        1.86</td>
    <td align="right">      140.11</td>
    <td align="right">      385.41</td>
    <td align="right">       92.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      117.27</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      686.78</td>
    <td align="right">      252.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.18</td>
    <td align="right">        0.00</td>
    <td align="right">      105.18</td>
    <td align="right">      117.27</td>
    <td align="right">      252.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.57</td>
    <td align="right">        0.00</td>
    <td align="right">      120.57</td>
    <td align="right">      166.43</td>
    <td align="right">      205.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      138.49</td>
    <td align="right">        0.00</td>
    <td align="right">      138.49</td>
    <td align="right">      243.70</td>
    <td align="right">      150.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      156.03</td>
    <td align="right">        0.32</td>
    <td align="right">      155.71</td>
    <td align="right">      354.73</td>
    <td align="right">       90.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.63</td>
    <td align="right">        5.15</td>
    <td align="right">      170.48</td>
    <td align="right">      535.67</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      616.42</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      172.55</td>
    <td align="right">        4.97</td>
    <td align="right">      167.58</td>
    <td align="right">      686.78</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      160.63</td>
    <td align="right">        1.33</td>
    <td align="right">      159.30</td>
    <td align="right">      672.68</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.32</td>
    <td align="right">        0.02</td>
    <td align="right">      146.30</td>
    <td align="right">      502.63</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      129.71</td>
    <td align="right">        0.00</td>
    <td align="right">      129.71</td>
    <td align="right">      357.09</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.35</td>
    <td align="right">        0.00</td>
    <td align="right">      111.35</td>
    <td align="right">      224.38</td>
    <td align="right">      120.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      130.99</td>
    <td align="right">      211.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      141.97</td>
    <td align="right">        1.86</td>
    <td align="right">      140.11</td>
    <td align="right">      385.41</td>
    <td align="right">       92.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      117.27</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.04</td>
    <td align="right">       10.44</td>
    <td align="right">      177.60</td>
    <td align="right">      686.78</td>
    <td align="right">      252.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.07</td>
    <td align="right">      110.75</td>
    <td align="right">      255.32</td>
    <td align="right">      495.04</td>
    <td align="right">      461.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      398.93</td>
    <td align="right">      108.11</td>
    <td align="right">      290.82</td>
    <td align="right">      609.33</td>
    <td align="right">      380.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      440.66</td>
    <td align="right">      108.61</td>
    <td align="right">      332.05</td>
    <td align="right">      785.49</td>
    <td align="right">      281.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      536.52</td>
    <td align="right">      156.32</td>
    <td align="right">      380.20</td>
    <td align="right">     1125.58</td>
    <td align="right">      173.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      599.58</td>
    <td align="right">      191.03</td>
    <td align="right">      408.55</td>
    <td align="right">     1518.60</td>
    <td align="right">       43.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      587.19</td>
    <td align="right">      179.57</td>
    <td align="right">      407.62</td>
    <td align="right">     1600.07</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      548.05</td>
    <td align="right">      158.00</td>
    <td align="right">      390.05</td>
    <td align="right">     1725.20</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      561.20</td>
    <td align="right">      172.24</td>
    <td align="right">      388.96</td>
    <td align="right">     1773.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      527.59</td>
    <td align="right">      163.07</td>
    <td align="right">      364.52</td>
    <td align="right">     1432.10</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.74</td>
    <td align="right">      156.40</td>
    <td align="right">      322.33</td>
    <td align="right">     1117.28</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.18</td>
    <td align="right">      127.07</td>
    <td align="right">      274.11</td>
    <td align="right">      770.72</td>
    <td align="right">      224.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.72</td>
    <td align="right">       89.09</td>
    <td align="right">      235.63</td>
    <td align="right">      482.90</td>
    <td align="right">      388.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      481.19</td>
    <td align="right">      143.50</td>
    <td align="right">      337.69</td>
    <td align="right">     1122.62</td>
    <td align="right">      171.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      324.72</td>
    <td align="right">       89.09</td>
    <td align="right">      235.63</td>
    <td align="right">      482.90</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      599.58</td>
    <td align="right">      191.03</td>
    <td align="right">      408.55</td>
    <td align="right">     1773.58</td>
    <td align="right">      461.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.47</td>
    <td align="right">        4.38</td>
    <td align="right">       10.09</td>
    <td align="right">       19.57</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.77</td>
    <td align="right">        4.27</td>
    <td align="right">       11.50</td>
    <td align="right">       24.09</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        4.29</td>
    <td align="right">       13.13</td>
    <td align="right">       31.06</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.21</td>
    <td align="right">        6.18</td>
    <td align="right">       15.03</td>
    <td align="right">       44.50</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.71</td>
    <td align="right">        7.55</td>
    <td align="right">       16.15</td>
    <td align="right">       60.04</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.22</td>
    <td align="right">        7.10</td>
    <td align="right">       16.12</td>
    <td align="right">       63.27</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.67</td>
    <td align="right">        6.25</td>
    <td align="right">       15.42</td>
    <td align="right">       68.21</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.19</td>
    <td align="right">        6.81</td>
    <td align="right">       15.38</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.86</td>
    <td align="right">        6.45</td>
    <td align="right">       14.41</td>
    <td align="right">       56.62</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.93</td>
    <td align="right">        6.18</td>
    <td align="right">       12.74</td>
    <td align="right">       44.18</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.86</td>
    <td align="right">        5.02</td>
    <td align="right">       10.84</td>
    <td align="right">       30.47</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.84</td>
    <td align="right">        3.52</td>
    <td align="right">        9.32</td>
    <td align="right">       19.09</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.03</td>
    <td align="right">        5.67</td>
    <td align="right">       13.35</td>
    <td align="right">       44.39</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.84</td>
    <td align="right">        3.52</td>
    <td align="right">        9.32</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.71</td>
    <td align="right">        7.55</td>
    <td align="right">       16.15</td>
    <td align="right">       70.13</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.93</td>
    <td align="right">      159.82</td>
    <td align="right">      180.12</td>
    <td align="right">      539.53</td>
    <td align="right">      249.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.21</td>
    <td align="right">      130.57</td>
    <td align="right">      188.64</td>
    <td align="right">      542.19</td>
    <td align="right">      208.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.73</td>
    <td align="right">       71.33</td>
    <td align="right">      191.40</td>
    <td align="right">      501.97</td>
    <td align="right">      155.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      206.52</td>
    <td align="right">       21.90</td>
    <td align="right">      184.63</td>
    <td align="right">      470.09</td>
    <td align="right">       93.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.94</td>
    <td align="right">        2.68</td>
    <td align="right">      172.26</td>
    <td align="right">      530.01</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      164.76</td>
    <td align="right">        0.20</td>
    <td align="right">      164.55</td>
    <td align="right">      559.23</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.75</td>
    <td align="right">        1.40</td>
    <td align="right">      163.35</td>
    <td align="right">      659.20</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.10</td>
    <td align="right">       13.54</td>
    <td align="right">      177.56</td>
    <td align="right">      732.21</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.97</td>
    <td align="right">       57.74</td>
    <td align="right">      194.22</td>
    <td align="right">      723.55</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.87</td>
    <td align="right">      131.14</td>
    <td align="right">      198.73</td>
    <td align="right">      754.02</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.91</td>
    <td align="right">      175.43</td>
    <td align="right">      188.48</td>
    <td align="right">      703.45</td>
    <td align="right">      125.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.82</td>
    <td align="right">      166.87</td>
    <td align="right">      170.95</td>
    <td align="right">      570.90</td>
    <td align="right">      211.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      258.60</td>
    <td align="right">       77.44</td>
    <td align="right">      181.16</td>
    <td align="right">      607.65</td>
    <td align="right">       93.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.75</td>
    <td align="right">        0.20</td>
    <td align="right">      163.35</td>
    <td align="right">      470.09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.91</td>
    <td align="right">      175.43</td>
    <td align="right">      198.73</td>
    <td align="right">      754.02</td>
    <td align="right">      249.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.93</td>
    <td align="right">      159.82</td>
    <td align="right">      180.12</td>
    <td align="right">      539.53</td>
    <td align="right">      249.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.21</td>
    <td align="right">      130.57</td>
    <td align="right">      188.64</td>
    <td align="right">      542.19</td>
    <td align="right">      208.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.73</td>
    <td align="right">       71.33</td>
    <td align="right">      191.40</td>
    <td align="right">      501.97</td>
    <td align="right">      155.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      206.52</td>
    <td align="right">       21.90</td>
    <td align="right">      184.63</td>
    <td align="right">      470.09</td>
    <td align="right">       93.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.94</td>
    <td align="right">        2.68</td>
    <td align="right">      172.26</td>
    <td align="right">      530.01</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      164.76</td>
    <td align="right">        0.20</td>
    <td align="right">      164.55</td>
    <td align="right">      559.23</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.75</td>
    <td align="right">        1.40</td>
    <td align="right">      163.35</td>
    <td align="right">      659.20</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.10</td>
    <td align="right">       13.54</td>
    <td align="right">      177.56</td>
    <td align="right">      732.21</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.97</td>
    <td align="right">       57.74</td>
    <td align="right">      194.22</td>
    <td align="right">      723.55</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.87</td>
    <td align="right">      131.14</td>
    <td align="right">      198.73</td>
    <td align="right">      754.02</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.91</td>
    <td align="right">      175.43</td>
    <td align="right">      188.48</td>
    <td align="right">      703.45</td>
    <td align="right">      125.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.82</td>
    <td align="right">      166.87</td>
    <td align="right">      170.95</td>
    <td align="right">      570.90</td>
    <td align="right">      211.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      258.60</td>
    <td align="right">       77.44</td>
    <td align="right">      181.16</td>
    <td align="right">      607.65</td>
    <td align="right">       93.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.75</td>
    <td align="right">        0.20</td>
    <td align="right">      163.35</td>
    <td align="right">      470.09</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.91</td>
    <td align="right">      175.43</td>
    <td align="right">      198.73</td>
    <td align="right">      754.02</td>
    <td align="right">      249.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.91</td>
    <td align="right">      159.81</td>
    <td align="right">      180.10</td>
    <td align="right">      539.50</td>
    <td align="right">      249.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      319.19</td>
    <td align="right">      130.56</td>
    <td align="right">      188.63</td>
    <td align="right">      542.15</td>
    <td align="right">      208.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.71</td>
    <td align="right">       71.32</td>
    <td align="right">      191.39</td>
    <td align="right">      501.94</td>
    <td align="right">      155.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      206.51</td>
    <td align="right">       21.89</td>
    <td align="right">      184.62</td>
    <td align="right">      470.06</td>
    <td align="right">       93.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.93</td>
    <td align="right">        2.68</td>
    <td align="right">      172.25</td>
    <td align="right">      529.98</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      164.75</td>
    <td align="right">        0.20</td>
    <td align="right">      164.54</td>
    <td align="right">      559.19</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.74</td>
    <td align="right">        1.40</td>
    <td align="right">      163.34</td>
    <td align="right">      659.16</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.09</td>
    <td align="right">       13.54</td>
    <td align="right">      177.55</td>
    <td align="right">      732.16</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.95</td>
    <td align="right">       57.74</td>
    <td align="right">      194.21</td>
    <td align="right">      723.51</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.85</td>
    <td align="right">      131.13</td>
    <td align="right">      198.72</td>
    <td align="right">      753.97</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      363.89</td>
    <td align="right">      175.42</td>
    <td align="right">      188.47</td>
    <td align="right">      703.41</td>
    <td align="right">      125.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.80</td>
    <td align="right">      166.86</td>
    <td align="right">      170.94</td>
    <td align="right">      570.86</td>
    <td align="right">      211.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      258.58</td>
    <td align="right">       77.43</td>
    <td align="right">      181.15</td>
    <td align="right">      607.62</td>
    <td align="right">       93.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.74</td>
    <td align="right">        0.20</td>
    <td align="right">      163.34</td>
    <td align="right">      470.06</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.89</td>
    <td align="right">      175.42</td>
    <td align="right">      198.72</td>
    <td align="right">      753.97</td>
    <td align="right">      249.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      359.00</td>
    <td align="right">      103.11</td>
    <td align="right">      255.89</td>
    <td align="right">      513.52</td>
    <td align="right">      497.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.94</td>
    <td align="right">      116.90</td>
    <td align="right">      293.04</td>
    <td align="right">      653.65</td>
    <td align="right">      406.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.58</td>
    <td align="right">      143.76</td>
    <td align="right">      341.83</td>
    <td align="right">      883.22</td>
    <td align="right">      303.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      530.66</td>
    <td align="right">      149.09</td>
    <td align="right">      381.57</td>
    <td align="right">     1120.28</td>
    <td align="right">      190.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      577.62</td>
    <td align="right">      172.90</td>
    <td align="right">      404.72</td>
    <td align="right">     1482.66</td>
    <td align="right">       51.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      596.92</td>
    <td align="right">      188.17</td>
    <td align="right">      408.76</td>
    <td align="right">     1621.74</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      547.61</td>
    <td align="right">      156.66</td>
    <td align="right">      390.95</td>
    <td align="right">     1719.42</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      561.79</td>
    <td align="right">      170.81</td>
    <td align="right">      390.98</td>
    <td align="right">     1763.96</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      534.41</td>
    <td align="right">      167.89</td>
    <td align="right">      366.51</td>
    <td align="right">     1443.40</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.93</td>
    <td align="right">      153.42</td>
    <td align="right">      321.52</td>
    <td align="right">     1116.96</td>
    <td align="right">       96.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.14</td>
    <td align="right">      133.48</td>
    <td align="right">      274.67</td>
    <td align="right">      805.81</td>
    <td align="right">      245.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.68</td>
    <td align="right">      103.28</td>
    <td align="right">      238.40</td>
    <td align="right">      542.86</td>
    <td align="right">      416.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      485.96</td>
    <td align="right">      146.72</td>
    <td align="right">      339.24</td>
    <td align="right">     1141.75</td>
    <td align="right">      185.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      341.68</td>
    <td align="right">      103.11</td>
    <td align="right">      238.40</td>
    <td align="right">      513.52</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      596.92</td>
    <td align="right">      188.17</td>
    <td align="right">      408.76</td>
    <td align="right">     1763.96</td>
    <td align="right">      497.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.19</td>
    <td align="right">        4.08</td>
    <td align="right">       10.12</td>
    <td align="right">       20.30</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.21</td>
    <td align="right">        4.62</td>
    <td align="right">       11.59</td>
    <td align="right">       25.84</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.20</td>
    <td align="right">        5.68</td>
    <td align="right">       13.52</td>
    <td align="right">       34.92</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.98</td>
    <td align="right">        5.89</td>
    <td align="right">       15.09</td>
    <td align="right">       44.29</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.84</td>
    <td align="right">        6.84</td>
    <td align="right">       16.00</td>
    <td align="right">       58.62</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.60</td>
    <td align="right">        7.44</td>
    <td align="right">       16.16</td>
    <td align="right">       64.12</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.65</td>
    <td align="right">        6.19</td>
    <td align="right">       15.46</td>
    <td align="right">       67.98</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.21</td>
    <td align="right">        6.75</td>
    <td align="right">       15.46</td>
    <td align="right">       69.75</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.13</td>
    <td align="right">        6.64</td>
    <td align="right">       14.49</td>
    <td align="right">       57.07</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.78</td>
    <td align="right">        6.07</td>
    <td align="right">       12.71</td>
    <td align="right">       44.16</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.14</td>
    <td align="right">        5.28</td>
    <td align="right">       10.86</td>
    <td align="right">       31.86</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.51</td>
    <td align="right">        4.08</td>
    <td align="right">        9.43</td>
    <td align="right">       21.46</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.21</td>
    <td align="right">        5.80</td>
    <td align="right">       13.41</td>
    <td align="right">       45.14</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.51</td>
    <td align="right">        4.08</td>
    <td align="right">        9.43</td>
    <td align="right">       20.30</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">        7.44</td>
    <td align="right">       16.16</td>
    <td align="right">       69.75</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">      315.55</td>
    <td align="right">      358.32</td>
    <td align="right">      722.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">      361.71</td>
    <td align="right">      498.69</td>
    <td align="right">      602.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">      415.47</td>
    <td align="right">      723.31</td>
    <td align="right">      455.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.10</td>
    <td align="right">        0.96</td>
    <td align="right">      467.13</td>
    <td align="right">     1052.85</td>
    <td align="right">      282.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      526.89</td>
    <td align="right">       15.45</td>
    <td align="right">      511.43</td>
    <td align="right">     1602.29</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">     1853.14</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      517.65</td>
    <td align="right">       14.91</td>
    <td align="right">      502.73</td>
    <td align="right">     2073.59</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      481.88</td>
    <td align="right">        3.99</td>
    <td align="right">      477.90</td>
    <td align="right">     2044.76</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      438.95</td>
    <td align="right">        0.05</td>
    <td align="right">      438.90</td>
    <td align="right">     1534.42</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">      389.12</td>
    <td align="right">     1095.94</td>
    <td align="right">      118.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">      334.05</td>
    <td align="right">      691.26</td>
    <td align="right">      330.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">      404.11</td>
    <td align="right">      591.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      425.91</td>
    <td align="right">        5.58</td>
    <td align="right">      420.34</td>
    <td align="right">     1165.17</td>
    <td align="right">      266.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">      358.32</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">     2073.59</td>
    <td align="right">      722.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      380.55</td>
    <td align="right">      115.13</td>
    <td align="right">      265.41</td>
    <td align="right">      516.35</td>
    <td align="right">      452.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.71</td>
    <td align="right">      112.39</td>
    <td align="right">      302.32</td>
    <td align="right">      628.93</td>
    <td align="right">      381.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      458.09</td>
    <td align="right">      112.90</td>
    <td align="right">      345.19</td>
    <td align="right">      806.50</td>
    <td align="right">      290.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      557.74</td>
    <td align="right">      162.51</td>
    <td align="right">      395.23</td>
    <td align="right">     1158.03</td>
    <td align="right">      182.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">     1572.09</td>
    <td align="right">       45.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      610.42</td>
    <td align="right">      186.67</td>
    <td align="right">      423.75</td>
    <td align="right">     1662.16</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.73</td>
    <td align="right">      164.25</td>
    <td align="right">      405.48</td>
    <td align="right">     1799.45</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      583.40</td>
    <td align="right">      179.05</td>
    <td align="right">      404.34</td>
    <td align="right">     1858.71</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      548.46</td>
    <td align="right">      169.52</td>
    <td align="right">      378.94</td>
    <td align="right">     1502.87</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      497.67</td>
    <td align="right">      162.59</td>
    <td align="right">      335.08</td>
    <td align="right">     1172.63</td>
    <td align="right">       73.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.05</td>
    <td align="right">      132.10</td>
    <td align="right">      284.95</td>
    <td align="right">      808.61</td>
    <td align="right">      209.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">      506.41</td>
    <td align="right">      374.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      500.22</td>
    <td align="right">      149.18</td>
    <td align="right">      351.04</td>
    <td align="right">     1169.19</td>
    <td align="right">      168.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">      506.41</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">     1858.71</td>
    <td align="right">      452.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1019.82</td>
    <td align="right">      479.46</td>
    <td align="right">      540.35</td>
    <td align="right">     1614.76</td>
    <td align="right">      701.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      957.65</td>
    <td align="right">      391.72</td>
    <td align="right">      565.93</td>
    <td align="right">     1617.31</td>
    <td align="right">      598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.19</td>
    <td align="right">      213.99</td>
    <td align="right">      574.20</td>
    <td align="right">     1495.09</td>
    <td align="right">      463.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.58</td>
    <td align="right">       65.69</td>
    <td align="right">      553.89</td>
    <td align="right">     1400.89</td>
    <td align="right">      289.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      524.83</td>
    <td align="right">        8.04</td>
    <td align="right">      516.80</td>
    <td align="right">     1598.03</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.27</td>
    <td align="right">        0.61</td>
    <td align="right">      493.66</td>
    <td align="right">     1700.31</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.26</td>
    <td align="right">        4.20</td>
    <td align="right">      490.06</td>
    <td align="right">     2011.34</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      573.30</td>
    <td align="right">       40.62</td>
    <td align="right">      532.68</td>
    <td align="right">     2252.50</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      755.91</td>
    <td align="right">      173.24</td>
    <td align="right">      582.67</td>
    <td align="right">     2217.56</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      989.63</td>
    <td align="right">      393.43</td>
    <td align="right">      596.20</td>
    <td align="right">     2294.94</td>
    <td align="right">      118.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      565.45</td>
    <td align="right">     2124.09</td>
    <td align="right">      330.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1013.48</td>
    <td align="right">      500.63</td>
    <td align="right">      512.85</td>
    <td align="right">     1714.19</td>
    <td align="right">      583.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      775.80</td>
    <td align="right">      232.32</td>
    <td align="right">      543.49</td>
    <td align="right">     1838.29</td>
    <td align="right">      264.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.26</td>
    <td align="right">        0.61</td>
    <td align="right">      490.06</td>
    <td align="right">     1400.89</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      596.20</td>
    <td align="right">     2294.94</td>
    <td align="right">      701.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      373.20</td>
    <td align="right">      107.19</td>
    <td align="right">      266.01</td>
    <td align="right">      536.83</td>
    <td align="right">      486.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.15</td>
    <td align="right">      121.52</td>
    <td align="right">      304.63</td>
    <td align="right">      677.51</td>
    <td align="right">      405.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.79</td>
    <td align="right">      149.44</td>
    <td align="right">      355.35</td>
    <td align="right">      911.17</td>
    <td align="right">      311.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      551.65</td>
    <td align="right">      154.98</td>
    <td align="right">      396.67</td>
    <td align="right">     1156.11</td>
    <td align="right">      199.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      600.47</td>
    <td align="right">      179.74</td>
    <td align="right">      420.72</td>
    <td align="right">     1539.53</td>
    <td align="right">       53.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">     1691.24</td>
    <td align="right">       12.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.27</td>
    <td align="right">      162.86</td>
    <td align="right">      406.41</td>
    <td align="right">     1798.56</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      584.01</td>
    <td align="right">      177.56</td>
    <td align="right">      406.45</td>
    <td align="right">     1853.35</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      555.54</td>
    <td align="right">      174.54</td>
    <td align="right">      381.01</td>
    <td align="right">     1518.67</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.72</td>
    <td align="right">      159.48</td>
    <td align="right">      334.23</td>
    <td align="right">     1175.95</td>
    <td align="right">       85.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      424.29</td>
    <td align="right">      138.76</td>
    <td align="right">      285.53</td>
    <td align="right">      847.72</td>
    <td align="right">      228.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      355.19</td>
    <td align="right">      107.37</td>
    <td align="right">      247.83</td>
    <td align="right">      570.06</td>
    <td align="right">      400.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      505.19</td>
    <td align="right">      152.53</td>
    <td align="right">      352.66</td>
    <td align="right">     1192.69</td>
    <td align="right">      182.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      355.19</td>
    <td align="right">      107.19</td>
    <td align="right">      247.83</td>
    <td align="right">      536.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">     1853.35</td>
    <td align="right">      486.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845162E+09</td>
    <td align="right">0.990268E+09</td>
    <td align="right">0.179760E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.875042E+09</td>
    <td align="right">0.122087E+10</td>
    <td align="right">0.136796E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111279E+10</td>
    <td align="right">0.193633E+10</td>
    <td align="right">0.115840E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121331E+10</td>
    <td align="right">  2499967.15</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.270966E+10</td>
    <td align="right">0.710741E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141121E+10</td>
    <td align="right"> 41390031.38</td>
    <td align="right">0.136982E+10</td>
    <td align="right">0.425470E+10</td>
    <td align="right">0.188843E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">0.476422E+10</td>
    <td align="right"> 47332653.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138646E+10</td>
    <td align="right"> 39947373.00</td>
    <td align="right">0.134652E+10</td>
    <td align="right">0.550387E+10</td>
    <td align="right">  1203284.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129068E+10</td>
    <td align="right"> 10675196.26</td>
    <td align="right">0.128000E+10</td>
    <td align="right">0.543093E+10</td>
    <td align="right">   197608.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113776E+10</td>
    <td align="right">   130377.42</td>
    <td align="right">0.113763E+10</td>
    <td align="right">0.394529E+10</td>
    <td align="right"> 67707969.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104222E+10</td>
    <td align="right">0.291604E+10</td>
    <td align="right">0.309556E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865865E+09</td>
    <td align="right">0.179205E+10</td>
    <td align="right">0.810755E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">0.110393E+10</td>
    <td align="right">0.147656E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134316E+11</td>
    <td align="right">0.175822E+09</td>
    <td align="right">0.132558E+11</td>
    <td align="right">0.365682E+11</td>
    <td align="right">0.793687E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">0.990268E+09</td>
    <td align="right">   197608.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">0.550387E+10</td>
    <td align="right">0.179760E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101926E+10</td>
    <td align="right">0.308376E+09</td>
    <td align="right">0.710884E+09</td>
    <td align="right">0.141786E+10</td>
    <td align="right">0.113629E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100327E+10</td>
    <td align="right">0.271890E+09</td>
    <td align="right">0.731376E+09</td>
    <td align="right">0.154237E+10</td>
    <td align="right">0.871562E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122695E+10</td>
    <td align="right">0.302398E+09</td>
    <td align="right">0.924550E+09</td>
    <td align="right">0.217141E+10</td>
    <td align="right">0.742694E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144567E+10</td>
    <td align="right">0.421221E+09</td>
    <td align="right">0.102445E+10</td>
    <td align="right">0.299924E+10</td>
    <td align="right">0.459893E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">0.419513E+10</td>
    <td align="right">0.120500E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158221E+10</td>
    <td align="right">0.483857E+09</td>
    <td align="right">0.109835E+10</td>
    <td align="right">0.429166E+10</td>
    <td align="right"> 28288695.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152597E+10</td>
    <td align="right">0.439934E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.479642E+10</td>
    <td align="right">   662142.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156257E+10</td>
    <td align="right">0.479573E+09</td>
    <td align="right">0.108299E+10</td>
    <td align="right">0.495853E+10</td>
    <td align="right">    73629.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142161E+10</td>
    <td align="right">0.439402E+09</td>
    <td align="right">0.982206E+09</td>
    <td align="right">0.388319E+10</td>
    <td align="right"> 40670308.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133297E+10</td>
    <td align="right">0.435481E+09</td>
    <td align="right">0.897486E+09</td>
    <td align="right">0.313650E+10</td>
    <td align="right">0.191197E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108100E+10</td>
    <td align="right">0.342405E+09</td>
    <td align="right">0.738593E+09</td>
    <td align="right">0.210609E+10</td>
    <td align="right">0.515297E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">0.138326E+10</td>
    <td align="right">0.941919E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157750E+11</td>
    <td align="right">0.470448E+10</td>
    <td align="right">0.110705E+11</td>
    <td align="right">0.368817E+11</td>
    <td align="right">0.504904E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">0.138326E+10</td>
    <td align="right">    73629.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">0.495853E+10</td>
    <td align="right">0.113629E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273147E+10</td>
    <td align="right">0.128419E+10</td>
    <td align="right">0.144728E+10</td>
    <td align="right">0.435193E+10</td>
    <td align="right">0.176398E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231675E+10</td>
    <td align="right">0.947651E+09</td>
    <td align="right">0.136910E+10</td>
    <td align="right">0.392055E+10</td>
    <td align="right">0.136918E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211109E+10</td>
    <td align="right">0.573148E+09</td>
    <td align="right">0.153794E+10</td>
    <td align="right">0.399779E+10</td>
    <td align="right">0.118459E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160594E+10</td>
    <td align="right">0.170260E+09</td>
    <td align="right">0.143568E+10</td>
    <td align="right">0.360989E+10</td>
    <td align="right">0.727447E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140572E+10</td>
    <td align="right"> 21527140.62</td>
    <td align="right">0.138419E+10</td>
    <td align="right">0.424194E+10</td>
    <td align="right">0.190234E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">0.436857E+10</td>
    <td align="right"> 38106312.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132383E+10</td>
    <td align="right"> 11248476.20</td>
    <td align="right">0.131258E+10</td>
    <td align="right">0.533585E+10</td>
    <td align="right">   649010.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153553E+10</td>
    <td align="right">0.108799E+09</td>
    <td align="right">0.142673E+10</td>
    <td align="right">0.598520E+10</td>
    <td align="right">   102887.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195931E+10</td>
    <td align="right">0.449032E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.571091E+10</td>
    <td align="right"> 67665865.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265062E+10</td>
    <td align="right">0.105377E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">0.611936E+10</td>
    <td align="right">0.309868E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.146565E+10</td>
    <td align="right">0.549896E+10</td>
    <td align="right">0.814662E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271452E+10</td>
    <td align="right">0.134089E+10</td>
    <td align="right">0.137363E+10</td>
    <td align="right">0.460739E+10</td>
    <td align="right">0.147545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244658E+11</td>
    <td align="right">0.732630E+10</td>
    <td align="right">0.171395E+11</td>
    <td align="right">0.577483E+11</td>
    <td align="right">0.794194E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">0.360989E+10</td>
    <td align="right">   102887.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">0.611936E+10</td>
    <td align="right">0.176398E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.999569E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.712484E+09</td>
    <td align="right">0.145396E+10</td>
    <td align="right">0.121280E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103095E+10</td>
    <td align="right">0.293985E+09</td>
    <td align="right">0.736963E+09</td>
    <td align="right">0.164474E+10</td>
    <td align="right">0.924402E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135203E+10</td>
    <td align="right">0.400272E+09</td>
    <td align="right">0.951758E+09</td>
    <td align="right">0.243524E+10</td>
    <td align="right">0.794821E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142987E+10</td>
    <td align="right">0.401718E+09</td>
    <td align="right">0.102816E+10</td>
    <td align="right">0.298082E+10</td>
    <td align="right">0.501760E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160829E+10</td>
    <td align="right">0.481426E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">0.409617E+10</td>
    <td align="right">0.141409E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.110140E+10</td>
    <td align="right">0.435585E+10</td>
    <td align="right"> 32965386.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152474E+10</td>
    <td align="right">0.436197E+09</td>
    <td align="right">0.108854E+10</td>
    <td align="right">0.478203E+10</td>
    <td align="right">   725407.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156421E+10</td>
    <td align="right">0.475587E+09</td>
    <td align="right">0.108862E+10</td>
    <td align="right">0.493041E+10</td>
    <td align="right">   205611.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143997E+10</td>
    <td align="right">0.452397E+09</td>
    <td align="right">0.987572E+09</td>
    <td align="right">0.391263E+10</td>
    <td align="right"> 50774873.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132237E+10</td>
    <td align="right">0.427161E+09</td>
    <td align="right">0.895206E+09</td>
    <td align="right">0.313396E+10</td>
    <td align="right">0.223500E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109975E+10</td>
    <td align="right">0.359654E+09</td>
    <td align="right">0.740098E+09</td>
    <td align="right">0.219412E+10</td>
    <td align="right">0.561899E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287577E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">0.153694E+10</td>
    <td align="right">0.100469E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159315E+11</td>
    <td align="right">0.481008E+10</td>
    <td align="right">0.111214E+11</td>
    <td align="right">0.374569E+11</td>
    <td align="right">0.544995E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">0.145396E+10</td>
    <td align="right">   205611.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">0.493041E+10</td>
    <td align="right">0.121280E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281707E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281707E+09</td>
    <td align="right">0.314095E+09</td>
    <td align="right">0.677477E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.291667E+09</td>
    <td align="right">0.402603E+09</td>
    <td align="right">0.497630E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370914E+09</td>
    <td align="right">0.652690E+09</td>
    <td align="right">0.402319E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404418E+09</td>
    <td align="right">   833282.96</td>
    <td align="right">0.403585E+09</td>
    <td align="right">0.919424E+09</td>
    <td align="right">0.234103E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470382E+09</td>
    <td align="right"> 13796024.38</td>
    <td align="right">0.456586E+09</td>
    <td align="right">0.143465E+10</td>
    <td align="right"> 58704612.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487387E+09</td>
    <td align="right"> 27058259.84</td>
    <td align="right">0.460329E+09</td>
    <td align="right">0.159768E+10</td>
    <td align="right"> 13998930.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462133E+09</td>
    <td align="right"> 13315161.00</td>
    <td align="right">0.448818E+09</td>
    <td align="right">0.183937E+10</td>
    <td align="right">   402885.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430206E+09</td>
    <td align="right">  3558230.40</td>
    <td align="right">0.426648E+09</td>
    <td align="right">0.180161E+10</td>
    <td align="right">    70232.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379237E+09</td>
    <td align="right">    43457.08</td>
    <td align="right">0.379193E+09</td>
    <td align="right">0.130274E+10</td>
    <td align="right"> 25975343.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347392E+09</td>
    <td align="right">0.956377E+09</td>
    <td align="right">0.118812E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288608E+09</td>
    <td align="right">0.581554E+09</td>
    <td align="right">0.311732E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262937E+09</td>
    <td align="right">0.350838E+09</td>
    <td align="right">0.565485E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447699E+10</td>
    <td align="right"> 58604415.66</td>
    <td align="right">0.441838E+10</td>
    <td align="right">0.121536E+11</td>
    <td align="right">0.290671E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262937E+09</td>
    <td align="right">0.314095E+09</td>
    <td align="right">    70232.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487387E+09</td>
    <td align="right"> 27058259.84</td>
    <td align="right">0.460329E+09</td>
    <td align="right">0.183937E+10</td>
    <td align="right">0.677477E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281718E+09</td>
    <td align="right">0.314105E+09</td>
    <td align="right">0.677514E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.291678E+09</td>
    <td align="right">0.402619E+09</td>
    <td align="right">0.497657E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370928E+09</td>
    <td align="right">0.652719E+09</td>
    <td align="right">0.402339E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404434E+09</td>
    <td align="right">   833305.35</td>
    <td align="right">0.403601E+09</td>
    <td align="right">0.919469E+09</td>
    <td align="right">0.234113E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470401E+09</td>
    <td align="right"> 13796395.22</td>
    <td align="right">0.456604E+09</td>
    <td align="right">0.143473E+10</td>
    <td align="right"> 58705791.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487406E+09</td>
    <td align="right"> 27058987.17</td>
    <td align="right">0.460347E+09</td>
    <td align="right">0.159776E+10</td>
    <td align="right"> 13998577.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462151E+09</td>
    <td align="right"> 13315518.92</td>
    <td align="right">0.448835E+09</td>
    <td align="right">0.183947E+10</td>
    <td align="right">   402834.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430223E+09</td>
    <td align="right">  3558326.05</td>
    <td align="right">0.426665E+09</td>
    <td align="right">0.180171E+10</td>
    <td align="right">    70211.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379252E+09</td>
    <td align="right">    43458.25</td>
    <td align="right">0.379209E+09</td>
    <td align="right">0.130281E+10</td>
    <td align="right"> 25975527.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347405E+09</td>
    <td align="right">0.956429E+09</td>
    <td align="right">0.118815E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288619E+09</td>
    <td align="right">0.581583E+09</td>
    <td align="right">0.311746E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262947E+09</td>
    <td align="right">0.350852E+09</td>
    <td align="right">0.565514E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447716E+10</td>
    <td align="right"> 58605990.96</td>
    <td align="right">0.441856E+10</td>
    <td align="right">0.121543E+11</td>
    <td align="right">0.290685E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262947E+09</td>
    <td align="right">0.314105E+09</td>
    <td align="right">    70211.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487406E+09</td>
    <td align="right"> 27058987.17</td>
    <td align="right">0.460347E+09</td>
    <td align="right">0.183947E+10</td>
    <td align="right">0.677514E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281718E+09</td>
    <td align="right">0.314105E+09</td>
    <td align="right">0.677514E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.291678E+09</td>
    <td align="right">0.402619E+09</td>
    <td align="right">0.497657E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370928E+09</td>
    <td align="right">0.652719E+09</td>
    <td align="right">0.402339E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404434E+09</td>
    <td align="right">   833305.35</td>
    <td align="right">0.403601E+09</td>
    <td align="right">0.919469E+09</td>
    <td align="right">0.234113E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470401E+09</td>
    <td align="right"> 13796395.22</td>
    <td align="right">0.456604E+09</td>
    <td align="right">0.143473E+10</td>
    <td align="right"> 58705791.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487406E+09</td>
    <td align="right"> 27058987.17</td>
    <td align="right">0.460347E+09</td>
    <td align="right">0.159776E+10</td>
    <td align="right"> 13998577.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462151E+09</td>
    <td align="right"> 13315518.92</td>
    <td align="right">0.448835E+09</td>
    <td align="right">0.183947E+10</td>
    <td align="right">   402834.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430223E+09</td>
    <td align="right">  3558326.05</td>
    <td align="right">0.426665E+09</td>
    <td align="right">0.180171E+10</td>
    <td align="right">    70211.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379252E+09</td>
    <td align="right">    43458.25</td>
    <td align="right">0.379209E+09</td>
    <td align="right">0.130281E+10</td>
    <td align="right"> 25975527.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.347405E+09</td>
    <td align="right">0.956429E+09</td>
    <td align="right">0.118815E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288619E+09</td>
    <td align="right">0.581583E+09</td>
    <td align="right">0.311746E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262947E+09</td>
    <td align="right">0.350852E+09</td>
    <td align="right">0.565514E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447716E+10</td>
    <td align="right"> 58605990.96</td>
    <td align="right">0.441856E+10</td>
    <td align="right">0.121543E+11</td>
    <td align="right">0.290685E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262947E+09</td>
    <td align="right">0.314105E+09</td>
    <td align="right">    70211.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487406E+09</td>
    <td align="right"> 27058987.17</td>
    <td align="right">0.460347E+09</td>
    <td align="right">0.183947E+10</td>
    <td align="right">0.677514E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.980477E+09</td>
    <td align="right">0.296641E+09</td>
    <td align="right">0.683836E+09</td>
    <td align="right">0.132593E+10</td>
    <td align="right">0.123641E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.965092E+09</td>
    <td align="right">0.261544E+09</td>
    <td align="right">0.703548E+09</td>
    <td align="right">0.147410E+10</td>
    <td align="right">0.920785E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118026E+10</td>
    <td align="right">0.290890E+09</td>
    <td align="right">0.889372E+09</td>
    <td align="right">0.210385E+10</td>
    <td align="right">0.753463E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139066E+10</td>
    <td align="right">0.405192E+09</td>
    <td align="right">0.985471E+09</td>
    <td align="right">0.291750E+10</td>
    <td align="right">0.450323E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160591E+10</td>
    <td align="right">0.511648E+09</td>
    <td align="right">0.109426E+10</td>
    <td align="right">0.406741E+10</td>
    <td align="right">0.116127E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152201E+10</td>
    <td align="right">0.465444E+09</td>
    <td align="right">0.105656E+10</td>
    <td align="right">0.414739E+10</td>
    <td align="right"> 27181899.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146791E+10</td>
    <td align="right">0.423193E+09</td>
    <td align="right">0.104472E+10</td>
    <td align="right">0.462078E+10</td>
    <td align="right">   836339.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150311E+10</td>
    <td align="right">0.461324E+09</td>
    <td align="right">0.104179E+10</td>
    <td align="right">0.475036E+10</td>
    <td align="right">   159653.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136752E+10</td>
    <td align="right">0.422681E+09</td>
    <td align="right">0.944836E+09</td>
    <td align="right">0.371202E+10</td>
    <td align="right"> 49282003.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128225E+10</td>
    <td align="right">0.418909E+09</td>
    <td align="right">0.863339E+09</td>
    <td align="right">0.299253E+10</td>
    <td align="right">0.224995E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103987E+10</td>
    <td align="right">0.329375E+09</td>
    <td align="right">0.710490E+09</td>
    <td align="right">0.199772E+10</td>
    <td align="right">0.581866E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.869726E+09</td>
    <td align="right">0.238617E+09</td>
    <td align="right">0.631110E+09</td>
    <td align="right">0.129339E+10</td>
    <td align="right">0.104010E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151748E+11</td>
    <td align="right">0.452546E+10</td>
    <td align="right">0.106493E+11</td>
    <td align="right">0.354030E+11</td>
    <td align="right">0.540153E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.869726E+09</td>
    <td align="right">0.238617E+09</td>
    <td align="right">0.631110E+09</td>
    <td align="right">0.129339E+10</td>
    <td align="right">   159653.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160591E+10</td>
    <td align="right">0.511648E+09</td>
    <td align="right">0.109426E+10</td>
    <td align="right">0.475036E+10</td>
    <td align="right">0.123641E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38767169.86</td>
    <td align="right"> 11728917.87</td>
    <td align="right"> 27038251.99</td>
    <td align="right"> 52425881.31</td>
    <td align="right"> 48886355.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38158864.13</td>
    <td align="right"> 10341197.48</td>
    <td align="right"> 27817666.66</td>
    <td align="right"> 58284470.76</td>
    <td align="right"> 36406993.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46666517.65</td>
    <td align="right"> 11501534.46</td>
    <td align="right"> 35164983.19</td>
    <td align="right"> 83184420.10</td>
    <td align="right"> 29791240.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54985543.05</td>
    <td align="right"> 16020907.39</td>
    <td align="right"> 38964635.67</td>
    <td align="right">0.115355E+09</td>
    <td align="right"> 17805371.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63496079.79</td>
    <td align="right"> 20230091.31</td>
    <td align="right"> 43265988.49</td>
    <td align="right">0.160822E+09</td>
    <td align="right">  4591560.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 60178723.78</td>
    <td align="right"> 18403232.06</td>
    <td align="right"> 41775491.72</td>
    <td align="right">0.163984E+09</td>
    <td align="right">  1074747.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58039777.31</td>
    <td align="right"> 16732677.45</td>
    <td align="right"> 41307099.86</td>
    <td align="right">0.182702E+09</td>
    <td align="right">    33068.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 59431730.36</td>
    <td align="right"> 18240318.79</td>
    <td align="right"> 41191411.57</td>
    <td align="right">0.187825E+09</td>
    <td align="right">     6312.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 54070390.91</td>
    <td align="right"> 16712442.13</td>
    <td align="right"> 37357948.79</td>
    <td align="right">0.146770E+09</td>
    <td align="right">  1948566.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50698923.30</td>
    <td align="right"> 16563295.94</td>
    <td align="right"> 34135627.36</td>
    <td align="right">0.118322E+09</td>
    <td align="right">  8896118.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41115338.64</td>
    <td align="right"> 13023186.67</td>
    <td align="right"> 28092151.97</td>
    <td align="right"> 78987923.06</td>
    <td align="right"> 23006473.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34388199.46</td>
    <td align="right">  9434693.58</td>
    <td align="right"> 24953505.89</td>
    <td align="right"> 51139356.13</td>
    <td align="right"> 41124755.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.599997E+09</td>
    <td align="right">0.178932E+09</td>
    <td align="right">0.421065E+09</td>
    <td align="right">0.139980E+10</td>
    <td align="right">0.213572E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34388199.46</td>
    <td align="right">  9434693.58</td>
    <td align="right"> 24953505.89</td>
    <td align="right"> 51139356.13</td>
    <td align="right">     6312.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 63496079.79</td>
    <td align="right"> 20230091.31</td>
    <td align="right"> 43265988.49</td>
    <td align="right">0.187825E+09</td>
    <td align="right"> 48886355.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.910476E+09</td>
    <td align="right">0.428054E+09</td>
    <td align="right">0.482421E+09</td>
    <td align="right">0.144508E+10</td>
    <td align="right">0.667559E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772236E+09</td>
    <td align="right">0.315877E+09</td>
    <td align="right">0.456359E+09</td>
    <td align="right">0.131166E+10</td>
    <td align="right">0.505150E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.703685E+09</td>
    <td align="right">0.191046E+09</td>
    <td align="right">0.512640E+09</td>
    <td align="right">0.134448E+10</td>
    <td align="right">0.416849E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535307E+09</td>
    <td align="right"> 56752191.30</td>
    <td align="right">0.478555E+09</td>
    <td align="right">0.121847E+10</td>
    <td align="right">0.243318E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468568E+09</td>
    <td align="right">  7175566.92</td>
    <td align="right">0.461393E+09</td>
    <td align="right">0.141959E+10</td>
    <td align="right"> 61507352.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427049E+09</td>
    <td align="right">   528482.05</td>
    <td align="right">0.426520E+09</td>
    <td align="right">0.144952E+10</td>
    <td align="right"> 12390066.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441272E+09</td>
    <td align="right">  3749415.45</td>
    <td align="right">0.437522E+09</td>
    <td align="right">0.176561E+10</td>
    <td align="right">   248813.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511839E+09</td>
    <td align="right"> 36265474.26</td>
    <td align="right">0.475574E+09</td>
    <td align="right">0.196115E+10</td>
    <td align="right">   106456.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653094E+09</td>
    <td align="right">0.149674E+09</td>
    <td align="right">0.503419E+09</td>
    <td align="right">0.187545E+10</td>
    <td align="right"> 29308140.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883526E+09</td>
    <td align="right">0.351250E+09</td>
    <td align="right">0.532276E+09</td>
    <td align="right">0.201956E+10</td>
    <td align="right">0.130927E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943266E+09</td>
    <td align="right">0.454723E+09</td>
    <td align="right">0.488543E+09</td>
    <td align="right">0.182335E+10</td>
    <td align="right">0.325731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904824E+09</td>
    <td align="right">0.446954E+09</td>
    <td align="right">0.457870E+09</td>
    <td align="right">0.152909E+10</td>
    <td align="right">0.566836E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.815514E+10</td>
    <td align="right">0.244205E+10</td>
    <td align="right">0.571309E+10</td>
    <td align="right">0.191630E+11</td>
    <td align="right">0.295993E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427049E+09</td>
    <td align="right">   528482.05</td>
    <td align="right">0.426520E+09</td>
    <td align="right">0.121847E+10</td>
    <td align="right">   106456.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943266E+09</td>
    <td align="right">0.454723E+09</td>
    <td align="right">0.532276E+09</td>
    <td align="right">0.201956E+10</td>
    <td align="right">0.667559E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.910476E+09</td>
    <td align="right">0.428054E+09</td>
    <td align="right">0.482421E+09</td>
    <td align="right">0.144508E+10</td>
    <td align="right">0.667559E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772236E+09</td>
    <td align="right">0.315877E+09</td>
    <td align="right">0.456359E+09</td>
    <td align="right">0.131166E+10</td>
    <td align="right">0.505150E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.703685E+09</td>
    <td align="right">0.191046E+09</td>
    <td align="right">0.512640E+09</td>
    <td align="right">0.134448E+10</td>
    <td align="right">0.416849E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535307E+09</td>
    <td align="right"> 56752191.30</td>
    <td align="right">0.478555E+09</td>
    <td align="right">0.121847E+10</td>
    <td align="right">0.243318E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468568E+09</td>
    <td align="right">  7175566.92</td>
    <td align="right">0.461393E+09</td>
    <td align="right">0.141959E+10</td>
    <td align="right"> 61507352.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427049E+09</td>
    <td align="right">   528482.05</td>
    <td align="right">0.426520E+09</td>
    <td align="right">0.144952E+10</td>
    <td align="right"> 12390066.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441272E+09</td>
    <td align="right">  3749415.45</td>
    <td align="right">0.437522E+09</td>
    <td align="right">0.176561E+10</td>
    <td align="right">   248813.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511839E+09</td>
    <td align="right"> 36265474.26</td>
    <td align="right">0.475574E+09</td>
    <td align="right">0.196115E+10</td>
    <td align="right">   106456.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653094E+09</td>
    <td align="right">0.149674E+09</td>
    <td align="right">0.503419E+09</td>
    <td align="right">0.187545E+10</td>
    <td align="right"> 29308140.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883526E+09</td>
    <td align="right">0.351250E+09</td>
    <td align="right">0.532276E+09</td>
    <td align="right">0.201956E+10</td>
    <td align="right">0.130927E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943266E+09</td>
    <td align="right">0.454723E+09</td>
    <td align="right">0.488543E+09</td>
    <td align="right">0.182335E+10</td>
    <td align="right">0.325731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904824E+09</td>
    <td align="right">0.446954E+09</td>
    <td align="right">0.457870E+09</td>
    <td align="right">0.152909E+10</td>
    <td align="right">0.566836E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.815514E+10</td>
    <td align="right">0.244205E+10</td>
    <td align="right">0.571309E+10</td>
    <td align="right">0.191630E+11</td>
    <td align="right">0.295993E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427049E+09</td>
    <td align="right">   528482.05</td>
    <td align="right">0.426520E+09</td>
    <td align="right">0.121847E+10</td>
    <td align="right">   106456.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943266E+09</td>
    <td align="right">0.454723E+09</td>
    <td align="right">0.532276E+09</td>
    <td align="right">0.201956E+10</td>
    <td align="right">0.667559E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.910418E+09</td>
    <td align="right">0.428027E+09</td>
    <td align="right">0.482391E+09</td>
    <td align="right">0.144499E+10</td>
    <td align="right">0.667517E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772188E+09</td>
    <td align="right">0.315857E+09</td>
    <td align="right">0.456330E+09</td>
    <td align="right">0.131158E+10</td>
    <td align="right">0.505118E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.703641E+09</td>
    <td align="right">0.191033E+09</td>
    <td align="right">0.512607E+09</td>
    <td align="right">0.134439E+10</td>
    <td align="right">0.416823E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535274E+09</td>
    <td align="right"> 56748604.88</td>
    <td align="right">0.478525E+09</td>
    <td align="right">0.121839E+10</td>
    <td align="right">0.243302E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468539E+09</td>
    <td align="right">  7175113.46</td>
    <td align="right">0.461363E+09</td>
    <td align="right">0.141950E+10</td>
    <td align="right"> 61503466.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427022E+09</td>
    <td align="right">   528448.65</td>
    <td align="right">0.426494E+09</td>
    <td align="right">0.144943E+10</td>
    <td align="right"> 12389283.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441244E+09</td>
    <td align="right">  3749178.51</td>
    <td align="right">0.437495E+09</td>
    <td align="right">0.176550E+10</td>
    <td align="right">   248798.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511807E+09</td>
    <td align="right"> 36263182.48</td>
    <td align="right">0.475544E+09</td>
    <td align="right">0.196103E+10</td>
    <td align="right">   106450.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653053E+09</td>
    <td align="right">0.149665E+09</td>
    <td align="right">0.503388E+09</td>
    <td align="right">0.187533E+10</td>
    <td align="right"> 29306288.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883470E+09</td>
    <td align="right">0.351228E+09</td>
    <td align="right">0.532243E+09</td>
    <td align="right">0.201943E+10</td>
    <td align="right">0.130919E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943206E+09</td>
    <td align="right">0.454694E+09</td>
    <td align="right">0.488512E+09</td>
    <td align="right">0.182324E+10</td>
    <td align="right">0.325711E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904767E+09</td>
    <td align="right">0.446926E+09</td>
    <td align="right">0.457841E+09</td>
    <td align="right">0.152900E+10</td>
    <td align="right">0.566801E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.815463E+10</td>
    <td align="right">0.244189E+10</td>
    <td align="right">0.571273E+10</td>
    <td align="right">0.191618E+11</td>
    <td align="right">0.295975E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427022E+09</td>
    <td align="right">   528448.65</td>
    <td align="right">0.426494E+09</td>
    <td align="right">0.121839E+10</td>
    <td align="right">   106450.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943206E+09</td>
    <td align="right">0.454694E+09</td>
    <td align="right">0.532243E+09</td>
    <td align="right">0.201943E+10</td>
    <td align="right">0.667517E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961538E+09</td>
    <td align="right">0.276161E+09</td>
    <td align="right">0.685377E+09</td>
    <td align="right">0.137540E+10</td>
    <td align="right">0.133156E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.991722E+09</td>
    <td align="right">0.282798E+09</td>
    <td align="right">0.708924E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.983646E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130059E+10</td>
    <td align="right">0.385041E+09</td>
    <td align="right">0.915547E+09</td>
    <td align="right">0.236562E+10</td>
    <td align="right">0.813108E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137547E+10</td>
    <td align="right">0.386432E+09</td>
    <td align="right">0.989039E+09</td>
    <td align="right">0.290376E+10</td>
    <td align="right">0.493081E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154710E+10</td>
    <td align="right">0.463108E+09</td>
    <td align="right">0.108399E+10</td>
    <td align="right">0.397116E+10</td>
    <td align="right">0.136769E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154723E+10</td>
    <td align="right">0.487725E+09</td>
    <td align="right">0.105950E+10</td>
    <td align="right">0.420356E+10</td>
    <td align="right"> 32648700.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146673E+10</td>
    <td align="right">0.419600E+09</td>
    <td align="right">0.104713E+10</td>
    <td align="right">0.460530E+10</td>
    <td align="right">  1052254.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150470E+10</td>
    <td align="right">0.457491E+09</td>
    <td align="right">0.104721E+10</td>
    <td align="right">0.472459E+10</td>
    <td align="right">   344318.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138518E+10</td>
    <td align="right">0.435183E+09</td>
    <td align="right">0.950000E+09</td>
    <td align="right">0.374130E+10</td>
    <td align="right"> 60451693.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127205E+10</td>
    <td align="right">0.410907E+09</td>
    <td align="right">0.861147E+09</td>
    <td align="right">0.299167E+10</td>
    <td align="right">0.258034E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105791E+10</td>
    <td align="right">0.345969E+09</td>
    <td align="right">0.711940E+09</td>
    <td align="right">0.208866E+10</td>
    <td align="right">0.636219E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.915157E+09</td>
    <td align="right">0.276635E+09</td>
    <td align="right">0.638522E+09</td>
    <td align="right">0.145399E+10</td>
    <td align="right">0.111652E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153254E+11</td>
    <td align="right">0.462705E+10</td>
    <td align="right">0.106983E+11</td>
    <td align="right">0.360063E+11</td>
    <td align="right">0.586343E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.915157E+09</td>
    <td align="right">0.276161E+09</td>
    <td align="right">0.638522E+09</td>
    <td align="right">0.137540E+10</td>
    <td align="right">   344318.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154723E+10</td>
    <td align="right">0.487725E+09</td>
    <td align="right">0.108399E+10</td>
    <td align="right">0.472459E+10</td>
    <td align="right">0.133156E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38018247.76</td>
    <td align="right"> 10919117.73</td>
    <td align="right"> 27099130.02</td>
    <td align="right"> 54381862.08</td>
    <td align="right"> 52648460.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 39211705.00</td>
    <td align="right"> 11181551.15</td>
    <td align="right"> 28030153.85</td>
    <td align="right"> 62523478.37</td>
    <td align="right"> 38892458.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 51423957.87</td>
    <td align="right"> 15224122.20</td>
    <td align="right"> 36199835.67</td>
    <td align="right"> 93534352.80</td>
    <td align="right"> 32149526.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54384761.88</td>
    <td align="right"> 15279138.20</td>
    <td align="right"> 39105623.68</td>
    <td align="right">0.114812E+09</td>
    <td align="right"> 19495924.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61170809.08</td>
    <td align="right"> 18310794.40</td>
    <td align="right"> 42860014.69</td>
    <td align="right">0.157016E+09</td>
    <td align="right">  5407723.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61175738.81</td>
    <td align="right"> 19284136.55</td>
    <td align="right"> 41891602.26</td>
    <td align="right">0.166205E+09</td>
    <td align="right">  1290891.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57992905.15</td>
    <td align="right"> 16590541.44</td>
    <td align="right"> 41402363.71</td>
    <td align="right">0.182089E+09</td>
    <td align="right">    41604.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 59494269.60</td>
    <td align="right"> 18088714.83</td>
    <td align="right"> 41405554.77</td>
    <td align="right">0.186806E+09</td>
    <td align="right">    13613.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 54768728.67</td>
    <td align="right"> 17206686.11</td>
    <td align="right"> 37562042.56</td>
    <td align="right">0.147927E+09</td>
    <td align="right">  2390193.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50295743.05</td>
    <td align="right"> 16246847.94</td>
    <td align="right"> 34048895.11</td>
    <td align="right">0.118288E+09</td>
    <td align="right"> 10202383.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41828685.86</td>
    <td align="right"> 13679270.35</td>
    <td align="right"> 28149415.51</td>
    <td align="right"> 82583545.77</td>
    <td align="right"> 25155502.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36184378.39</td>
    <td align="right"> 10937853.43</td>
    <td align="right"> 25246524.96</td>
    <td align="right"> 57489385.39</td>
    <td align="right"> 44146341.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605950E+09</td>
    <td align="right">0.182949E+09</td>
    <td align="right">0.423001E+09</td>
    <td align="right">0.142365E+10</td>
    <td align="right">0.231835E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36184378.39</td>
    <td align="right"> 10919117.73</td>
    <td align="right"> 25246524.96</td>
    <td align="right"> 54381862.08</td>
    <td align="right">    13613.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61175738.81</td>
    <td align="right"> 19284136.55</td>
    <td align="right"> 42860014.69</td>
    <td align="right">0.186806E+09</td>
    <td align="right"> 52648460.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845162E+09</td>
    <td align="right">0.959726E+09</td>
    <td align="right">0.193561E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.875042E+09</td>
    <td align="right">0.120644E+10</td>
    <td align="right">0.145688E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111279E+10</td>
    <td align="right">0.193732E+10</td>
    <td align="right">0.121885E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121331E+10</td>
    <td align="right">  2499967.15</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.272898E+10</td>
    <td align="right">0.732945E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141121E+10</td>
    <td align="right"> 41390031.38</td>
    <td align="right">0.136982E+10</td>
    <td align="right">0.429157E+10</td>
    <td align="right">0.189108E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">0.480334E+10</td>
    <td align="right"> 44861816.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138646E+10</td>
    <td align="right"> 39947373.00</td>
    <td align="right">0.134652E+10</td>
    <td align="right">0.555389E+10</td>
    <td align="right">  1131592.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129068E+10</td>
    <td align="right"> 10675196.26</td>
    <td align="right">0.128000E+10</td>
    <td align="right">0.547669E+10</td>
    <td align="right">   147871.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113776E+10</td>
    <td align="right">   130377.42</td>
    <td align="right">0.113763E+10</td>
    <td align="right">0.397723E+10</td>
    <td align="right"> 67883649.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104222E+10</td>
    <td align="right">0.293537E+10</td>
    <td align="right">0.317904E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865865E+09</td>
    <td align="right">0.179175E+10</td>
    <td align="right">0.857872E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">0.108237E+10</td>
    <td align="right">0.158304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134316E+11</td>
    <td align="right">0.175822E+09</td>
    <td align="right">0.132558E+11</td>
    <td align="right">0.367447E+11</td>
    <td align="right">0.840623E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">0.959726E+09</td>
    <td align="right">   147871.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">0.555389E+10</td>
    <td align="right">0.193561E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101926E+10</td>
    <td align="right">0.308376E+09</td>
    <td align="right">0.710884E+09</td>
    <td align="right">0.138298E+10</td>
    <td align="right">0.121249E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100327E+10</td>
    <td align="right">0.271890E+09</td>
    <td align="right">0.731376E+09</td>
    <td align="right">0.152151E+10</td>
    <td align="right">0.922345E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122695E+10</td>
    <td align="right">0.302398E+09</td>
    <td align="right">0.924550E+09</td>
    <td align="right">0.216014E+10</td>
    <td align="right">0.778488E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144567E+10</td>
    <td align="right">0.421221E+09</td>
    <td align="right">0.102445E+10</td>
    <td align="right">0.300161E+10</td>
    <td align="right">0.473775E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">0.421068E+10</td>
    <td align="right">0.121454E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158221E+10</td>
    <td align="right">0.483857E+09</td>
    <td align="right">0.109835E+10</td>
    <td align="right">0.430831E+10</td>
    <td align="right"> 27175809.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152597E+10</td>
    <td align="right">0.439934E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.481963E+10</td>
    <td align="right">   638568.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156257E+10</td>
    <td align="right">0.479573E+09</td>
    <td align="right">0.108299E+10</td>
    <td align="right">0.497836E+10</td>
    <td align="right">    54492.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142161E+10</td>
    <td align="right">0.439402E+09</td>
    <td align="right">0.982206E+09</td>
    <td align="right">0.389544E+10</td>
    <td align="right"> 41189279.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133297E+10</td>
    <td align="right">0.435481E+09</td>
    <td align="right">0.897486E+09</td>
    <td align="right">0.314078E+10</td>
    <td align="right">0.197238E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108100E+10</td>
    <td align="right">0.342405E+09</td>
    <td align="right">0.738593E+09</td>
    <td align="right">0.209591E+10</td>
    <td align="right">0.543298E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">0.135636E+10</td>
    <td align="right">0.100265E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157750E+11</td>
    <td align="right">0.470448E+10</td>
    <td align="right">0.110705E+11</td>
    <td align="right">0.368717E+11</td>
    <td align="right">0.532079E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">0.135636E+10</td>
    <td align="right">    54492.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">0.497836E+10</td>
    <td align="right">0.121249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273147E+10</td>
    <td align="right">0.128419E+10</td>
    <td align="right">0.144728E+10</td>
    <td align="right">0.432498E+10</td>
    <td align="right">0.187893E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231675E+10</td>
    <td align="right">0.947651E+09</td>
    <td align="right">0.136910E+10</td>
    <td align="right">0.391259E+10</td>
    <td align="right">0.144853E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211109E+10</td>
    <td align="right">0.573148E+09</td>
    <td align="right">0.153794E+10</td>
    <td align="right">0.400444E+10</td>
    <td align="right">0.124264E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160594E+10</td>
    <td align="right">0.170260E+09</td>
    <td align="right">0.143568E+10</td>
    <td align="right">0.363109E+10</td>
    <td align="right">0.750628E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140572E+10</td>
    <td align="right"> 21527140.62</td>
    <td align="right">0.138419E+10</td>
    <td align="right">0.428017E+10</td>
    <td align="right">0.191862E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">0.440721E+10</td>
    <td align="right"> 36652742.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132383E+10</td>
    <td align="right"> 11248476.20</td>
    <td align="right">0.131258E+10</td>
    <td align="right">0.538717E+10</td>
    <td align="right">   598909.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153553E+10</td>
    <td align="right">0.108799E+09</td>
    <td align="right">0.142673E+10</td>
    <td align="right">0.603310E+10</td>
    <td align="right">    66951.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195931E+10</td>
    <td align="right">0.449032E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.574792E+10</td>
    <td align="right"> 68091423.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265062E+10</td>
    <td align="right">0.105377E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">0.614677E+10</td>
    <td align="right">0.317910E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.146565E+10</td>
    <td align="right">0.550563E+10</td>
    <td align="right">0.856622E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271452E+10</td>
    <td align="right">0.134089E+10</td>
    <td align="right">0.137363E+10</td>
    <td align="right">0.459129E+10</td>
    <td align="right">0.156387E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244658E+11</td>
    <td align="right">0.732630E+10</td>
    <td align="right">0.171395E+11</td>
    <td align="right">0.579724E+11</td>
    <td align="right">0.835640E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">0.363109E+10</td>
    <td align="right">    66951.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">0.614677E+10</td>
    <td align="right">0.187893E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.999569E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.712484E+09</td>
    <td align="right">0.143785E+10</td>
    <td align="right">0.130196E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103095E+10</td>
    <td align="right">0.293985E+09</td>
    <td align="right">0.736963E+09</td>
    <td align="right">0.163903E+10</td>
    <td align="right">0.982143E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135203E+10</td>
    <td align="right">0.400272E+09</td>
    <td align="right">0.951758E+09</td>
    <td align="right">0.244048E+10</td>
    <td align="right">0.834493E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142987E+10</td>
    <td align="right">0.401718E+09</td>
    <td align="right">0.102816E+10</td>
    <td align="right">0.299663E+10</td>
    <td align="right">0.517300E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160829E+10</td>
    <td align="right">0.481426E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">0.412347E+10</td>
    <td align="right">0.142240E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.110140E+10</td>
    <td align="right">0.438369E+10</td>
    <td align="right"> 31647767.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152474E+10</td>
    <td align="right">0.436197E+09</td>
    <td align="right">0.108854E+10</td>
    <td align="right">0.481725E+10</td>
    <td align="right">   689868.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156421E+10</td>
    <td align="right">0.475587E+09</td>
    <td align="right">0.108862E+10</td>
    <td align="right">0.496402E+10</td>
    <td align="right">   192494.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143997E+10</td>
    <td align="right">0.452397E+09</td>
    <td align="right">0.987572E+09</td>
    <td align="right">0.393639E+10</td>
    <td align="right"> 50705474.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132237E+10</td>
    <td align="right">0.427161E+09</td>
    <td align="right">0.895206E+09</td>
    <td align="right">0.314966E+10</td>
    <td align="right">0.228858E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109975E+10</td>
    <td align="right">0.359654E+09</td>
    <td align="right">0.740098E+09</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.593169E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287577E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">0.152685E+10</td>
    <td align="right">0.107276E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159315E+11</td>
    <td align="right">0.481008E+10</td>
    <td align="right">0.111214E+11</td>
    <td align="right">0.376126E+11</td>
    <td align="right">0.575616E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">0.143785E+10</td>
    <td align="right">   192494.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">0.496402E+10</td>
    <td align="right">0.130196E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
