    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.72</td>
    <td align="right">      671.15</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.66</td>
    <td align="right">      565.46</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      722.94</td>
    <td align="right">      432.50</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1045.39</td>
    <td align="right">      274.21</td>
    <td align="right">      468.10</td>
    <td align="right">        0.96</td>
    <td align="right">      467.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1588.52</td>
    <td align="right">       70.51</td>
    <td align="right">      526.89</td>
    <td align="right">       15.45</td>
    <td align="right">      511.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1838.05</td>
    <td align="right">       18.26</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2054.91</td>
    <td align="right">        0.45</td>
    <td align="right">      517.65</td>
    <td align="right">       14.91</td>
    <td align="right">      502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2027.68</td>
    <td align="right">        0.07</td>
    <td align="right">      481.88</td>
    <td align="right">        3.99</td>
    <td align="right">      477.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1522.10</td>
    <td align="right">       26.12</td>
    <td align="right">      438.95</td>
    <td align="right">        0.05</td>
    <td align="right">      438.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1088.72</td>
    <td align="right">      115.58</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      691.38</td>
    <td align="right">      312.79</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.16</td>
    <td align="right">      551.29</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1159.57</td>
    <td align="right">      251.68</td>
    <td align="right">      425.91</td>
    <td align="right">        5.58</td>
    <td align="right">      420.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.72</td>
    <td align="right">        0.07</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2054.91</td>
    <td align="right">      671.15</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      529.37</td>
    <td align="right">      424.24</td>
    <td align="right">      380.55</td>
    <td align="right">      115.13</td>
    <td align="right">      265.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      637.55</td>
    <td align="right">      360.27</td>
    <td align="right">      414.71</td>
    <td align="right">      112.39</td>
    <td align="right">      302.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      810.71</td>
    <td align="right">      277.29</td>
    <td align="right">      458.09</td>
    <td align="right">      112.90</td>
    <td align="right">      345.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.12</td>
    <td align="right">      177.43</td>
    <td align="right">      557.74</td>
    <td align="right">      162.51</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1566.28</td>
    <td align="right">       44.99</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1655.73</td>
    <td align="right">       10.91</td>
    <td align="right">      610.42</td>
    <td align="right">      186.67</td>
    <td align="right">      423.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1790.78</td>
    <td align="right">        0.25</td>
    <td align="right">      569.73</td>
    <td align="right">      164.25</td>
    <td align="right">      405.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1851.30</td>
    <td align="right">        0.03</td>
    <td align="right">      583.40</td>
    <td align="right">      179.05</td>
    <td align="right">      404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1498.15</td>
    <td align="right">       15.69</td>
    <td align="right">      548.46</td>
    <td align="right">      169.52</td>
    <td align="right">      378.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1171.03</td>
    <td align="right">       71.38</td>
    <td align="right">      497.67</td>
    <td align="right">      162.59</td>
    <td align="right">      335.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      812.53</td>
    <td align="right">      198.80</td>
    <td align="right">      417.05</td>
    <td align="right">      132.10</td>
    <td align="right">      284.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      516.45</td>
    <td align="right">      351.67</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1169.51</td>
    <td align="right">      160.10</td>
    <td align="right">      500.22</td>
    <td align="right">      149.18</td>
    <td align="right">      351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      516.45</td>
    <td align="right">        0.03</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1851.30</td>
    <td align="right">      424.24</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1624.82</td>
    <td align="right">      658.59</td>
    <td align="right">     1019.82</td>
    <td align="right">      479.46</td>
    <td align="right">      540.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1620.60</td>
    <td align="right">      565.96</td>
    <td align="right">      957.65</td>
    <td align="right">      391.72</td>
    <td align="right">      565.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1492.60</td>
    <td align="right">      442.28</td>
    <td align="right">      788.19</td>
    <td align="right">      213.99</td>
    <td align="right">      574.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1392.71</td>
    <td align="right">      280.65</td>
    <td align="right">      619.58</td>
    <td align="right">       65.69</td>
    <td align="right">      553.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1583.76</td>
    <td align="right">       71.03</td>
    <td align="right">      524.83</td>
    <td align="right">        8.04</td>
    <td align="right">      516.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1685.40</td>
    <td align="right">       14.70</td>
    <td align="right">      494.27</td>
    <td align="right">        0.61</td>
    <td align="right">      493.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1992.18</td>
    <td align="right">        0.24</td>
    <td align="right">      494.26</td>
    <td align="right">        4.20</td>
    <td align="right">      490.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2234.62</td>
    <td align="right">        0.04</td>
    <td align="right">      573.30</td>
    <td align="right">       40.62</td>
    <td align="right">      532.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2203.28</td>
    <td align="right">       26.11</td>
    <td align="right">      755.91</td>
    <td align="right">      173.24</td>
    <td align="right">      582.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2284.71</td>
    <td align="right">      115.69</td>
    <td align="right">      989.63</td>
    <td align="right">      393.43</td>
    <td align="right">      596.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2121.51</td>
    <td align="right">      314.30</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      565.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1720.20</td>
    <td align="right">      550.87</td>
    <td align="right">     1013.48</td>
    <td align="right">      500.63</td>
    <td align="right">      512.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1831.19</td>
    <td align="right">      251.84</td>
    <td align="right">      775.80</td>
    <td align="right">      232.32</td>
    <td align="right">      543.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1392.71</td>
    <td align="right">        0.04</td>
    <td align="right">      494.26</td>
    <td align="right">        0.61</td>
    <td align="right">      490.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2284.71</td>
    <td align="right">      658.59</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      596.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      542.85</td>
    <td align="right">      452.81</td>
    <td align="right">      373.20</td>
    <td align="right">      107.19</td>
    <td align="right">      266.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      679.87</td>
    <td align="right">      382.11</td>
    <td align="right">      426.15</td>
    <td align="right">      121.52</td>
    <td align="right">      304.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      909.21</td>
    <td align="right">      296.75</td>
    <td align="right">      504.79</td>
    <td align="right">      149.44</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1150.01</td>
    <td align="right">      193.58</td>
    <td align="right">      551.65</td>
    <td align="right">      154.98</td>
    <td align="right">      396.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1529.33</td>
    <td align="right">       52.80</td>
    <td align="right">      600.47</td>
    <td align="right">      179.74</td>
    <td align="right">      420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1680.50</td>
    <td align="right">       12.72</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1785.41</td>
    <td align="right">        0.27</td>
    <td align="right">      569.27</td>
    <td align="right">      162.86</td>
    <td align="right">      406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1840.80</td>
    <td align="right">        0.08</td>
    <td align="right">      584.01</td>
    <td align="right">      177.56</td>
    <td align="right">      406.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1509.50</td>
    <td align="right">       19.59</td>
    <td align="right">      555.54</td>
    <td align="right">      174.54</td>
    <td align="right">      381.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1170.09</td>
    <td align="right">       83.45</td>
    <td align="right">      493.72</td>
    <td align="right">      159.48</td>
    <td align="right">      334.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      846.50</td>
    <td align="right">      216.78</td>
    <td align="right">      424.29</td>
    <td align="right">      138.76</td>
    <td align="right">      285.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      573.83</td>
    <td align="right">      375.11</td>
    <td align="right">      355.19</td>
    <td align="right">      107.37</td>
    <td align="right">      247.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1187.75</td>
    <td align="right">      172.82</td>
    <td align="right">      505.19</td>
    <td align="right">      152.53</td>
    <td align="right">      352.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      542.85</td>
    <td align="right">        0.08</td>
    <td align="right">      355.19</td>
    <td align="right">      107.19</td>
    <td align="right">      247.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1840.80</td>
    <td align="right">      452.81</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.82</td>
    <td align="right">      758.85</td>
    <td align="right">      315.54</td>
    <td align="right">        0.00</td>
    <td align="right">      315.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      499.27</td>
    <td align="right">      617.12</td>
    <td align="right">      361.70</td>
    <td align="right">        0.00</td>
    <td align="right">      361.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      731.08</td>
    <td align="right">      450.64</td>
    <td align="right">      415.46</td>
    <td align="right">        0.00</td>
    <td align="right">      415.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1064.18</td>
    <td align="right">      270.96</td>
    <td align="right">      468.09</td>
    <td align="right">        0.96</td>
    <td align="right">      467.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1606.97</td>
    <td align="right">       65.75</td>
    <td align="right">      526.88</td>
    <td align="right">       15.45</td>
    <td align="right">      511.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1849.23</td>
    <td align="right">       16.20</td>
    <td align="right">      564.12</td>
    <td align="right">       31.32</td>
    <td align="right">      532.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2060.30</td>
    <td align="right">        0.45</td>
    <td align="right">      517.64</td>
    <td align="right">       14.91</td>
    <td align="right">      502.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2018.01</td>
    <td align="right">        0.08</td>
    <td align="right">      481.87</td>
    <td align="right">        3.99</td>
    <td align="right">      477.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1507.86</td>
    <td align="right">       30.06</td>
    <td align="right">      438.94</td>
    <td align="right">        0.05</td>
    <td align="right">      438.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1071.25</td>
    <td align="right">      133.08</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      673.12</td>
    <td align="right">      360.81</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.97</td>
    <td align="right">      633.41</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1156.21</td>
    <td align="right">      276.52</td>
    <td align="right">      425.90</td>
    <td align="right">        5.58</td>
    <td align="right">      420.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.82</td>
    <td align="right">        0.08</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2060.30</td>
    <td align="right">      758.85</td>
    <td align="right">      564.12</td>
    <td align="right">       31.32</td>
    <td align="right">      532.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.62</td>
    <td align="right">      479.87</td>
    <td align="right">      380.54</td>
    <td align="right">      115.13</td>
    <td align="right">      265.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      633.42</td>
    <td align="right">      395.66</td>
    <td align="right">      414.70</td>
    <td align="right">      112.39</td>
    <td align="right">      302.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      816.55</td>
    <td align="right">      292.43</td>
    <td align="right">      458.08</td>
    <td align="right">      112.90</td>
    <td align="right">      345.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1170.08</td>
    <td align="right">      180.61</td>
    <td align="right">      557.73</td>
    <td align="right">      162.50</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1578.64</td>
    <td align="right">       45.07</td>
    <td align="right">      623.28</td>
    <td align="right">      198.58</td>
    <td align="right">      424.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1663.34</td>
    <td align="right">       10.90</td>
    <td align="right">      610.41</td>
    <td align="right">      186.67</td>
    <td align="right">      423.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1793.42</td>
    <td align="right">        0.32</td>
    <td align="right">      569.72</td>
    <td align="right">      164.25</td>
    <td align="right">      405.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1843.71</td>
    <td align="right">        0.06</td>
    <td align="right">      583.39</td>
    <td align="right">      179.05</td>
    <td align="right">      404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1488.73</td>
    <td align="right">       19.76</td>
    <td align="right">      548.45</td>
    <td align="right">      169.52</td>
    <td align="right">      378.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1161.46</td>
    <td align="right">       87.33</td>
    <td align="right">      497.67</td>
    <td align="right">      162.59</td>
    <td align="right">      335.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      801.20</td>
    <td align="right">      233.36</td>
    <td align="right">      417.05</td>
    <td align="right">      132.10</td>
    <td align="right">      284.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      501.99</td>
    <td align="right">      403.68</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1167.01</td>
    <td align="right">      178.05</td>
    <td align="right">      500.22</td>
    <td align="right">      149.18</td>
    <td align="right">      351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      501.99</td>
    <td align="right">        0.06</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1843.71</td>
    <td align="right">      479.87</td>
    <td align="right">      623.28</td>
    <td align="right">      198.58</td>
    <td align="right">      424.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.56</td>
    <td align="right">      747.70</td>
    <td align="right">     1019.78</td>
    <td align="right">      479.44</td>
    <td align="right">      540.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1626.53</td>
    <td align="right">      626.41</td>
    <td align="right">      957.61</td>
    <td align="right">      391.70</td>
    <td align="right">      565.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1505.88</td>
    <td align="right">      466.89</td>
    <td align="right">      788.16</td>
    <td align="right">      213.98</td>
    <td align="right">      574.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1410.23</td>
    <td align="right">      281.61</td>
    <td align="right">      619.56</td>
    <td align="right">       65.68</td>
    <td align="right">      553.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1590.01</td>
    <td align="right">       68.89</td>
    <td align="right">      524.82</td>
    <td align="right">        8.04</td>
    <td align="right">      516.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1677.65</td>
    <td align="right">       14.34</td>
    <td align="right">      494.26</td>
    <td align="right">        0.61</td>
    <td align="right">      493.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1977.57</td>
    <td align="right">        0.28</td>
    <td align="right">      494.25</td>
    <td align="right">        4.20</td>
    <td align="right">      490.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2196.58</td>
    <td align="right">        0.12</td>
    <td align="right">      573.28</td>
    <td align="right">       40.62</td>
    <td align="right">      532.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2170.61</td>
    <td align="right">       33.92</td>
    <td align="right">      755.88</td>
    <td align="right">      173.23</td>
    <td align="right">      582.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2262.00</td>
    <td align="right">      146.64</td>
    <td align="right">      989.59</td>
    <td align="right">      393.42</td>
    <td align="right">      596.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2110.32</td>
    <td align="right">      377.00</td>
    <td align="right">     1091.72</td>
    <td align="right">      526.29</td>
    <td align="right">      565.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1712.66</td>
    <td align="right">      634.88</td>
    <td align="right">     1013.45</td>
    <td align="right">      500.61</td>
    <td align="right">      512.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1822.93</td>
    <td align="right">      281.57</td>
    <td align="right">      775.78</td>
    <td align="right">      232.31</td>
    <td align="right">      543.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1410.23</td>
    <td align="right">        0.12</td>
    <td align="right">      494.25</td>
    <td align="right">        0.61</td>
    <td align="right">      490.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2262.00</td>
    <td align="right">      747.70</td>
    <td align="right">     1091.72</td>
    <td align="right">      526.29</td>
    <td align="right">      596.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      533.82</td>
    <td align="right">      516.80</td>
    <td align="right">      373.19</td>
    <td align="right">      107.18</td>
    <td align="right">      266.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      679.50</td>
    <td align="right">      422.68</td>
    <td align="right">      426.15</td>
    <td align="right">      121.52</td>
    <td align="right">      304.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      918.14</td>
    <td align="right">      315.58</td>
    <td align="right">      504.78</td>
    <td align="right">      149.44</td>
    <td align="right">      355.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1164.57</td>
    <td align="right">      197.75</td>
    <td align="right">      551.64</td>
    <td align="right">      154.98</td>
    <td align="right">      396.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1541.28</td>
    <td align="right">       53.08</td>
    <td align="right">      600.46</td>
    <td align="right">      179.74</td>
    <td align="right">      420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1685.87</td>
    <td align="right">       13.09</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1787.41</td>
    <td align="right">        0.41</td>
    <td align="right">      569.27</td>
    <td align="right">      162.85</td>
    <td align="right">      406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1833.70</td>
    <td align="right">        0.13</td>
    <td align="right">      584.00</td>
    <td align="right">      177.56</td>
    <td align="right">      406.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1500.47</td>
    <td align="right">       24.24</td>
    <td align="right">      555.54</td>
    <td align="right">      174.53</td>
    <td align="right">      381.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1161.12</td>
    <td align="right">      100.15</td>
    <td align="right">      493.71</td>
    <td align="right">      159.48</td>
    <td align="right">      334.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      837.67</td>
    <td align="right">      255.16</td>
    <td align="right">      424.28</td>
    <td align="right">      138.75</td>
    <td align="right">      285.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      564.32</td>
    <td align="right">      433.34</td>
    <td align="right">      355.19</td>
    <td align="right">      107.37</td>
    <td align="right">      247.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1186.90</td>
    <td align="right">      193.28</td>
    <td align="right">      505.18</td>
    <td align="right">      152.52</td>
    <td align="right">      352.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      533.82</td>
    <td align="right">        0.13</td>
    <td align="right">      355.19</td>
    <td align="right">      107.18</td>
    <td align="right">      247.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.70</td>
    <td align="right">      516.80</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      358.32</td>
    <td align="right">      722.67</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      498.69</td>
    <td align="right">      602.22</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">      361.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      723.31</td>
    <td align="right">      455.06</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">      415.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1052.85</td>
    <td align="right">      282.77</td>
    <td align="right">      468.10</td>
    <td align="right">        0.96</td>
    <td align="right">      467.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1602.29</td>
    <td align="right">       70.60</td>
    <td align="right">      526.89</td>
    <td align="right">       15.45</td>
    <td align="right">      511.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1853.14</td>
    <td align="right">       17.31</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2073.59</td>
    <td align="right">        0.42</td>
    <td align="right">      517.65</td>
    <td align="right">       14.91</td>
    <td align="right">      502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2044.76</td>
    <td align="right">        0.06</td>
    <td align="right">      481.88</td>
    <td align="right">        3.99</td>
    <td align="right">      477.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1534.42</td>
    <td align="right">       26.19</td>
    <td align="right">      438.95</td>
    <td align="right">        0.05</td>
    <td align="right">      438.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1095.94</td>
    <td align="right">      118.69</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">      389.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      691.26</td>
    <td align="right">      330.97</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      404.11</td>
    <td align="right">      591.04</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1165.17</td>
    <td align="right">      266.56</td>
    <td align="right">      425.91</td>
    <td align="right">        5.58</td>
    <td align="right">      420.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.32</td>
    <td align="right">        0.06</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">      294.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2073.59</td>
    <td align="right">      722.67</td>
    <td align="right">      564.13</td>
    <td align="right">       31.32</td>
    <td align="right">      532.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.35</td>
    <td align="right">      452.69</td>
    <td align="right">      380.55</td>
    <td align="right">      115.13</td>
    <td align="right">      265.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.93</td>
    <td align="right">      381.26</td>
    <td align="right">      414.71</td>
    <td align="right">      112.39</td>
    <td align="right">      302.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      806.50</td>
    <td align="right">      290.65</td>
    <td align="right">      458.09</td>
    <td align="right">      112.90</td>
    <td align="right">      345.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1158.03</td>
    <td align="right">      182.78</td>
    <td align="right">      557.74</td>
    <td align="right">      162.51</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1572.09</td>
    <td align="right">       45.35</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1662.16</td>
    <td align="right">       10.48</td>
    <td align="right">      610.42</td>
    <td align="right">      186.67</td>
    <td align="right">      423.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1799.45</td>
    <td align="right">        0.24</td>
    <td align="right">      569.73</td>
    <td align="right">      164.25</td>
    <td align="right">      405.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1858.71</td>
    <td align="right">        0.02</td>
    <td align="right">      583.40</td>
    <td align="right">      179.05</td>
    <td align="right">      404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1502.87</td>
    <td align="right">       15.89</td>
    <td align="right">      548.46</td>
    <td align="right">      169.52</td>
    <td align="right">      378.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1172.63</td>
    <td align="right">       73.64</td>
    <td align="right">      497.67</td>
    <td align="right">      162.59</td>
    <td align="right">      335.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      808.61</td>
    <td align="right">      209.61</td>
    <td align="right">      417.05</td>
    <td align="right">      132.10</td>
    <td align="right">      284.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      506.41</td>
    <td align="right">      374.34</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1169.19</td>
    <td align="right">      168.72</td>
    <td align="right">      500.22</td>
    <td align="right">      149.18</td>
    <td align="right">      351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      506.41</td>
    <td align="right">        0.02</td>
    <td align="right">      337.56</td>
    <td align="right">       92.61</td>
    <td align="right">      244.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1858.71</td>
    <td align="right">      452.69</td>
    <td align="right">      623.29</td>
    <td align="right">      198.58</td>
    <td align="right">      424.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1614.76</td>
    <td align="right">      701.51</td>
    <td align="right">     1019.82</td>
    <td align="right">      479.46</td>
    <td align="right">      540.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1617.31</td>
    <td align="right">      598.76</td>
    <td align="right">      957.65</td>
    <td align="right">      391.72</td>
    <td align="right">      565.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1495.09</td>
    <td align="right">      463.95</td>
    <td align="right">      788.19</td>
    <td align="right">      213.99</td>
    <td align="right">      574.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1400.89</td>
    <td align="right">      289.59</td>
    <td align="right">      619.58</td>
    <td align="right">       65.69</td>
    <td align="right">      553.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1598.03</td>
    <td align="right">       71.63</td>
    <td align="right">      524.83</td>
    <td align="right">        8.04</td>
    <td align="right">      516.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1700.31</td>
    <td align="right">       14.14</td>
    <td align="right">      494.27</td>
    <td align="right">        0.61</td>
    <td align="right">      493.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2011.34</td>
    <td align="right">        0.22</td>
    <td align="right">      494.26</td>
    <td align="right">        4.20</td>
    <td align="right">      490.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2252.50</td>
    <td align="right">        0.02</td>
    <td align="right">      573.30</td>
    <td align="right">       40.62</td>
    <td align="right">      532.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2217.56</td>
    <td align="right">       26.27</td>
    <td align="right">      755.91</td>
    <td align="right">      173.24</td>
    <td align="right">      582.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2294.94</td>
    <td align="right">      118.69</td>
    <td align="right">      989.63</td>
    <td align="right">      393.43</td>
    <td align="right">      596.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2124.09</td>
    <td align="right">      330.49</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      565.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1714.19</td>
    <td align="right">      583.88</td>
    <td align="right">     1013.48</td>
    <td align="right">      500.63</td>
    <td align="right">      512.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1838.29</td>
    <td align="right">      264.98</td>
    <td align="right">      775.80</td>
    <td align="right">      232.32</td>
    <td align="right">      543.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1400.89</td>
    <td align="right">        0.02</td>
    <td align="right">      494.26</td>
    <td align="right">        0.61</td>
    <td align="right">      490.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2294.94</td>
    <td align="right">      701.51</td>
    <td align="right">     1091.76</td>
    <td align="right">      526.31</td>
    <td align="right">      596.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      536.83</td>
    <td align="right">      486.10</td>
    <td align="right">      373.20</td>
    <td align="right">      107.19</td>
    <td align="right">      266.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      677.51</td>
    <td align="right">      405.98</td>
    <td align="right">      426.15</td>
    <td align="right">      121.52</td>
    <td align="right">      304.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      911.17</td>
    <td align="right">      311.56</td>
    <td align="right">      504.79</td>
    <td align="right">      149.44</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1156.11</td>
    <td align="right">      199.58</td>
    <td align="right">      551.65</td>
    <td align="right">      154.98</td>
    <td align="right">      396.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1539.53</td>
    <td align="right">       53.11</td>
    <td align="right">      600.47</td>
    <td align="right">      179.74</td>
    <td align="right">      420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1691.24</td>
    <td align="right">       12.21</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1798.56</td>
    <td align="right">        0.26</td>
    <td align="right">      569.27</td>
    <td align="right">      162.86</td>
    <td align="right">      406.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1853.35</td>
    <td align="right">        0.07</td>
    <td align="right">      584.01</td>
    <td align="right">      177.56</td>
    <td align="right">      406.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1518.67</td>
    <td align="right">       19.56</td>
    <td align="right">      555.54</td>
    <td align="right">      174.54</td>
    <td align="right">      381.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1175.95</td>
    <td align="right">       85.45</td>
    <td align="right">      493.72</td>
    <td align="right">      159.48</td>
    <td align="right">      334.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      847.72</td>
    <td align="right">      228.85</td>
    <td align="right">      424.29</td>
    <td align="right">      138.76</td>
    <td align="right">      285.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      570.06</td>
    <td align="right">      400.52</td>
    <td align="right">      355.19</td>
    <td align="right">      107.37</td>
    <td align="right">      247.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1192.69</td>
    <td align="right">      182.53</td>
    <td align="right">      505.19</td>
    <td align="right">      152.53</td>
    <td align="right">      352.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.83</td>
    <td align="right">        0.07</td>
    <td align="right">      355.19</td>
    <td align="right">      107.19</td>
    <td align="right">      247.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1853.35</td>
    <td align="right">      486.10</td>
    <td align="right">      620.53</td>
    <td align="right">      195.61</td>
    <td align="right">      424.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.990268E+09</td>
    <td align="right">0.179760E+10</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122087E+10</td>
    <td align="right">0.136796E+10</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193633E+10</td>
    <td align="right">0.115840E+10</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270966E+10</td>
    <td align="right">0.710741E+09</td>
    <td align="right">0.121331E+10</td>
    <td align="right">  2499967.15</td>
    <td align="right">0.121081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425470E+10</td>
    <td align="right">0.188843E+09</td>
    <td align="right">0.141121E+10</td>
    <td align="right"> 41390031.38</td>
    <td align="right">0.136982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476422E+10</td>
    <td align="right"> 47332653.53</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550387E+10</td>
    <td align="right">  1203284.75</td>
    <td align="right">0.138646E+10</td>
    <td align="right"> 39947373.00</td>
    <td align="right">0.134652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543093E+10</td>
    <td align="right">   197608.67</td>
    <td align="right">0.129068E+10</td>
    <td align="right"> 10675196.26</td>
    <td align="right">0.128000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394529E+10</td>
    <td align="right"> 67707969.16</td>
    <td align="right">0.113776E+10</td>
    <td align="right">   130377.42</td>
    <td align="right">0.113763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.291604E+10</td>
    <td align="right">0.309556E+09</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179205E+10</td>
    <td align="right">0.810755E+09</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110393E+10</td>
    <td align="right">0.147656E+10</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365682E+11</td>
    <td align="right">0.793687E+10</td>
    <td align="right">0.134316E+11</td>
    <td align="right">0.175822E+09</td>
    <td align="right">0.132558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.990268E+09</td>
    <td align="right">   197608.67</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550387E+10</td>
    <td align="right">0.179760E+10</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141786E+10</td>
    <td align="right">0.113629E+10</td>
    <td align="right">0.101926E+10</td>
    <td align="right">0.308376E+09</td>
    <td align="right">0.710884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154237E+10</td>
    <td align="right">0.871562E+09</td>
    <td align="right">0.100327E+10</td>
    <td align="right">0.271890E+09</td>
    <td align="right">0.731376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217141E+10</td>
    <td align="right">0.742694E+09</td>
    <td align="right">0.122695E+10</td>
    <td align="right">0.302398E+09</td>
    <td align="right">0.924550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299924E+10</td>
    <td align="right">0.459893E+09</td>
    <td align="right">0.144567E+10</td>
    <td align="right">0.421221E+09</td>
    <td align="right">0.102445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419513E+10</td>
    <td align="right">0.120500E+09</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429166E+10</td>
    <td align="right"> 28288695.96</td>
    <td align="right">0.158221E+10</td>
    <td align="right">0.483857E+09</td>
    <td align="right">0.109835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.479642E+10</td>
    <td align="right">   662142.42</td>
    <td align="right">0.152597E+10</td>
    <td align="right">0.439934E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495853E+10</td>
    <td align="right">    73629.60</td>
    <td align="right">0.156257E+10</td>
    <td align="right">0.479573E+09</td>
    <td align="right">0.108299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388319E+10</td>
    <td align="right"> 40670308.06</td>
    <td align="right">0.142161E+10</td>
    <td align="right">0.439402E+09</td>
    <td align="right">0.982206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313650E+10</td>
    <td align="right">0.191197E+09</td>
    <td align="right">0.133297E+10</td>
    <td align="right">0.435481E+09</td>
    <td align="right">0.897486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210609E+10</td>
    <td align="right">0.515297E+09</td>
    <td align="right">0.108100E+10</td>
    <td align="right">0.342405E+09</td>
    <td align="right">0.738593E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138326E+10</td>
    <td align="right">0.941919E+09</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368817E+11</td>
    <td align="right">0.504904E+10</td>
    <td align="right">0.157750E+11</td>
    <td align="right">0.470448E+10</td>
    <td align="right">0.110705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138326E+10</td>
    <td align="right">    73629.60</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495853E+10</td>
    <td align="right">0.113629E+10</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435193E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.273147E+10</td>
    <td align="right">0.128419E+10</td>
    <td align="right">0.144728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392055E+10</td>
    <td align="right">0.136918E+10</td>
    <td align="right">0.231675E+10</td>
    <td align="right">0.947651E+09</td>
    <td align="right">0.136910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399779E+10</td>
    <td align="right">0.118459E+10</td>
    <td align="right">0.211109E+10</td>
    <td align="right">0.573148E+09</td>
    <td align="right">0.153794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360989E+10</td>
    <td align="right">0.727447E+09</td>
    <td align="right">0.160594E+10</td>
    <td align="right">0.170260E+09</td>
    <td align="right">0.143568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424194E+10</td>
    <td align="right">0.190234E+09</td>
    <td align="right">0.140572E+10</td>
    <td align="right"> 21527140.62</td>
    <td align="right">0.138419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436857E+10</td>
    <td align="right"> 38106312.69</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533585E+10</td>
    <td align="right">   649010.69</td>
    <td align="right">0.132383E+10</td>
    <td align="right"> 11248476.20</td>
    <td align="right">0.131258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.598520E+10</td>
    <td align="right">   102887.28</td>
    <td align="right">0.153553E+10</td>
    <td align="right">0.108799E+09</td>
    <td align="right">0.142673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571091E+10</td>
    <td align="right"> 67665865.98</td>
    <td align="right">0.195931E+10</td>
    <td align="right">0.449032E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611936E+10</td>
    <td align="right">0.309868E+09</td>
    <td align="right">0.265062E+10</td>
    <td align="right">0.105377E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.549896E+10</td>
    <td align="right">0.814662E+09</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.146565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.460739E+10</td>
    <td align="right">0.147545E+10</td>
    <td align="right">0.271452E+10</td>
    <td align="right">0.134089E+10</td>
    <td align="right">0.137363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.577483E+11</td>
    <td align="right">0.794194E+10</td>
    <td align="right">0.244658E+11</td>
    <td align="right">0.732630E+10</td>
    <td align="right">0.171395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.360989E+10</td>
    <td align="right">   102887.28</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611936E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145396E+10</td>
    <td align="right">0.121280E+10</td>
    <td align="right">0.999569E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.712484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164474E+10</td>
    <td align="right">0.924402E+09</td>
    <td align="right">0.103095E+10</td>
    <td align="right">0.293985E+09</td>
    <td align="right">0.736963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243524E+10</td>
    <td align="right">0.794821E+09</td>
    <td align="right">0.135203E+10</td>
    <td align="right">0.400272E+09</td>
    <td align="right">0.951758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298082E+10</td>
    <td align="right">0.501760E+09</td>
    <td align="right">0.142987E+10</td>
    <td align="right">0.401718E+09</td>
    <td align="right">0.102816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409617E+10</td>
    <td align="right">0.141409E+09</td>
    <td align="right">0.160829E+10</td>
    <td align="right">0.481426E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435585E+10</td>
    <td align="right"> 32965386.48</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.110140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478203E+10</td>
    <td align="right">   725407.84</td>
    <td align="right">0.152474E+10</td>
    <td align="right">0.436197E+09</td>
    <td align="right">0.108854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493041E+10</td>
    <td align="right">   205611.89</td>
    <td align="right">0.156421E+10</td>
    <td align="right">0.475587E+09</td>
    <td align="right">0.108862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391263E+10</td>
    <td align="right"> 50774873.40</td>
    <td align="right">0.143997E+10</td>
    <td align="right">0.452397E+09</td>
    <td align="right">0.987572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313396E+10</td>
    <td align="right">0.223500E+09</td>
    <td align="right">0.132237E+10</td>
    <td align="right">0.427161E+09</td>
    <td align="right">0.895206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219412E+10</td>
    <td align="right">0.561899E+09</td>
    <td align="right">0.109975E+10</td>
    <td align="right">0.359654E+09</td>
    <td align="right">0.740098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153694E+10</td>
    <td align="right">0.100469E+10</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287577E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374569E+11</td>
    <td align="right">0.544995E+10</td>
    <td align="right">0.159315E+11</td>
    <td align="right">0.481008E+10</td>
    <td align="right">0.111214E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145396E+10</td>
    <td align="right">   205611.89</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.493041E+10</td>
    <td align="right">0.121280E+10</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.942305E+09</td>
    <td align="right">0.203251E+10</td>
    <td align="right">0.845143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120784E+10</td>
    <td align="right">0.149294E+10</td>
    <td align="right">0.875023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.875023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195813E+10</td>
    <td align="right">0.120700E+10</td>
    <td align="right">0.111277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275836E+10</td>
    <td align="right">0.702328E+09</td>
    <td align="right">0.121329E+10</td>
    <td align="right">  2499893.67</td>
    <td align="right">0.121079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.430410E+10</td>
    <td align="right">0.176116E+09</td>
    <td align="right">0.141118E+10</td>
    <td align="right"> 41388814.81</td>
    <td align="right">0.136979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479320E+10</td>
    <td align="right"> 41996085.22</td>
    <td align="right">0.146220E+10</td>
    <td align="right"> 81176234.19</td>
    <td align="right">0.138102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551832E+10</td>
    <td align="right">  1208554.85</td>
    <td align="right">0.138643E+10</td>
    <td align="right"> 39946198.84</td>
    <td align="right">0.134649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.540503E+10</td>
    <td align="right">   210655.22</td>
    <td align="right">0.129065E+10</td>
    <td align="right"> 10674882.49</td>
    <td align="right">0.127998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390837E+10</td>
    <td align="right"> 77926397.70</td>
    <td align="right">0.113774E+10</td>
    <td align="right">   130373.59</td>
    <td align="right">0.113761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286923E+10</td>
    <td align="right">0.356442E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174472E+10</td>
    <td align="right">0.935225E+09</td>
    <td align="right">0.865846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105254E+10</td>
    <td align="right">0.169651E+10</td>
    <td align="right">0.788831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364622E+11</td>
    <td align="right">0.872041E+10</td>
    <td align="right">0.134313E+11</td>
    <td align="right">0.175816E+09</td>
    <td align="right">0.132555E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.942305E+09</td>
    <td align="right">   210655.22</td>
    <td align="right">0.788831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551832E+10</td>
    <td align="right">0.203251E+10</td>
    <td align="right">0.146220E+10</td>
    <td align="right"> 81176234.19</td>
    <td align="right">0.138102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137835E+10</td>
    <td align="right">0.128529E+10</td>
    <td align="right">0.101924E+10</td>
    <td align="right">0.308370E+09</td>
    <td align="right">0.710874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153238E+10</td>
    <td align="right">0.957192E+09</td>
    <td align="right">0.100325E+10</td>
    <td align="right">0.271885E+09</td>
    <td align="right">0.731366E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218704E+10</td>
    <td align="right">0.783254E+09</td>
    <td align="right">0.122693E+10</td>
    <td align="right">0.302392E+09</td>
    <td align="right">0.924537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303285E+10</td>
    <td align="right">0.468129E+09</td>
    <td align="right">0.144565E+10</td>
    <td align="right">0.421212E+09</td>
    <td align="right">0.102444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422823E+10</td>
    <td align="right">0.120719E+09</td>
    <td align="right">0.166940E+10</td>
    <td align="right">0.531878E+09</td>
    <td align="right">0.113752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431137E+10</td>
    <td align="right"> 28256647.83</td>
    <td align="right">0.158218E+10</td>
    <td align="right">0.483847E+09</td>
    <td align="right">0.109834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.480349E+10</td>
    <td align="right">   869407.74</td>
    <td align="right">0.152595E+10</td>
    <td align="right">0.439926E+09</td>
    <td align="right">0.108602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493818E+10</td>
    <td align="right">   165965.79</td>
    <td align="right">0.156254E+10</td>
    <td align="right">0.479564E+09</td>
    <td align="right">0.108298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385879E+10</td>
    <td align="right"> 51230569.34</td>
    <td align="right">0.142159E+10</td>
    <td align="right">0.439394E+09</td>
    <td align="right">0.982194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311085E+10</td>
    <td align="right">0.233892E+09</td>
    <td align="right">0.133295E+10</td>
    <td align="right">0.435473E+09</td>
    <td align="right">0.897474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207670E+10</td>
    <td align="right">0.604873E+09</td>
    <td align="right">0.108098E+10</td>
    <td align="right">0.342398E+09</td>
    <td align="right">0.738583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134453E+10</td>
    <td align="right">0.108123E+10</td>
    <td align="right">0.904115E+09</td>
    <td align="right">0.248051E+09</td>
    <td align="right">0.656063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368028E+11</td>
    <td align="right">0.561510E+10</td>
    <td align="right">0.157748E+11</td>
    <td align="right">0.470439E+10</td>
    <td align="right">0.110704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134453E+10</td>
    <td align="right">   165965.79</td>
    <td align="right">0.904115E+09</td>
    <td align="right">0.248051E+09</td>
    <td align="right">0.656063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.493818E+10</td>
    <td align="right">0.128529E+10</td>
    <td align="right">0.166940E+10</td>
    <td align="right">0.531878E+09</td>
    <td align="right">0.113752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433514E+10</td>
    <td align="right">0.200264E+10</td>
    <td align="right">0.273137E+10</td>
    <td align="right">0.128414E+10</td>
    <td align="right">0.144723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393490E+10</td>
    <td align="right">0.151542E+10</td>
    <td align="right">0.231666E+10</td>
    <td align="right">0.947611E+09</td>
    <td align="right">0.136905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.403334E+10</td>
    <td align="right">0.125052E+10</td>
    <td align="right">0.211101E+10</td>
    <td align="right">0.573124E+09</td>
    <td align="right">0.153789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365532E+10</td>
    <td align="right">0.729938E+09</td>
    <td align="right">0.160589E+10</td>
    <td align="right">0.170253E+09</td>
    <td align="right">0.143564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425867E+10</td>
    <td align="right">0.184518E+09</td>
    <td align="right">0.140567E+10</td>
    <td align="right"> 21526247.30</td>
    <td align="right">0.138415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434846E+10</td>
    <td align="right"> 37169416.09</td>
    <td align="right">0.128112E+10</td>
    <td align="right">  1585412.74</td>
    <td align="right">0.127953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529672E+10</td>
    <td align="right">   746426.22</td>
    <td align="right">0.132379E+10</td>
    <td align="right"> 11248009.42</td>
    <td align="right">0.131254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.588333E+10</td>
    <td align="right">   319363.84</td>
    <td align="right">0.153548E+10</td>
    <td align="right">0.108794E+09</td>
    <td align="right">0.142669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562623E+10</td>
    <td align="right"> 87922569.98</td>
    <td align="right">0.195924E+10</td>
    <td align="right">0.449014E+09</td>
    <td align="right">0.151023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.605855E+10</td>
    <td align="right">0.392772E+09</td>
    <td align="right">0.265052E+10</td>
    <td align="right">0.105373E+10</td>
    <td align="right">0.159680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546995E+10</td>
    <td align="right">0.977174E+09</td>
    <td align="right">0.282974E+10</td>
    <td align="right">0.136414E+10</td>
    <td align="right">0.146560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458719E+10</td>
    <td align="right">0.170047E+10</td>
    <td align="right">0.271441E+10</td>
    <td align="right">0.134083E+10</td>
    <td align="right">0.137358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.574878E+11</td>
    <td align="right">0.887961E+10</td>
    <td align="right">0.244649E+11</td>
    <td align="right">0.732599E+10</td>
    <td align="right">0.171389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365532E+10</td>
    <td align="right">   319363.84</td>
    <td align="right">0.128112E+10</td>
    <td align="right">  1585412.74</td>
    <td align="right">0.127953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.605855E+10</td>
    <td align="right">0.200264E+10</td>
    <td align="right">0.282974E+10</td>
    <td align="right">0.136414E+10</td>
    <td align="right">0.159680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142978E+10</td>
    <td align="right">0.138420E+10</td>
    <td align="right">0.999556E+09</td>
    <td align="right">0.287080E+09</td>
    <td align="right">0.712476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164384E+10</td>
    <td align="right">0.102254E+10</td>
    <td align="right">0.103093E+10</td>
    <td align="right">0.293980E+09</td>
    <td align="right">0.736954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245916E+10</td>
    <td align="right">0.845258E+09</td>
    <td align="right">0.135201E+10</td>
    <td align="right">0.400265E+09</td>
    <td align="right">0.951747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301857E+10</td>
    <td align="right">0.512576E+09</td>
    <td align="right">0.142986E+10</td>
    <td align="right">0.401712E+09</td>
    <td align="right">0.102814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412817E+10</td>
    <td align="right">0.142177E+09</td>
    <td align="right">0.160827E+10</td>
    <td align="right">0.481418E+09</td>
    <td align="right">0.112685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436976E+10</td>
    <td align="right"> 33939591.66</td>
    <td align="right">0.160840E+10</td>
    <td align="right">0.507009E+09</td>
    <td align="right">0.110139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478739E+10</td>
    <td align="right">  1093858.95</td>
    <td align="right">0.152472E+10</td>
    <td align="right">0.436190E+09</td>
    <td align="right">0.108853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.491139E+10</td>
    <td align="right">   357932.02</td>
    <td align="right">0.156419E+10</td>
    <td align="right">0.475579E+09</td>
    <td align="right">0.108861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388922E+10</td>
    <td align="right"> 62841887.28</td>
    <td align="right">0.143995E+10</td>
    <td align="right">0.452390E+09</td>
    <td align="right">0.987562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310995E+10</td>
    <td align="right">0.268236E+09</td>
    <td align="right">0.132235E+10</td>
    <td align="right">0.427154E+09</td>
    <td align="right">0.895196E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217124E+10</td>
    <td align="right">0.661375E+09</td>
    <td align="right">0.109974E+10</td>
    <td align="right">0.359649E+09</td>
    <td align="right">0.740090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151148E+10</td>
    <td align="right">0.116067E+10</td>
    <td align="right">0.951341E+09</td>
    <td align="right">0.287573E+09</td>
    <td align="right">0.663769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374300E+11</td>
    <td align="right">0.609527E+10</td>
    <td align="right">0.159313E+11</td>
    <td align="right">0.481000E+10</td>
    <td align="right">0.111213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142978E+10</td>
    <td align="right">   357932.02</td>
    <td align="right">0.951341E+09</td>
    <td align="right">0.287080E+09</td>
    <td align="right">0.663769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491139E+10</td>
    <td align="right">0.138420E+10</td>
    <td align="right">0.160840E+10</td>
    <td align="right">0.507009E+09</td>
    <td align="right">0.112685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.959726E+09</td>
    <td align="right">0.193561E+10</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120644E+10</td>
    <td align="right">0.145688E+10</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.875042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193732E+10</td>
    <td align="right">0.121885E+10</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272898E+10</td>
    <td align="right">0.732945E+09</td>
    <td align="right">0.121331E+10</td>
    <td align="right">  2499967.15</td>
    <td align="right">0.121081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429157E+10</td>
    <td align="right">0.189108E+09</td>
    <td align="right">0.141121E+10</td>
    <td align="right"> 41390031.38</td>
    <td align="right">0.136982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.480334E+10</td>
    <td align="right"> 44861816.52</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.555389E+10</td>
    <td align="right">  1131592.45</td>
    <td align="right">0.138646E+10</td>
    <td align="right"> 39947373.00</td>
    <td align="right">0.134652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.547669E+10</td>
    <td align="right">   147871.44</td>
    <td align="right">0.129068E+10</td>
    <td align="right"> 10675196.26</td>
    <td align="right">0.128000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397723E+10</td>
    <td align="right"> 67883649.87</td>
    <td align="right">0.113776E+10</td>
    <td align="right">   130377.42</td>
    <td align="right">0.113763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.293537E+10</td>
    <td align="right">0.317904E+09</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179175E+10</td>
    <td align="right">0.857872E+09</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.865865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108237E+10</td>
    <td align="right">0.158304E+10</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.367447E+11</td>
    <td align="right">0.840623E+10</td>
    <td align="right">0.134316E+11</td>
    <td align="right">0.175822E+09</td>
    <td align="right">0.132558E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.959726E+09</td>
    <td align="right">   147871.44</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.555389E+10</td>
    <td align="right">0.193561E+10</td>
    <td align="right">0.146223E+10</td>
    <td align="right"> 81178620.25</td>
    <td align="right">0.138105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138298E+10</td>
    <td align="right">0.121249E+10</td>
    <td align="right">0.101926E+10</td>
    <td align="right">0.308376E+09</td>
    <td align="right">0.710884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152151E+10</td>
    <td align="right">0.922345E+09</td>
    <td align="right">0.100327E+10</td>
    <td align="right">0.271890E+09</td>
    <td align="right">0.731376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216014E+10</td>
    <td align="right">0.778488E+09</td>
    <td align="right">0.122695E+10</td>
    <td align="right">0.302398E+09</td>
    <td align="right">0.924550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300161E+10</td>
    <td align="right">0.473775E+09</td>
    <td align="right">0.144567E+10</td>
    <td align="right">0.421221E+09</td>
    <td align="right">0.102445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.421068E+10</td>
    <td align="right">0.121454E+09</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430831E+10</td>
    <td align="right"> 27175809.55</td>
    <td align="right">0.158221E+10</td>
    <td align="right">0.483857E+09</td>
    <td align="right">0.109835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481963E+10</td>
    <td align="right">   638568.87</td>
    <td align="right">0.152597E+10</td>
    <td align="right">0.439934E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497836E+10</td>
    <td align="right">    54492.28</td>
    <td align="right">0.156257E+10</td>
    <td align="right">0.479573E+09</td>
    <td align="right">0.108299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389544E+10</td>
    <td align="right"> 41189279.51</td>
    <td align="right">0.142161E+10</td>
    <td align="right">0.439402E+09</td>
    <td align="right">0.982206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314078E+10</td>
    <td align="right">0.197238E+09</td>
    <td align="right">0.133297E+10</td>
    <td align="right">0.435481E+09</td>
    <td align="right">0.897486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209591E+10</td>
    <td align="right">0.543298E+09</td>
    <td align="right">0.108100E+10</td>
    <td align="right">0.342405E+09</td>
    <td align="right">0.738593E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135636E+10</td>
    <td align="right">0.100265E+10</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368717E+11</td>
    <td align="right">0.532079E+10</td>
    <td align="right">0.157750E+11</td>
    <td align="right">0.470448E+10</td>
    <td align="right">0.110705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135636E+10</td>
    <td align="right">    54492.28</td>
    <td align="right">0.904128E+09</td>
    <td align="right">0.248056E+09</td>
    <td align="right">0.656072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.497836E+10</td>
    <td align="right">0.121249E+10</td>
    <td align="right">0.166943E+10</td>
    <td align="right">0.531888E+09</td>
    <td align="right">0.113754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432498E+10</td>
    <td align="right">0.187893E+10</td>
    <td align="right">0.273147E+10</td>
    <td align="right">0.128419E+10</td>
    <td align="right">0.144728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391259E+10</td>
    <td align="right">0.144853E+10</td>
    <td align="right">0.231675E+10</td>
    <td align="right">0.947651E+09</td>
    <td align="right">0.136910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400444E+10</td>
    <td align="right">0.124264E+10</td>
    <td align="right">0.211109E+10</td>
    <td align="right">0.573148E+09</td>
    <td align="right">0.153794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363109E+10</td>
    <td align="right">0.750628E+09</td>
    <td align="right">0.160594E+10</td>
    <td align="right">0.170260E+09</td>
    <td align="right">0.143568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428017E+10</td>
    <td align="right">0.191862E+09</td>
    <td align="right">0.140572E+10</td>
    <td align="right"> 21527140.62</td>
    <td align="right">0.138419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440721E+10</td>
    <td align="right"> 36652742.12</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.538717E+10</td>
    <td align="right">   598909.19</td>
    <td align="right">0.132383E+10</td>
    <td align="right"> 11248476.20</td>
    <td align="right">0.131258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603310E+10</td>
    <td align="right">    66951.36</td>
    <td align="right">0.153553E+10</td>
    <td align="right">0.108799E+09</td>
    <td align="right">0.142673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574792E+10</td>
    <td align="right"> 68091423.31</td>
    <td align="right">0.195931E+10</td>
    <td align="right">0.449032E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614677E+10</td>
    <td align="right">0.317910E+09</td>
    <td align="right">0.265062E+10</td>
    <td align="right">0.105377E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.550563E+10</td>
    <td align="right">0.856622E+09</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.146565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459129E+10</td>
    <td align="right">0.156387E+10</td>
    <td align="right">0.271452E+10</td>
    <td align="right">0.134089E+10</td>
    <td align="right">0.137363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579724E+11</td>
    <td align="right">0.835640E+10</td>
    <td align="right">0.244658E+11</td>
    <td align="right">0.732630E+10</td>
    <td align="right">0.171395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363109E+10</td>
    <td align="right">    66951.36</td>
    <td align="right">0.128116E+10</td>
    <td align="right">  1585478.53</td>
    <td align="right">0.127957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614677E+10</td>
    <td align="right">0.187893E+10</td>
    <td align="right">0.282984E+10</td>
    <td align="right">0.136420E+10</td>
    <td align="right">0.159685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143785E+10</td>
    <td align="right">0.130196E+10</td>
    <td align="right">0.999569E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.712484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163903E+10</td>
    <td align="right">0.982143E+09</td>
    <td align="right">0.103095E+10</td>
    <td align="right">0.293985E+09</td>
    <td align="right">0.736963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244048E+10</td>
    <td align="right">0.834493E+09</td>
    <td align="right">0.135203E+10</td>
    <td align="right">0.400272E+09</td>
    <td align="right">0.951758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299663E+10</td>
    <td align="right">0.517300E+09</td>
    <td align="right">0.142987E+10</td>
    <td align="right">0.401718E+09</td>
    <td align="right">0.102816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412347E+10</td>
    <td align="right">0.142240E+09</td>
    <td align="right">0.160829E+10</td>
    <td align="right">0.481426E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438369E+10</td>
    <td align="right"> 31647767.97</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.110140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481725E+10</td>
    <td align="right">   689868.48</td>
    <td align="right">0.152474E+10</td>
    <td align="right">0.436197E+09</td>
    <td align="right">0.108854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496402E+10</td>
    <td align="right">   192494.29</td>
    <td align="right">0.156421E+10</td>
    <td align="right">0.475587E+09</td>
    <td align="right">0.108862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393639E+10</td>
    <td align="right"> 50705474.94</td>
    <td align="right">0.143997E+10</td>
    <td align="right">0.452397E+09</td>
    <td align="right">0.987572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314966E+10</td>
    <td align="right">0.228858E+09</td>
    <td align="right">0.132237E+10</td>
    <td align="right">0.427161E+09</td>
    <td align="right">0.895206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219728E+10</td>
    <td align="right">0.593169E+09</td>
    <td align="right">0.109975E+10</td>
    <td align="right">0.359654E+09</td>
    <td align="right">0.740098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152685E+10</td>
    <td align="right">0.107276E+10</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287577E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376126E+11</td>
    <td align="right">0.575616E+10</td>
    <td align="right">0.159315E+11</td>
    <td align="right">0.481008E+10</td>
    <td align="right">0.111214E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143785E+10</td>
    <td align="right">   192494.29</td>
    <td align="right">0.951354E+09</td>
    <td align="right">0.287085E+09</td>
    <td align="right">0.663776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496402E+10</td>
    <td align="right">0.130196E+10</td>
    <td align="right">0.160842E+10</td>
    <td align="right">0.507017E+09</td>
    <td align="right">0.112687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.24</td>
    <td align="right">       14.74</td>
    <td align="right">       11.63</td>
    <td align="right">        2.95</td>
    <td align="right">        7.91</td>
    <td align="right">       83.00</td>
    <td align="right">      101.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.75</td>
    <td align="right">       16.26</td>
    <td align="right">       13.46</td>
    <td align="right">        3.66</td>
    <td align="right">        9.80</td>
    <td align="right">       96.50</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.12</td>
    <td align="right">       16.75</td>
    <td align="right">       12.67</td>
    <td align="right">        3.48</td>
    <td align="right">       11.63</td>
    <td align="right">      114.51</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.49</td>
    <td align="right">       19.17</td>
    <td align="right">       14.91</td>
    <td align="right">        3.36</td>
    <td align="right">       14.65</td>
    <td align="right">      129.52</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.37</td>
    <td align="right">       21.91</td>
    <td align="right">       17.14</td>
    <td align="right">        3.30</td>
    <td align="right">       19.37</td>
    <td align="right">      135.62</td>
    <td align="right">      152.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.97</td>
    <td align="right">       24.78</td>
    <td align="right">       21.39</td>
    <td align="right">        3.95</td>
    <td align="right">       20.59</td>
    <td align="right">      135.23</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.08</td>
    <td align="right">       26.48</td>
    <td align="right">       23.16</td>
    <td align="right">        3.85</td>
    <td align="right">       24.14</td>
    <td align="right">      131.49</td>
    <td align="right">      150.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.31</td>
    <td align="right">       27.02</td>
    <td align="right">       24.10</td>
    <td align="right">        3.89</td>
    <td align="right">       24.33</td>
    <td align="right">      129.32</td>
    <td align="right">      147.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.49</td>
    <td align="right">       25.68</td>
    <td align="right">       23.13</td>
    <td align="right">        3.64</td>
    <td align="right">       20.59</td>
    <td align="right">      118.70</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.53</td>
    <td align="right">       22.66</td>
    <td align="right">       19.34</td>
    <td align="right">        3.16</td>
    <td align="right">       16.84</td>
    <td align="right">      101.82</td>
    <td align="right">      135.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.53</td>
    <td align="right">       19.62</td>
    <td align="right">       16.50</td>
    <td align="right">        2.98</td>
    <td align="right">       12.88</td>
    <td align="right">       85.82</td>
    <td align="right">      121.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.13</td>
    <td align="right">       16.84</td>
    <td align="right">       14.23</td>
    <td align="right">        2.84</td>
    <td align="right">       10.14</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.79</td>
    <td align="right">       21.02</td>
    <td align="right">       17.66</td>
    <td align="right">        3.42</td>
    <td align="right">       16.11</td>
    <td align="right">      111.56</td>
    <td align="right">      129.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.24</td>
    <td align="right">       14.74</td>
    <td align="right">       11.63</td>
    <td align="right">        2.84</td>
    <td align="right">        7.91</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.31</td>
    <td align="right">       27.02</td>
    <td align="right">       24.10</td>
    <td align="right">        3.95</td>
    <td align="right">       24.33</td>
    <td align="right">      135.62</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.00</td>
    <td align="right">23-JAN-13:00</td>
    <td align="right">       16.55</td>
    <td align="right">        9.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      268.00</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.50</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">       17.28</td>
    <td align="right">        6.50</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      242.00</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.00</td>
    <td align="right">27-MAR-10:00</td>
    <td align="right">       18.84</td>
    <td align="right">        6.00</td>
    <td align="right">        7.70</td>
    <td align="right">       21.44</td>
    <td align="right">      329.50</td>
    <td align="right">      440.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.00</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">       19.18</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">       24.16</td>
    <td align="right">      371.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.10</td>
    <td align="right">31-MAY-18:00</td>
    <td align="right">       20.76</td>
    <td align="right">        8.00</td>
    <td align="right">        5.10</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.00</td>
    <td align="right">12-JUN-11:00</td>
    <td align="right">       24.56</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.91</td>
    <td align="right">      372.00</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">21-JUL-11:00</td>
    <td align="right">       22.01</td>
    <td align="right">        9.00</td>
    <td align="right">        3.60</td>
    <td align="right">       32.99</td>
    <td align="right">      306.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       25.38</td>
    <td align="right">       17.00</td>
    <td align="right">        7.20</td>
    <td align="right">       31.75</td>
    <td align="right">      273.00</td>
    <td align="right">      629.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.20</td>
    <td align="right">26-SEP-12:00</td>
    <td align="right">       22.43</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       26.15</td>
    <td align="right">      325.00</td>
    <td align="right">      455.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.00</td>
    <td align="right">04-OCT-11:00</td>
    <td align="right">       19.81</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.13</td>
    <td align="right">      338.00</td>
    <td align="right">      421.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.00</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">       17.15</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">       17.39</td>
    <td align="right">      294.00</td>
    <td align="right">      427.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">10-DEC-11:00</td>
    <td align="right">       19.04</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.27</td>
    <td align="right">      305.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.55</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.38</td>
    <td align="right">       17.00</td>
    <td align="right">        7.70</td>
    <td align="right">       32.99</td>
    <td align="right">      372.00</td>
    <td align="right">      629.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       54.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">       12.45</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">       11.74</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">       15.74</td>
    <td align="right">       15.00</td>
    <td align="right">        0.50</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.40</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">        2.10</td>
    <td align="right">        9.33</td>
    <td align="right">       28.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">22-JUN-07:00</td>
    <td align="right">       19.59</td>
    <td align="right">       19.00</td>
    <td align="right">        1.50</td>
    <td align="right">        8.35</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       16.06</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.41</td>
    <td align="right">       32.50</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">31-AUG-03:00</td>
    <td align="right">       25.95</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">25-SEP-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        2.10</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.60</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">       17.24</td>
    <td align="right">       15.40</td>
    <td align="right">        0.50</td>
    <td align="right">        7.15</td>
    <td align="right">       49.50</td>
    <td align="right">      123.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.90</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       14.44</td>
    <td align="right">       12.90</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">       31.00</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">       10.82</td>
    <td align="right">        9.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.82</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.95</td>
    <td align="right">       25.00</td>
    <td align="right">        3.10</td>
    <td align="right">       17.03</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.89</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.21</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.30</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.05</td>
    <td align="right">28-MAR-10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.20</td>
    <td align="right">       23.82</td>
    <td align="right">      374.50</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.40</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       25.00</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.11</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       27.90</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.09</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       28.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.86</td>
    <td align="right">18-JUL-20:00</td>
    <td align="right">       34.00</td>
    <td align="right">       30.00</td>
    <td align="right">        3.60</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.14</td>
    <td align="right">22-AUG-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       30.00</td>
    <td align="right">        9.30</td>
    <td align="right">       25.16</td>
    <td align="right">      159.00</td>
    <td align="right">      168.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.39</td>
    <td align="right">09-SEP-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       29.00</td>
    <td align="right">        5.70</td>
    <td align="right">       28.11</td>
    <td align="right">      339.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.18</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.10</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.24</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       33.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.20</td>
    <td align="right">       20.92</td>
    <td align="right">      269.00</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.18</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      185.00</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       30.10</td>
    <td align="right">        9.30</td>
    <td align="right">       28.11</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       23.21</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">      323.50</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.90</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       29.11</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.00</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.09</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">19-JUL-23:19</td>
    <td align="right">       34.00</td>
    <td align="right">       30.86</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">07-AUG-23:19</td>
    <td align="right">       33.00</td>
    <td align="right">       30.56</td>
    <td align="right">        3.43</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.00</td>
    <td align="right">08-SEP-07:00</td>
    <td align="right">       31.00</td>
    <td align="right">       29.41</td>
    <td align="right">        1.50</td>
    <td align="right">       24.33</td>
    <td align="right">      179.00</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.10</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.18</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       32.00</td>
    <td align="right">       26.10</td>
    <td align="right">        3.10</td>
    <td align="right">       20.05</td>
    <td align="right">      300.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">25-DEC-10:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.80</td>
    <td align="right">       14.10</td>
    <td align="right">      245.00</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       30.86</td>
    <td align="right">        8.70</td>
    <td align="right">       25.33</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.87</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.32</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.39</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.58</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.29</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       33.90</td>
    <td align="right">       43.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.75</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.69</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.55</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.09</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391020E+10</td>
    <td align="right">-0.321813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-692070796.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346736E+10</td>
    <td align="right">-0.284295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-624417565.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381870E+10</td>
    <td align="right">-0.312688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691821190.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319640E+10</td>
    <td align="right">-0.252834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-668060994.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310589E+10</td>
    <td align="right">-0.241531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-690578286.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285123E+10</td>
    <td align="right">-0.218173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669506904.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268582E+10</td>
    <td align="right">-0.199164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-694181224.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300092E+10</td>
    <td align="right">-0.230404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-696879843.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296709E+10</td>
    <td align="right">-0.229733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-669759771.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335790E+10</td>
    <td align="right">-0.266759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-690313363.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357137E+10</td>
    <td align="right">-0.290454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-666828470.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376100E+10</td>
    <td align="right">-0.307023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-690763952.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396939E+11</td>
    <td align="right">-0.315487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.814518E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268582E+10</td>
    <td align="right">-0.321813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-696879843.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391020E+10</td>
    <td align="right">-0.199164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-624417565.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     4165.40</td>
    <td align="right">       34.10</td>
    <td align="right">      310.83</td>
    <td align="right">      292.67</td>
    <td align="right">     1091.39</td>
    <td align="right">       24.99</td>
    <td align="right">      288.50</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2142.31</td>
    <td align="right">       24.98</td>
    <td align="right">      142.00</td>
    <td align="right">      274.00</td>
    <td align="right">      971.87</td>
    <td align="right">       20.80</td>
    <td align="right">      176.33</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1573.30</td>
    <td align="right">       18.39</td>
    <td align="right">        5.00</td>
    <td align="right">      313.33</td>
    <td align="right">      824.91</td>
    <td align="right">       20.36</td>
    <td align="right">      144.83</td>
    <td align="right">      276.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1224.30</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      321.50</td>
    <td align="right">      653.43</td>
    <td align="right">       19.46</td>
    <td align="right">       84.17</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1037.58</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      348.00</td>
    <td align="right">      572.30</td>
    <td align="right">       19.45</td>
    <td align="right">       16.50</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      992.35</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      556.25</td>
    <td align="right">       19.40</td>
    <td align="right">        7.50</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1043.82</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      578.05</td>
    <td align="right">       19.30</td>
    <td align="right">       41.00</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1228.01</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      663.58</td>
    <td align="right">       19.78</td>
    <td align="right">      132.83</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1542.23</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      318.17</td>
    <td align="right">      820.60</td>
    <td align="right">       20.53</td>
    <td align="right">      187.67</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     2072.38</td>
    <td align="right">       20.36</td>
    <td align="right">       34.50</td>
    <td align="right">      317.00</td>
    <td align="right">      996.12</td>
    <td align="right">       21.43</td>
    <td align="right">      230.50</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3503.94</td>
    <td align="right">       31.74</td>
    <td align="right">      256.33</td>
    <td align="right">      297.50</td>
    <td align="right">     1130.97</td>
    <td align="right">       24.83</td>
    <td align="right">      300.33</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     4154.16</td>
    <td align="right">       34.47</td>
    <td align="right">      307.00</td>
    <td align="right">      288.50</td>
    <td align="right">     1165.61</td>
    <td align="right">       26.17</td>
    <td align="right">      287.67</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1963.57</td>
    <td align="right">       21.89</td>
    <td align="right">     1055.67</td>
    <td align="right">     3800.33</td>
    <td align="right">      815.15</td>
    <td align="right">       21.19</td>
    <td align="right">     1897.83</td>
    <td align="right">     3418.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      992.35</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      274.00</td>
    <td align="right">      556.25</td>
    <td align="right">       19.30</td>
    <td align="right">        7.50</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4165.40</td>
    <td align="right">       34.47</td>
    <td align="right">      310.83</td>
    <td align="right">      348.00</td>
    <td align="right">     1165.61</td>
    <td align="right">       26.17</td>
    <td align="right">      300.33</td>
    <td align="right">      303.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1512.95</td>
    <td align="right">       21.78</td>
    <td align="right">      111.83</td>
    <td align="right">      272.33</td>
    <td align="right">      798.35</td>
    <td align="right">       22.49</td>
    <td align="right">       80.67</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     1634.75</td>
    <td align="right">       21.36</td>
    <td align="right">      102.33</td>
    <td align="right">      261.17</td>
    <td align="right">      706.79</td>
    <td align="right">       20.76</td>
    <td align="right">       47.17</td>
    <td align="right">      224.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1522.54</td>
    <td align="right">       19.17</td>
    <td align="right">       83.83</td>
    <td align="right">      306.33</td>
    <td align="right">      787.26</td>
    <td align="right">       21.37</td>
    <td align="right">       66.00</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1791.97</td>
    <td align="right">       20.37</td>
    <td align="right">      109.33</td>
    <td align="right">      318.50</td>
    <td align="right">      918.91</td>
    <td align="right">       21.37</td>
    <td align="right">       79.83</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2023.85</td>
    <td align="right">       20.25</td>
    <td align="right">      118.83</td>
    <td align="right">      355.33</td>
    <td align="right">      865.64</td>
    <td align="right">       20.92</td>
    <td align="right">       67.83</td>
    <td align="right">      318.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1944.47</td>
    <td align="right">       19.98</td>
    <td align="right">      114.33</td>
    <td align="right">      348.83</td>
    <td align="right">      853.40</td>
    <td align="right">       20.99</td>
    <td align="right">       66.67</td>
    <td align="right">      315.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1835.56</td>
    <td align="right">       19.90</td>
    <td align="right">      114.17</td>
    <td align="right">      347.17</td>
    <td align="right">      814.98</td>
    <td align="right">       20.64</td>
    <td align="right">       61.83</td>
    <td align="right">      309.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1890.37</td>
    <td align="right">       20.49</td>
    <td align="right">      113.83</td>
    <td align="right">      339.83</td>
    <td align="right">      848.20</td>
    <td align="right">       20.38</td>
    <td align="right">       56.00</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1884.22</td>
    <td align="right">       21.34</td>
    <td align="right">      107.00</td>
    <td align="right">      310.00</td>
    <td align="right">      975.28</td>
    <td align="right">       22.34</td>
    <td align="right">       77.33</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1752.13</td>
    <td align="right">       21.26</td>
    <td align="right">      104.67</td>
    <td align="right">      303.83</td>
    <td align="right">      911.81</td>
    <td align="right">       22.30</td>
    <td align="right">       76.00</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1505.13</td>
    <td align="right">       20.48</td>
    <td align="right">       84.33</td>
    <td align="right">      275.33</td>
    <td align="right">      785.64</td>
    <td align="right">       22.26</td>
    <td align="right">       63.00</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     1246.09</td>
    <td align="right">       20.33</td>
    <td align="right">       85.50</td>
    <td align="right">      267.17</td>
    <td align="right">      628.02</td>
    <td align="right">       20.91</td>
    <td align="right">       50.67</td>
    <td align="right">      222.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1729.56</td>
    <td align="right">       20.52</td>
    <td align="right">     1250.00</td>
    <td align="right">     3705.83</td>
    <td align="right">      829.32</td>
    <td align="right">       21.36</td>
    <td align="right">      793.00</td>
    <td align="right">     3276.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1246.09</td>
    <td align="right">       19.17</td>
    <td align="right">       83.83</td>
    <td align="right">      261.17</td>
    <td align="right">      628.02</td>
    <td align="right">       20.38</td>
    <td align="right">       47.17</td>
    <td align="right">      222.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2023.85</td>
    <td align="right">       21.78</td>
    <td align="right">      118.83</td>
    <td align="right">      355.33</td>
    <td align="right">      975.28</td>
    <td align="right">       22.49</td>
    <td align="right">       80.67</td>
    <td align="right">      318.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      581.30</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      258.00</td>
    <td align="right">      336.26</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      172.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      661.11</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">      251.67</td>
    <td align="right">      381.33</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      188.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">      771.41</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      305.17</td>
    <td align="right">      438.69</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">      252.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      884.53</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      325.50</td>
    <td align="right">      496.49</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1043.93</td>
    <td align="right">       18.04</td>
    <td align="right">        2.83</td>
    <td align="right">      367.83</td>
    <td align="right">      578.21</td>
    <td align="right">       20.12</td>
    <td align="right">       54.83</td>
    <td align="right">      333.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1155.84</td>
    <td align="right">       21.18</td>
    <td align="right">       77.67</td>
    <td align="right">      366.00</td>
    <td align="right">      631.89</td>
    <td align="right">       21.73</td>
    <td align="right">      157.00</td>
    <td align="right">      336.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1117.31</td>
    <td align="right">       19.00</td>
    <td align="right">       27.00</td>
    <td align="right">      357.33</td>
    <td align="right">      611.95</td>
    <td align="right">       21.14</td>
    <td align="right">      128.50</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1010.71</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      566.63</td>
    <td align="right">       19.81</td>
    <td align="right">       53.33</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      880.62</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
    <td align="right">      505.49</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      727.75</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.33</td>
    <td align="right">      427.45</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      245.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      630.06</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
    <td align="right">      371.49</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">      563.66</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">      247.33</td>
    <td align="right">      326.72</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      150.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      854.57</td>
    <td align="right">       17.31</td>
    <td align="right">      107.50</td>
    <td align="right">     3703.00</td>
    <td align="right">      482.38</td>
    <td align="right">       19.28</td>
    <td align="right">      393.67</td>
    <td align="right">     3073.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.66</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      247.33</td>
    <td align="right">      326.72</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      150.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1155.84</td>
    <td align="right">       21.18</td>
    <td align="right">       77.67</td>
    <td align="right">      367.83</td>
    <td align="right">      631.89</td>
    <td align="right">       21.73</td>
    <td align="right">      157.00</td>
    <td align="right">      336.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1465.81</td>
    <td align="right">       21.39</td>
    <td align="right">      108.17</td>
    <td align="right">      273.17</td>
    <td align="right">      766.99</td>
    <td align="right">       22.11</td>
    <td align="right">       77.17</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1434.95</td>
    <td align="right">       19.78</td>
    <td align="right">       76.33</td>
    <td align="right">      260.33</td>
    <td align="right">      728.09</td>
    <td align="right">       20.67</td>
    <td align="right">       48.33</td>
    <td align="right">      222.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     1636.32</td>
    <td align="right">       19.43</td>
    <td align="right">       85.83</td>
    <td align="right">      307.67</td>
    <td align="right">      840.51</td>
    <td align="right">       21.39</td>
    <td align="right">       65.67</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     1662.92</td>
    <td align="right">       16.77</td>
    <td align="right">       55.00</td>
    <td align="right">      322.67</td>
    <td align="right">      867.51</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1747.35</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      904.71</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1856.25</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">      345.17</td>
    <td align="right">      827.69</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">      310.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1777.71</td>
    <td align="right">       14.63</td>
    <td align="right">        3.67</td>
    <td align="right">      346.83</td>
    <td align="right">      809.63</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      307.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1815.78</td>
    <td align="right">       17.24</td>
    <td align="right">       59.83</td>
    <td align="right">      342.00</td>
    <td align="right">      941.08</td>
    <td align="right">       17.96</td>
    <td align="right">        5.50</td>
    <td align="right">      306.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     1746.04</td>
    <td align="right">       19.75</td>
    <td align="right">       86.83</td>
    <td align="right">      316.33</td>
    <td align="right">      908.86</td>
    <td align="right">       20.82</td>
    <td align="right">       57.33</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1815.24</td>
    <td align="right">       21.42</td>
    <td align="right">      107.83</td>
    <td align="right">      301.67</td>
    <td align="right">      945.05</td>
    <td align="right">       22.46</td>
    <td align="right">       79.33</td>
    <td align="right">      271.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1562.64</td>
    <td align="right">       20.44</td>
    <td align="right">       85.00</td>
    <td align="right">      275.50</td>
    <td align="right">      820.26</td>
    <td align="right">       22.58</td>
    <td align="right">       69.00</td>
    <td align="right">      242.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">     1365.77</td>
    <td align="right">       19.99</td>
    <td align="right">       87.33</td>
    <td align="right">      266.83</td>
    <td align="right">      716.56</td>
    <td align="right">       22.16</td>
    <td align="right">       71.17</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1670.30</td>
    <td align="right">       18.11</td>
    <td align="right">      755.83</td>
    <td align="right">     3707.00</td>
    <td align="right">      843.97</td>
    <td align="right">       19.85</td>
    <td align="right">      473.50</td>
    <td align="right">     3269.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1365.77</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
    <td align="right">      716.56</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">      222.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1856.25</td>
    <td align="right">       21.42</td>
    <td align="right">      108.17</td>
    <td align="right">      348.83</td>
    <td align="right">      945.05</td>
    <td align="right">       22.58</td>
    <td align="right">       79.33</td>
    <td align="right">      311.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     4068.03</td>
    <td align="right">       33.81</td>
    <td align="right">      310.17</td>
    <td align="right">      292.00</td>
    <td align="right">     1023.94</td>
    <td align="right">       22.66</td>
    <td align="right">       91.67</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2054.96</td>
    <td align="right">       22.69</td>
    <td align="right">      141.00</td>
    <td align="right">      272.50</td>
    <td align="right">      911.34</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1505.18</td>
    <td align="right">       14.49</td>
    <td align="right">        5.00</td>
    <td align="right">      311.33</td>
    <td align="right">      779.07</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      273.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1176.28</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">      320.50</td>
    <td align="right">      623.12</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">      999.17</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      345.67</td>
    <td align="right">      549.41</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      955.80</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      342.33</td>
    <td align="right">      534.82</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1005.19</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      555.15</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     1180.43</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
    <td align="right">      634.30</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      299.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1477.18</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      777.94</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     1985.91</td>
    <td align="right">       16.78</td>
    <td align="right">       34.50</td>
    <td align="right">      316.17</td>
    <td align="right">      935.96</td>
    <td align="right">       18.92</td>
    <td align="right">       10.67</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3403.96</td>
    <td align="right">       30.74</td>
    <td align="right">      255.67</td>
    <td align="right">      296.17</td>
    <td align="right">     1059.69</td>
    <td align="right">       22.44</td>
    <td align="right">       76.67</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     4055.16</td>
    <td align="right">       34.23</td>
    <td align="right">      306.00</td>
    <td align="right">      287.50</td>
    <td align="right">     1096.76</td>
    <td align="right">       24.01</td>
    <td align="right">      113.17</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1898.14</td>
    <td align="right">       19.01</td>
    <td align="right">     1052.33</td>
    <td align="right">     3785.67</td>
    <td align="right">      771.61</td>
    <td align="right">       18.75</td>
    <td align="right">      292.17</td>
    <td align="right">     3386.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      955.80</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      272.50</td>
    <td align="right">      534.82</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4068.03</td>
    <td align="right">       34.23</td>
    <td align="right">      310.17</td>
    <td align="right">      345.67</td>
    <td align="right">     1096.76</td>
    <td align="right">       24.01</td>
    <td align="right">      113.17</td>
    <td align="right">      299.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1470.74</td>
    <td align="right">       21.32</td>
    <td align="right">      111.83</td>
    <td align="right">      271.00</td>
    <td align="right">      767.44</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      229.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     1591.03</td>
    <td align="right">       20.90</td>
    <td align="right">      102.33</td>
    <td align="right">      259.33</td>
    <td align="right">      674.70</td>
    <td align="right">       20.54</td>
    <td align="right">       47.17</td>
    <td align="right">      221.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1479.80</td>
    <td align="right">       18.68</td>
    <td align="right">       83.83</td>
    <td align="right">      303.50</td>
    <td align="right">      753.22</td>
    <td align="right">       21.17</td>
    <td align="right">       66.00</td>
    <td align="right">      264.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1737.78</td>
    <td align="right">       19.93</td>
    <td align="right">      109.33</td>
    <td align="right">      316.33</td>
    <td align="right">      881.83</td>
    <td align="right">       21.20</td>
    <td align="right">       79.83</td>
    <td align="right">      277.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1969.22</td>
    <td align="right">       19.81</td>
    <td align="right">      118.83</td>
    <td align="right">      354.33</td>
    <td align="right">      818.82</td>
    <td align="right">       19.93</td>
    <td align="right">       57.33</td>
    <td align="right">      312.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1898.13</td>
    <td align="right">       19.53</td>
    <td align="right">      114.33</td>
    <td align="right">      347.17</td>
    <td align="right">      814.52</td>
    <td align="right">       20.80</td>
    <td align="right">       66.33</td>
    <td align="right">      312.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1786.50</td>
    <td align="right">       19.47</td>
    <td align="right">      114.17</td>
    <td align="right">      345.33</td>
    <td align="right">      775.26</td>
    <td align="right">       19.67</td>
    <td align="right">       52.50</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1829.23</td>
    <td align="right">       20.06</td>
    <td align="right">      113.67</td>
    <td align="right">      338.17</td>
    <td align="right">      808.87</td>
    <td align="right">       20.21</td>
    <td align="right">       56.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1830.64</td>
    <td align="right">       20.73</td>
    <td align="right">      105.17</td>
    <td align="right">      308.67</td>
    <td align="right">      935.55</td>
    <td align="right">       22.16</td>
    <td align="right">       77.33</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1679.74</td>
    <td align="right">       19.29</td>
    <td align="right">       87.83</td>
    <td align="right">      301.83</td>
    <td align="right">      873.61</td>
    <td align="right">       22.11</td>
    <td align="right">       76.00</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1458.94</td>
    <td align="right">       19.98</td>
    <td align="right">       84.33</td>
    <td align="right">      273.33</td>
    <td align="right">      750.98</td>
    <td align="right">       22.03</td>
    <td align="right">       63.00</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     1207.63</td>
    <td align="right">       19.83</td>
    <td align="right">       85.17</td>
    <td align="right">      264.83</td>
    <td align="right">      599.92</td>
    <td align="right">       20.66</td>
    <td align="right">       50.67</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1678.82</td>
    <td align="right">       19.93</td>
    <td align="right">     1230.83</td>
    <td align="right">     3683.83</td>
    <td align="right">      792.31</td>
    <td align="right">       21.02</td>
    <td align="right">      773.00</td>
    <td align="right">     3230.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.63</td>
    <td align="right">       18.68</td>
    <td align="right">       83.83</td>
    <td align="right">      259.33</td>
    <td align="right">      599.92</td>
    <td align="right">       19.67</td>
    <td align="right">       47.17</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1969.22</td>
    <td align="right">       21.32</td>
    <td align="right">      118.83</td>
    <td align="right">      354.33</td>
    <td align="right">      935.55</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      312.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      560.47</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">      253.50</td>
    <td align="right">      324.54</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      637.65</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">      368.10</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      182.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">      744.27</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
    <td align="right">      423.19</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      852.99</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">      324.00</td>
    <td align="right">      478.20</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1005.79</td>
    <td align="right">       14.40</td>
    <td align="right">        2.83</td>
    <td align="right">      366.33</td>
    <td align="right">      555.59</td>
    <td align="right">       17.84</td>
    <td align="right">        1.17</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     1112.67</td>
    <td align="right">       18.32</td>
    <td align="right">       77.33</td>
    <td align="right">      363.00</td>
    <td align="right">      605.82</td>
    <td align="right">       19.53</td>
    <td align="right">       34.17</td>
    <td align="right">      333.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1075.97</td>
    <td align="right">       15.54</td>
    <td align="right">       26.83</td>
    <td align="right">      356.33</td>
    <td align="right">      587.19</td>
    <td align="right">       18.86</td>
    <td align="right">       27.33</td>
    <td align="right">      324.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      973.41</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">      347.50</td>
    <td align="right">      544.82</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      848.55</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      487.17</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      270.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      701.31</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">      295.83</td>
    <td align="right">      412.65</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      606.97</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      256.67</td>
    <td align="right">      358.64</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      184.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">      543.18</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      315.21</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      823.44</td>
    <td align="right">       13.78</td>
    <td align="right">      107.00</td>
    <td align="right">     3674.17</td>
    <td align="right">      464.30</td>
    <td align="right">       17.02</td>
    <td align="right">       62.67</td>
    <td align="right">     2996.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      543.18</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      315.21</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1112.67</td>
    <td align="right">       18.32</td>
    <td align="right">       77.33</td>
    <td align="right">      366.33</td>
    <td align="right">      605.82</td>
    <td align="right">       19.53</td>
    <td align="right">       34.17</td>
    <td align="right">      333.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1424.55</td>
    <td align="right">       21.01</td>
    <td align="right">      108.17</td>
    <td align="right">      271.00</td>
    <td align="right">      736.54</td>
    <td align="right">       22.00</td>
    <td align="right">       77.17</td>
    <td align="right">      228.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1389.30</td>
    <td align="right">       19.36</td>
    <td align="right">       76.33</td>
    <td align="right">      258.83</td>
    <td align="right">      694.80</td>
    <td align="right">       20.55</td>
    <td align="right">       48.33</td>
    <td align="right">      218.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     1589.53</td>
    <td align="right">       18.99</td>
    <td align="right">       85.83</td>
    <td align="right">      306.50</td>
    <td align="right">      802.73</td>
    <td align="right">       21.27</td>
    <td align="right">       65.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     1592.86</td>
    <td align="right">       16.29</td>
    <td align="right">       55.00</td>
    <td align="right">      320.17</td>
    <td align="right">      830.02</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">     1691.85</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      347.83</td>
    <td align="right">      866.89</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1808.08</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      788.43</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1726.20</td>
    <td align="right">       14.08</td>
    <td align="right">        3.67</td>
    <td align="right">      345.00</td>
    <td align="right">      772.28</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">      304.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1754.23</td>
    <td align="right">       16.76</td>
    <td align="right">       59.83</td>
    <td align="right">      339.83</td>
    <td align="right">      901.70</td>
    <td align="right">       17.77</td>
    <td align="right">        5.50</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     1695.99</td>
    <td align="right">       19.32</td>
    <td align="right">       86.83</td>
    <td align="right">      314.33</td>
    <td align="right">      868.51</td>
    <td align="right">       20.68</td>
    <td align="right">       57.33</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     1764.55</td>
    <td align="right">       21.02</td>
    <td align="right">      107.83</td>
    <td align="right">      300.00</td>
    <td align="right">      907.15</td>
    <td align="right">       22.34</td>
    <td align="right">       79.33</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1515.72</td>
    <td align="right">       20.01</td>
    <td align="right">       85.00</td>
    <td align="right">      273.17</td>
    <td align="right">      785.33</td>
    <td align="right">       22.47</td>
    <td align="right">       69.00</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1324.36</td>
    <td align="right">       19.56</td>
    <td align="right">       87.33</td>
    <td align="right">      264.83</td>
    <td align="right">      686.01</td>
    <td align="right">       22.05</td>
    <td align="right">       71.33</td>
    <td align="right">      222.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1619.05</td>
    <td align="right">       17.64</td>
    <td align="right">      755.83</td>
    <td align="right">     3685.00</td>
    <td align="right">      807.36</td>
    <td align="right">       19.69</td>
    <td align="right">      473.83</td>
    <td align="right">     3230.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.36</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      258.83</td>
    <td align="right">      686.01</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      218.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1808.08</td>
    <td align="right">       21.02</td>
    <td align="right">      108.17</td>
    <td align="right">      347.83</td>
    <td align="right">      907.15</td>
    <td align="right">       22.47</td>
    <td align="right">       79.33</td>
    <td align="right">      309.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     4067.94</td>
    <td align="right">       33.81</td>
    <td align="right">      310.17</td>
    <td align="right">      292.00</td>
    <td align="right">     1023.85</td>
    <td align="right">       22.66</td>
    <td align="right">       91.67</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2054.84</td>
    <td align="right">       22.70</td>
    <td align="right">      141.00</td>
    <td align="right">      272.50</td>
    <td align="right">      911.26</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1505.07</td>
    <td align="right">       14.49</td>
    <td align="right">        5.00</td>
    <td align="right">      311.33</td>
    <td align="right">      779.00</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      273.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1176.20</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">      320.50</td>
    <td align="right">      623.06</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">      999.11</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      345.67</td>
    <td align="right">      549.37</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      955.75</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      342.33</td>
    <td align="right">      534.78</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1005.13</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      555.10</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">      297.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">     1180.36</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
    <td align="right">      634.24</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      299.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1477.08</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      777.87</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     1985.79</td>
    <td align="right">       16.78</td>
    <td align="right">       34.50</td>
    <td align="right">      316.17</td>
    <td align="right">      935.88</td>
    <td align="right">       18.92</td>
    <td align="right">       10.67</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3403.85</td>
    <td align="right">       30.74</td>
    <td align="right">      255.67</td>
    <td align="right">      296.17</td>
    <td align="right">     1059.59</td>
    <td align="right">       22.44</td>
    <td align="right">       76.67</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     4055.08</td>
    <td align="right">       34.23</td>
    <td align="right">      306.00</td>
    <td align="right">      287.50</td>
    <td align="right">     1096.67</td>
    <td align="right">       24.01</td>
    <td align="right">      113.17</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1898.05</td>
    <td align="right">       19.01</td>
    <td align="right">     1052.33</td>
    <td align="right">     3785.67</td>
    <td align="right">      771.54</td>
    <td align="right">       18.75</td>
    <td align="right">      292.17</td>
    <td align="right">     3386.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      955.75</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      272.50</td>
    <td align="right">      534.78</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4067.94</td>
    <td align="right">       34.23</td>
    <td align="right">      310.17</td>
    <td align="right">      345.67</td>
    <td align="right">     1096.67</td>
    <td align="right">       24.01</td>
    <td align="right">      113.17</td>
    <td align="right">      299.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1470.69</td>
    <td align="right">       21.32</td>
    <td align="right">      111.83</td>
    <td align="right">      271.00</td>
    <td align="right">      767.39</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      229.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     1590.97</td>
    <td align="right">       20.90</td>
    <td align="right">      102.33</td>
    <td align="right">      259.33</td>
    <td align="right">      674.64</td>
    <td align="right">       20.54</td>
    <td align="right">       47.17</td>
    <td align="right">      221.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1479.74</td>
    <td align="right">       18.68</td>
    <td align="right">       83.83</td>
    <td align="right">      303.50</td>
    <td align="right">      753.16</td>
    <td align="right">       21.17</td>
    <td align="right">       66.00</td>
    <td align="right">      264.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1737.71</td>
    <td align="right">       19.93</td>
    <td align="right">      109.33</td>
    <td align="right">      316.33</td>
    <td align="right">      881.78</td>
    <td align="right">       21.20</td>
    <td align="right">       79.83</td>
    <td align="right">      277.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1969.15</td>
    <td align="right">       19.81</td>
    <td align="right">      118.83</td>
    <td align="right">      354.33</td>
    <td align="right">      818.76</td>
    <td align="right">       19.93</td>
    <td align="right">       57.33</td>
    <td align="right">      312.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1898.06</td>
    <td align="right">       19.53</td>
    <td align="right">      114.33</td>
    <td align="right">      347.17</td>
    <td align="right">      814.47</td>
    <td align="right">       20.80</td>
    <td align="right">       66.33</td>
    <td align="right">      312.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1786.43</td>
    <td align="right">       19.47</td>
    <td align="right">      114.17</td>
    <td align="right">      345.33</td>
    <td align="right">      775.20</td>
    <td align="right">       19.67</td>
    <td align="right">       52.50</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1829.16</td>
    <td align="right">       20.06</td>
    <td align="right">      113.67</td>
    <td align="right">      338.17</td>
    <td align="right">      808.81</td>
    <td align="right">       20.22</td>
    <td align="right">       56.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1830.57</td>
    <td align="right">       20.73</td>
    <td align="right">      105.17</td>
    <td align="right">      308.67</td>
    <td align="right">      935.49</td>
    <td align="right">       22.16</td>
    <td align="right">       77.33</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1679.69</td>
    <td align="right">       19.30</td>
    <td align="right">       87.83</td>
    <td align="right">      301.83</td>
    <td align="right">      873.56</td>
    <td align="right">       22.11</td>
    <td align="right">       76.00</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1458.89</td>
    <td align="right">       19.98</td>
    <td align="right">       84.33</td>
    <td align="right">      273.33</td>
    <td align="right">      750.93</td>
    <td align="right">       22.03</td>
    <td align="right">       63.00</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     1207.59</td>
    <td align="right">       19.83</td>
    <td align="right">       85.33</td>
    <td align="right">      264.83</td>
    <td align="right">      599.87</td>
    <td align="right">       20.66</td>
    <td align="right">       50.67</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1678.76</td>
    <td align="right">       19.93</td>
    <td align="right">     1231.00</td>
    <td align="right">     3683.83</td>
    <td align="right">      792.26</td>
    <td align="right">       21.02</td>
    <td align="right">      773.00</td>
    <td align="right">     3230.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.59</td>
    <td align="right">       18.68</td>
    <td align="right">       83.83</td>
    <td align="right">      259.33</td>
    <td align="right">      599.87</td>
    <td align="right">       19.67</td>
    <td align="right">       47.17</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1969.15</td>
    <td align="right">       21.32</td>
    <td align="right">      118.83</td>
    <td align="right">      354.33</td>
    <td align="right">      935.49</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      312.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      560.45</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">      253.50</td>
    <td align="right">      324.52</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      637.62</td>
    <td align="right">       12.30</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">      368.07</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      182.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">      744.23</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
    <td align="right">      423.15</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      852.95</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">      324.00</td>
    <td align="right">      478.16</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1005.74</td>
    <td align="right">       14.40</td>
    <td align="right">        2.83</td>
    <td align="right">      366.33</td>
    <td align="right">      555.55</td>
    <td align="right">       17.84</td>
    <td align="right">        1.17</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     1112.61</td>
    <td align="right">       18.32</td>
    <td align="right">       77.33</td>
    <td align="right">      363.00</td>
    <td align="right">      605.77</td>
    <td align="right">       19.53</td>
    <td align="right">       34.17</td>
    <td align="right">      333.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1075.91</td>
    <td align="right">       15.54</td>
    <td align="right">       26.83</td>
    <td align="right">      356.33</td>
    <td align="right">      587.15</td>
    <td align="right">       18.86</td>
    <td align="right">       27.33</td>
    <td align="right">      324.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      973.36</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">      347.50</td>
    <td align="right">      544.78</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      848.52</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      487.14</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      270.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      701.28</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">      295.83</td>
    <td align="right">      412.62</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      606.95</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      256.67</td>
    <td align="right">      358.61</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      184.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:39</td>
    <td align="right">      543.16</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      315.19</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      823.40</td>
    <td align="right">       13.79</td>
    <td align="right">      107.00</td>
    <td align="right">     3674.17</td>
    <td align="right">      464.26</td>
    <td align="right">       17.02</td>
    <td align="right">       62.67</td>
    <td align="right">     2996.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      543.16</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      315.19</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1112.61</td>
    <td align="right">       18.32</td>
    <td align="right">       77.33</td>
    <td align="right">      366.33</td>
    <td align="right">      605.77</td>
    <td align="right">       19.53</td>
    <td align="right">       34.17</td>
    <td align="right">      333.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1424.51</td>
    <td align="right">       21.01</td>
    <td align="right">      108.17</td>
    <td align="right">      271.00</td>
    <td align="right">      736.49</td>
    <td align="right">       22.00</td>
    <td align="right">       77.17</td>
    <td align="right">      228.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     1389.24</td>
    <td align="right">       19.36</td>
    <td align="right">       76.33</td>
    <td align="right">      258.83</td>
    <td align="right">      694.75</td>
    <td align="right">       20.55</td>
    <td align="right">       48.33</td>
    <td align="right">      218.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     1589.47</td>
    <td align="right">       18.99</td>
    <td align="right">       85.83</td>
    <td align="right">      306.50</td>
    <td align="right">      802.67</td>
    <td align="right">       21.27</td>
    <td align="right">       65.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     1592.79</td>
    <td align="right">       16.29</td>
    <td align="right">       55.00</td>
    <td align="right">      320.17</td>
    <td align="right">      829.96</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">     1691.78</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      347.83</td>
    <td align="right">      866.84</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1808.01</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      788.37</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">     1726.12</td>
    <td align="right">       14.09</td>
    <td align="right">        3.67</td>
    <td align="right">      345.00</td>
    <td align="right">      772.22</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">      304.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1754.16</td>
    <td align="right">       16.76</td>
    <td align="right">       59.83</td>
    <td align="right">      339.83</td>
    <td align="right">      901.64</td>
    <td align="right">       17.77</td>
    <td align="right">        5.50</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     1695.93</td>
    <td align="right">       19.32</td>
    <td align="right">       86.83</td>
    <td align="right">      314.33</td>
    <td align="right">      868.45</td>
    <td align="right">       20.68</td>
    <td align="right">       57.33</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     1764.50</td>
    <td align="right">       21.02</td>
    <td align="right">      107.83</td>
    <td align="right">      300.00</td>
    <td align="right">      907.09</td>
    <td align="right">       22.34</td>
    <td align="right">       79.33</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1515.67</td>
    <td align="right">       20.01</td>
    <td align="right">       85.00</td>
    <td align="right">      273.17</td>
    <td align="right">      785.28</td>
    <td align="right">       22.47</td>
    <td align="right">       69.00</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1324.31</td>
    <td align="right">       19.56</td>
    <td align="right">       87.33</td>
    <td align="right">      264.83</td>
    <td align="right">      685.96</td>
    <td align="right">       22.05</td>
    <td align="right">       71.33</td>
    <td align="right">      221.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.99</td>
    <td align="right">       17.64</td>
    <td align="right">      755.83</td>
    <td align="right">     3685.00</td>
    <td align="right">      807.30</td>
    <td align="right">       19.69</td>
    <td align="right">      473.83</td>
    <td align="right">     3229.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.31</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      258.83</td>
    <td align="right">      685.96</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      218.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1808.01</td>
    <td align="right">       21.02</td>
    <td align="right">      108.17</td>
    <td align="right">      347.83</td>
    <td align="right">      907.09</td>
    <td align="right">       22.47</td>
    <td align="right">       79.33</td>
    <td align="right">      309.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195037E+09</td>
    <td align="right">     4479.05</td>
    <td align="right">02-JAN-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125976E+09</td>
    <td align="right">     4479.05</td>
    <td align="right">01-FEB-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52297701.77</td>
    <td align="right">     4479.05</td>
    <td align="right">07-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1242861.27</td>
    <td align="right">     1563.07</td>
    <td align="right">05-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49169963.45</td>
    <td align="right">     4479.05</td>
    <td align="right">18-DEC-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423723E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195037E+09</td>
    <td align="right">     4479.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
