    <td align="right">      502.00</td>
    <td align="right">       26.93</td>
    <td align="right">      509.67</td>
    <td align="right">       24.81</td>
    <td align="right">       90.83</td>
    <td align="right">       24.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      390.33</td>
    <td align="right">       22.11</td>
    <td align="right">       66.50</td>
    <td align="right">       22.12</td>
    <td align="right">       40.67</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.83</td>
    <td align="right">       22.30</td>
    <td align="right">       53.33</td>
    <td align="right">       22.40</td>
    <td align="right">       27.33</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.67</td>
    <td align="right">       22.55</td>
    <td align="right">       50.33</td>
    <td align="right">       22.52</td>
    <td align="right">       32.50</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.67</td>
    <td align="right">       23.17</td>
    <td align="right">       57.17</td>
    <td align="right">       23.43</td>
    <td align="right">        5.33</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      154.67</td>
    <td align="right">       23.44</td>
    <td align="right">      145.67</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.83</td>
    <td align="right">       23.52</td>
    <td align="right">      311.33</td>
    <td align="right">       24.45</td>
    <td align="right">        1.83</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.17</td>
    <td align="right">       24.30</td>
    <td align="right">      494.50</td>
    <td align="right">       24.47</td>
    <td align="right">       87.17</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.33</td>
    <td align="right">       24.42</td>
    <td align="right">      497.83</td>
    <td align="right">       24.45</td>
    <td align="right">       38.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.33</td>
    <td align="right">       25.09</td>
    <td align="right">      435.00</td>
    <td align="right">       24.66</td>
    <td align="right">       57.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.67</td>
    <td align="right">       24.07</td>
    <td align="right">      313.00</td>
    <td align="right">       24.52</td>
    <td align="right">       33.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.50</td>
    <td align="right">       22.74</td>
    <td align="right">      116.50</td>
    <td align="right">       23.41</td>
    <td align="right">       10.50</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.00</td>
    <td align="right">       22.14</td>
    <td align="right">       63.33</td>
    <td align="right">       22.07</td>
    <td align="right">       46.17</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2599.00</td>
    <td align="right">       22.76</td>
    <td align="right">     2604.50</td>
    <td align="right">       23.55</td>
    <td align="right">      380.67</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.83</td>
    <td align="right">       22.11</td>
    <td align="right">       50.33</td>
    <td align="right">       22.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      436.67</td>
    <td align="right">       25.09</td>
    <td align="right">      497.83</td>
    <td align="right">       24.66</td>
    <td align="right">       87.17</td>
    <td align="right">       24.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.17</td>
    <td align="right">       21.89</td>
    <td align="right">       96.50</td>
    <td align="right">       21.69</td>
    <td align="right">       96.50</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.17</td>
    <td align="right">       22.15</td>
    <td align="right">       76.50</td>
    <td align="right">       21.98</td>
    <td align="right">       72.83</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      458.17</td>
    <td align="right">       22.63</td>
    <td align="right">       42.00</td>
    <td align="right">       22.56</td>
    <td align="right">       34.33</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.17</td>
    <td align="right">       23.54</td>
    <td align="right">       78.00</td>
    <td align="right">       23.87</td>
    <td align="right">        2.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      100.33</td>
    <td align="right">       24.18</td>
    <td align="right">      256.00</td>
    <td align="right">       24.49</td>
    <td align="right">       10.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.50</td>
    <td align="right">       26.47</td>
    <td align="right">      398.33</td>
    <td align="right">       24.60</td>
    <td align="right">       13.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.67</td>
    <td align="right">       25.43</td>
    <td align="right">      496.33</td>
    <td align="right">       24.70</td>
    <td align="right">       78.67</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.33</td>
    <td align="right">       25.90</td>
    <td align="right">      509.33</td>
    <td align="right">       24.57</td>
    <td align="right">       34.33</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       25.63</td>
    <td align="right">      435.00</td>
    <td align="right">       24.63</td>
    <td align="right">       39.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       88.67</td>
    <td align="right">       24.04</td>
    <td align="right">      245.83</td>
    <td align="right">       24.38</td>
    <td align="right">       12.83</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.00</td>
    <td align="right">       22.92</td>
    <td align="right">       41.83</td>
    <td align="right">       23.05</td>
    <td align="right">        6.00</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.50</td>
    <td align="right">       21.93</td>
    <td align="right">      109.83</td>
    <td align="right">       21.70</td>
    <td align="right">      109.83</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2876.33</td>
    <td align="right">       22.71</td>
    <td align="right">     2785.50</td>
    <td align="right">       23.40</td>
    <td align="right">      509.67</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.50</td>
    <td align="right">       21.89</td>
    <td align="right">       41.83</td>
    <td align="right">       21.69</td>
    <td align="right">        2.00</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.50</td>
    <td align="right">       26.47</td>
    <td align="right">      509.33</td>
    <td align="right">       24.70</td>
    <td align="right">      109.83</td>
    <td align="right">       24.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.28</td>
    <td align="right">      179.50</td>
    <td align="right">       21.09</td>
    <td align="right">      179.50</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.91</td>
    <td align="right">       95.33</td>
    <td align="right">       21.69</td>
    <td align="right">       95.33</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.68</td>
    <td align="right">       44.67</td>
    <td align="right">       22.53</td>
    <td align="right">       44.67</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      292.50</td>
    <td align="right">       23.53</td>
    <td align="right">       28.17</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.17</td>
    <td align="right">       23.88</td>
    <td align="right">      204.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.17</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.83</td>
    <td align="right">       26.16</td>
    <td align="right">      378.33</td>
    <td align="right">       24.57</td>
    <td align="right">        2.50</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.50</td>
    <td align="right">       24.93</td>
    <td align="right">      496.67</td>
    <td align="right">       24.59</td>
    <td align="right">       70.50</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.33</td>
    <td align="right">       24.46</td>
    <td align="right">      490.00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.67</td>
    <td align="right">       23.96</td>
    <td align="right">      379.50</td>
    <td align="right">       24.29</td>
    <td align="right">       28.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      259.83</td>
    <td align="right">       23.37</td>
    <td align="right">      129.17</td>
    <td align="right">       23.64</td>
    <td align="right">        7.83</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.17</td>
    <td align="right">       22.26</td>
    <td align="right">       54.50</td>
    <td align="right">       22.08</td>
    <td align="right">       54.50</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.13</td>
    <td align="right">      243.00</td>
    <td align="right">       20.93</td>
    <td align="right">      243.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3214.00</td>
    <td align="right">       22.30</td>
    <td align="right">     2723.33</td>
    <td align="right">       22.89</td>
    <td align="right">      744.83</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       21.13</td>
    <td align="right">       28.17</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       26.16</td>
    <td align="right">      496.67</td>
    <td align="right">       24.59</td>
    <td align="right">      243.00</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.67</td>
    <td align="right">       21.83</td>
    <td align="right">       97.67</td>
    <td align="right">       21.56</td>
    <td align="right">       97.67</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      359.50</td>
    <td align="right">       22.48</td>
    <td align="right">       52.17</td>
    <td align="right">       22.32</td>
    <td align="right">       46.00</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      352.50</td>
    <td align="right">       22.96</td>
    <td align="right">       38.50</td>
    <td align="right">       22.94</td>
    <td align="right">       24.50</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      146.17</td>
    <td align="right">       23.72</td>
    <td align="right">      109.00</td>
    <td align="right">       24.36</td>
    <td align="right">        5.33</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.50</td>
    <td align="right">       25.16</td>
    <td align="right">      258.17</td>
    <td align="right">       24.88</td>
    <td align="right">       23.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.33</td>
    <td align="right">       27.01</td>
    <td align="right">      364.83</td>
    <td align="right">       24.87</td>
    <td align="right">       32.00</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.67</td>
    <td align="right">       25.96</td>
    <td align="right">      422.00</td>
    <td align="right">       25.00</td>
    <td align="right">      108.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.50</td>
    <td align="right">       26.19</td>
    <td align="right">      421.50</td>
    <td align="right">       24.73</td>
    <td align="right">       50.50</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.00</td>
    <td align="right">       25.73</td>
    <td align="right">      351.33</td>
    <td align="right">       24.76</td>
    <td align="right">       53.00</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      162.50</td>
    <td align="right">       23.49</td>
    <td align="right">      181.17</td>
    <td align="right">       24.10</td>
    <td align="right">        8.83</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.00</td>
    <td align="right">       22.66</td>
    <td align="right">       44.17</td>
    <td align="right">       22.62</td>
    <td align="right">       26.50</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       21.68</td>
    <td align="right">      127.83</td>
    <td align="right">       21.39</td>
    <td align="right">      127.83</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2534.33</td>
    <td align="right">       22.90</td>
    <td align="right">     2468.33</td>
    <td align="right">       23.52</td>
    <td align="right">      604.33</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.33</td>
    <td align="right">       21.68</td>
    <td align="right">       38.50</td>
    <td align="right">       21.39</td>
    <td align="right">        5.33</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.67</td>
    <td align="right">       27.01</td>
    <td align="right">      422.00</td>
    <td align="right">       25.00</td>
    <td align="right">      127.83</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      360.50</td>
    <td align="right">       22.18</td>
    <td align="right">      102.17</td>
    <td align="right">       22.15</td>
    <td align="right">       68.67</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.33</td>
    <td align="right">       22.53</td>
    <td align="right">       66.67</td>
    <td align="right">       22.67</td>
    <td align="right">       35.17</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.83</td>
    <td align="right">       22.93</td>
    <td align="right">       41.83</td>
    <td align="right">       23.06</td>
    <td align="right">       17.17</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.83</td>
    <td align="right">       23.52</td>
    <td align="right">       93.50</td>
    <td align="right">       23.98</td>
    <td align="right">        1.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       89.17</td>
    <td align="right">       23.92</td>
    <td align="right">      222.17</td>
    <td align="right">       24.43</td>
    <td align="right">        2.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.33</td>
    <td align="right">       25.08</td>
    <td align="right">      375.33</td>
    <td align="right">       24.54</td>
    <td align="right">        3.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       88.17</td>
    <td align="right">       25.22</td>
    <td align="right">      496.00</td>
    <td align="right">       24.63</td>
    <td align="right">       88.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.17</td>
    <td align="right">       25.75</td>
    <td align="right">      493.83</td>
    <td align="right">       24.51</td>
    <td align="right">       36.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.50</td>
    <td align="right">       25.36</td>
    <td align="right">      420.83</td>
    <td align="right">       24.60</td>
    <td align="right">       54.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      156.00</td>
    <td align="right">       24.06</td>
    <td align="right">      289.17</td>
    <td align="right">       24.39</td>
    <td align="right">       31.33</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.33</td>
    <td align="right">       22.74</td>
    <td align="right">      117.50</td>
    <td align="right">       23.24</td>
    <td align="right">       24.33</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      362.50</td>
    <td align="right">       22.15</td>
    <td align="right">      102.50</td>
    <td align="right">       21.99</td>
    <td align="right">       84.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2289.67</td>
    <td align="right">       23.00</td>
    <td align="right">     2821.50</td>
    <td align="right">       23.71</td>
    <td align="right">      445.83</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.33</td>
    <td align="right">       22.15</td>
    <td align="right">       41.83</td>
    <td align="right">       21.99</td>
    <td align="right">        1.17</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      362.50</td>
    <td align="right">       25.75</td>
    <td align="right">      496.00</td>
    <td align="right">       24.63</td>
    <td align="right">       88.17</td>
    <td align="right">       24.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      475.83</td>
    <td align="right">       21.74</td>
    <td align="right">      130.33</td>
    <td align="right">       21.48</td>
    <td align="right">      128.83</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.83</td>
    <td align="right">       22.22</td>
    <td align="right">       77.50</td>
    <td align="right">       22.08</td>
    <td align="right">       68.33</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.83</td>
    <td align="right">       22.78</td>
    <td align="right">       45.33</td>
    <td align="right">       22.81</td>
    <td align="right">       25.17</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.83</td>
    <td align="right">       23.65</td>
    <td align="right">      104.83</td>
    <td align="right">       24.04</td>
    <td align="right">        7.50</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       96.33</td>
    <td align="right">       24.60</td>
    <td align="right">      281.83</td>
    <td align="right">       24.62</td>
    <td align="right">       23.00</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       26.65</td>
    <td align="right">      409.17</td>
    <td align="right">       24.68</td>
    <td align="right">       20.33</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.00</td>
    <td align="right">       25.41</td>
    <td align="right">      496.33</td>
    <td align="right">       24.73</td>
    <td align="right">       98.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.17</td>
    <td align="right">       25.70</td>
    <td align="right">      499.67</td>
    <td align="right">       24.55</td>
    <td align="right">       43.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.83</td>
    <td align="right">       24.94</td>
    <td align="right">      410.83</td>
    <td align="right">       24.52</td>
    <td align="right">       54.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.17</td>
    <td align="right">       23.62</td>
    <td align="right">      220.00</td>
    <td align="right">       24.07</td>
    <td align="right">       19.00</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      376.67</td>
    <td align="right">       22.42</td>
    <td align="right">       71.17</td>
    <td align="right">       22.44</td>
    <td align="right">       40.00</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.83</td>
    <td align="right">       21.68</td>
    <td align="right">      168.67</td>
    <td align="right">       21.37</td>
    <td align="right">      168.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2906.33</td>
    <td align="right">       22.70</td>
    <td align="right">     2915.67</td>
    <td align="right">       23.33</td>
    <td align="right">      696.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">       21.68</td>
    <td align="right">       45.33</td>
    <td align="right">       21.37</td>
    <td align="right">        7.50</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.83</td>
    <td align="right">       26.65</td>
    <td align="right">      499.67</td>
    <td align="right">       24.73</td>
    <td align="right">      168.67</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78129</td>
    <td align="right">    21.44690</td>
    <td align="right">     0.10541</td>
    <td align="right">     5.39105</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95072</td>
    <td align="right">    18.09154</td>
    <td align="right">     0.13799</td>
    <td align="right">     5.54250</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10749</td>
    <td align="right">    17.49928</td>
    <td align="right">     0.18617</td>
    <td align="right">     5.84171</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29774</td>
    <td align="right">    20.94111</td>
    <td align="right">     0.29042</td>
    <td align="right">     6.94216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32036</td>
    <td align="right">    29.49799</td>
    <td align="right">     -0.4860</td>
    <td align="right">    10.33751</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32866</td>
    <td align="right">    35.61889</td>
    <td align="right">     -0.4197</td>
    <td align="right">     9.05702</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37654</td>
    <td align="right">    47.49465</td>
    <td align="right">     -0.3215</td>
    <td align="right">     7.48947</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33757</td>
    <td align="right">    45.19887</td>
    <td align="right">     -0.3500</td>
    <td align="right">     7.86363</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37860</td>
    <td align="right">    42.72289</td>
    <td align="right">     -0.3597</td>
    <td align="right">     8.16121</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33044</td>
    <td align="right">    34.73392</td>
    <td align="right">     0.41014</td>
    <td align="right">     8.76730</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19539</td>
    <td align="right">    22.75563</td>
    <td align="right">     0.25578</td>
    <td align="right">     6.57594</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78340</td>
    <td align="right">    18.55599</td>
    <td align="right">     0.08703</td>
    <td align="right">     5.34756</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18363</td>
    <td align="right">    29.63602</td>
    <td align="right">     -0.0409</td>
    <td align="right">     7.29141</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.78129</td>
    <td align="right">    17.49928</td>
    <td align="right">     -0.4860</td>
    <td align="right">     5.34756</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37860</td>
    <td align="right">    47.49465</td>
    <td align="right">     0.41014</td>
    <td align="right">    10.33751</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.78613</td>
    <td align="right">    23.63296</td>
    <td align="right">     -0.1229</td>
    <td align="right">     5.84355</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.23132</td>
    <td align="right">    19.54776</td>
    <td align="right">     -0.0303</td>
    <td align="right">     5.51671</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63742</td>
    <td align="right">    18.34889</td>
    <td align="right">     0.07259</td>
    <td align="right">     5.42755</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10047</td>
    <td align="right">    21.47895</td>
    <td align="right">     0.24092</td>
    <td align="right">     6.43658</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25816</td>
    <td align="right">    30.14951</td>
    <td align="right">     -0.5125</td>
    <td align="right">    10.90381</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30801</td>
    <td align="right">    36.33839</td>
    <td align="right">     -0.4303</td>
    <td align="right">     9.25302</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35026</td>
    <td align="right">    48.94251</td>
    <td align="right">     -0.3286</td>
    <td align="right">     7.57623</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29702</td>
    <td align="right">    46.45021</td>
    <td align="right">     -0.3682</td>
    <td align="right">     8.10812</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30908</td>
    <td align="right">    43.86866</td>
    <td align="right">     -0.3941</td>
    <td align="right">     8.64565</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13799</td>
    <td align="right">    35.72129</td>
    <td align="right">     0.35299</td>
    <td align="right">     7.81809</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58765</td>
    <td align="right">    24.00477</td>
    <td align="right">     0.09875</td>
    <td align="right">     5.83284</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.65972</td>
    <td align="right">    20.61254</td>
    <td align="right">     -0.1730</td>
    <td align="right">     6.26427</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80920</td>
    <td align="right">    30.84601</td>
    <td align="right">     -0.1345</td>
    <td align="right">     7.31862</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65972</td>
    <td align="right">    18.34889</td>
    <td align="right">     -0.5125</td>
    <td align="right">     5.42755</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35026</td>
    <td align="right">    48.94251</td>
    <td align="right">     0.35299</td>
    <td align="right">    10.90381</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89348</td>
    <td align="right">    24.79253</td>
    <td align="right">     -0.3417</td>
    <td align="right">     8.61546</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48883</td>
    <td align="right">    20.29076</td>
    <td align="right">     -0.2111</td>
    <td align="right">     7.13968</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15466</td>
    <td align="right">    18.81562</td>
    <td align="right">     -0.0461</td>
    <td align="right">     5.95143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94856</td>
    <td align="right">    21.36614</td>
    <td align="right">     0.20326</td>
    <td align="right">     6.33480</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23632</td>
    <td align="right">    29.79655</td>
    <td align="right">     -0.5135</td>
    <td align="right">    11.12148</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32782</td>
    <td align="right">    35.79393</td>
    <td align="right">     -0.4071</td>
    <td align="right">     8.92191</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40318</td>
    <td align="right">    47.89368</td>
    <td align="right">     -0.3001</td>
    <td align="right">     7.34073</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30976</td>
    <td align="right">    45.52845</td>
    <td align="right">     -0.3589</td>
    <td align="right">     8.05080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26348</td>
    <td align="right">    43.31704</td>
    <td align="right">     -0.4114</td>
    <td align="right">     9.05570</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88957</td>
    <td align="right">    35.87996</td>
    <td align="right">     0.28415</td>
    <td align="right">     7.12192</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.84339</td>
    <td align="right">    25.08638</td>
    <td align="right">     -0.0868</td>
    <td align="right">     6.67012</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.65069</td>
    <td align="right">    21.51326</td>
    <td align="right">     -0.4227</td>
    <td align="right">    10.05607</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45792</td>
    <td align="right">    30.92154</td>
    <td align="right">     -0.2185</td>
    <td align="right">     8.04072</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65069</td>
    <td align="right">    18.81562</td>
    <td align="right">     -0.5135</td>
    <td align="right">     5.95143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40318</td>
    <td align="right">    47.89368</td>
    <td align="right">     0.28415</td>
    <td align="right">    11.12148</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83668</td>
    <td align="right">    26.36560</td>
    <td align="right">     -0.6108</td>
    <td align="right">    14.32336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46531</td>
    <td align="right">    22.48211</td>
    <td align="right">     -0.4593</td>
    <td align="right">    11.31305</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.29273</td>
    <td align="right">    20.25480</td>
    <td align="right">     -0.2505</td>
    <td align="right">     8.36598</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61824</td>
    <td align="right">    22.04263</td>
    <td align="right">     0.13017</td>
    <td align="right">     6.85359</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22899</td>
    <td align="right">    29.56394</td>
    <td align="right">     -0.4886</td>
    <td align="right">    11.60798</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43503</td>
    <td align="right">    35.55106</td>
    <td align="right">     -0.3129</td>
    <td align="right">     8.02359</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54922</td>
    <td align="right">    48.79222</td>
    <td align="right">     -0.1903</td>
    <td align="right">     6.89902</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35731</td>
    <td align="right">    46.07077</td>
    <td align="right">     -0.3064</td>
    <td align="right">     7.89034</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18035</td>
    <td align="right">    44.46635</td>
    <td align="right">     -0.4191</td>
    <td align="right">    10.13796</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41357</td>
    <td align="right">    38.24546</td>
    <td align="right">     0.17675</td>
    <td align="right">     6.99950</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.77170</td>
    <td align="right">    27.16692</td>
    <td align="right">     -0.3451</td>
    <td align="right">    10.04094</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.63315</td>
    <td align="right">    23.58981</td>
    <td align="right">     -0.6873</td>
    <td align="right">    16.61301</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99334</td>
    <td align="right">    32.12185</td>
    <td align="right">     -0.3132</td>
    <td align="right">     9.91232</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.63315</td>
    <td align="right">    20.25480</td>
    <td align="right">     -0.6873</td>
    <td align="right">     6.85359</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.54922</td>
    <td align="right">    48.79222</td>
    <td align="right">     0.17675</td>
    <td align="right">    16.61301</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43705</td>
    <td align="right">    26.50308</td>
    <td align="right">     -0.4485</td>
    <td align="right">    11.60891</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.30266</td>
    <td align="right">    22.02533</td>
    <td align="right">     -0.2402</td>
    <td align="right">     8.96495</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.02968</td>
    <td align="right">    18.97411</td>
    <td align="right">     -0.0467</td>
    <td align="right">     7.44798</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09659</td>
    <td align="right">    20.86567</td>
    <td align="right">     0.29951</td>
    <td align="right">     8.54150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40860</td>
    <td align="right">    29.00683</td>
    <td align="right">     -0.3345</td>
    <td align="right">     9.57949</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51201</td>
    <td align="right">    35.21893</td>
    <td align="right">     -0.1944</td>
    <td align="right">     7.36524</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.64132</td>
    <td align="right">    48.18958</td>
    <td align="right">     -0.0769</td>
    <td align="right">     7.03766</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44114</td>
    <td align="right">    45.63647</td>
    <td align="right">     -0.1904</td>
    <td align="right">     7.33136</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37072</td>
    <td align="right">    43.45031</td>
    <td align="right">     -0.2650</td>
    <td align="right">     8.60057</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79027</td>
    <td align="right">    36.88081</td>
    <td align="right">     0.30006</td>
    <td align="right">     8.65925</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.50208</td>
    <td align="right">    26.47966</td>
    <td align="right">     -0.1524</td>
    <td align="right">     8.40262</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.18632</td>
    <td align="right">    23.94300</td>
    <td align="right">     -0.5330</td>
    <td align="right">    13.28460</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40124</td>
    <td align="right">    31.50325</td>
    <td align="right">     -0.1569</td>
    <td align="right">     8.89850</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18632</td>
    <td align="right">    18.97411</td>
    <td align="right">     -0.5330</td>
    <td align="right">     7.03766</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64132</td>
    <td align="right">    48.18958</td>
    <td align="right">     0.30006</td>
    <td align="right">    13.28460</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34754</td>
    <td align="right">    23.02598</td>
    <td align="right">     -0.1996</td>
    <td align="right">    10.54873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76832</td>
    <td align="right">    19.54569</td>
    <td align="right">     -0.1028</td>
    <td align="right">     9.44314</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09701</td>
    <td align="right">    17.95798</td>
    <td align="right">     -0.0186</td>
    <td align="right">     8.18440</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84849</td>
    <td align="right">    21.16191</td>
    <td align="right">     0.21920</td>
    <td align="right">     7.99096</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22676</td>
    <td align="right">    29.48002</td>
    <td align="right">     -0.4738</td>
    <td align="right">    11.69976</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41297</td>
    <td align="right">    35.61233</td>
    <td align="right">     -0.3239</td>
    <td align="right">     8.26848</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53572</td>
    <td align="right">    48.81608</td>
    <td align="right">     -0.1897</td>
    <td align="right">     7.02301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38546</td>
    <td align="right">    45.78613</td>
    <td align="right">     -0.2578</td>
    <td align="right">     7.64240</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32988</td>
    <td align="right">    43.40068</td>
    <td align="right">     -0.2789</td>
    <td align="right">     8.93243</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94658</td>
    <td align="right">    35.70150</td>
    <td align="right">     0.37639</td>
    <td align="right">    10.28734</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.05697</td>
    <td align="right">    23.77846</td>
    <td align="right">     0.02475</td>
    <td align="right">     9.54386</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.22274</td>
    <td align="right">    20.51048</td>
    <td align="right">     -0.2550</td>
    <td align="right">    11.17406</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60404</td>
    <td align="right">    30.48205</td>
    <td align="right">     -0.1244</td>
    <td align="right">     9.22855</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.22274</td>
    <td align="right">    17.95798</td>
    <td align="right">     -0.4738</td>
    <td align="right">     7.02301</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53572</td>
    <td align="right">    48.81608</td>
    <td align="right">     0.37639</td>
    <td align="right">    11.69976</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.40991</td>
    <td align="right">    25.90360</td>
    <td align="right">     -0.4588</td>
    <td align="right">    12.60739</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01053</td>
    <td align="right">    22.04703</td>
    <td align="right">     -0.3139</td>
    <td align="right">    10.45825</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73806</td>
    <td align="right">    19.56068</td>
    <td align="right">     -0.1136</td>
    <td align="right">     8.51462</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82247</td>
    <td align="right">    21.65253</td>
    <td align="right">     0.22888</td>
    <td align="right">     8.43458</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29293</td>
    <td align="right">    29.41771</td>
    <td align="right">     -0.3883</td>
    <td align="right">    10.96945</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.47739</td>
    <td align="right">    35.47868</td>
    <td align="right">     -0.2266</td>
    <td align="right">     7.84115</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59424</td>
    <td align="right">    48.70603</td>
    <td align="right">     -0.1121</td>
    <td align="right">     7.09792</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41993</td>
    <td align="right">    45.90178</td>
    <td align="right">     -0.2146</td>
    <td align="right">     7.70196</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28973</td>
    <td align="right">    44.00649</td>
    <td align="right">     -0.3002</td>
    <td align="right">     9.25385</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71074</td>
    <td align="right">    37.37673</td>
    <td align="right">     0.28852</td>
    <td align="right">     8.79925</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.31217</td>
    <td align="right">    26.23842</td>
    <td align="right">     -0.1931</td>
    <td align="right">     9.64248</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.20276</td>
    <td align="right">    23.46580</td>
    <td align="right">     -0.5363</td>
    <td align="right">    14.36847</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.28291</td>
    <td align="right">    31.71967</td>
    <td align="right">     -0.1948</td>
    <td align="right">     9.63386</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20276</td>
    <td align="right">    19.56068</td>
    <td align="right">     -0.5363</td>
    <td align="right">     7.09792</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59424</td>
    <td align="right">    48.70603</td>
    <td align="right">     0.28852</td>
    <td align="right">    14.36847</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.17993</td>
    <td align="right">    26.11403</td>
    <td align="right">     -0.5057</td>
    <td align="right">    10.93965</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.45888</td>
    <td align="right">    22.90773</td>
    <td align="right">     -0.4538</td>
    <td align="right">    10.19108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.98748</td>
    <td align="right">    21.65386</td>
    <td align="right">     -0.3277</td>
    <td align="right">     8.24606</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40979</td>
    <td align="right">    23.59627</td>
    <td align="right">     0.05407</td>
    <td align="right">     5.96369</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09801</td>
    <td align="right">    30.52963</td>
    <td align="right">     -0.5832</td>
    <td align="right">    12.89608</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31900</td>
    <td align="right">    35.99867</td>
    <td align="right">     -0.4058</td>
    <td align="right">     8.86761</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45737</td>
    <td align="right">    48.42271</td>
    <td align="right">     -0.2593</td>
    <td align="right">     6.93659</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35519</td>
    <td align="right">    45.79996</td>
    <td align="right">     -0.3239</td>
    <td align="right">     7.65189</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29680</td>
    <td align="right">    43.74693</td>
    <td align="right">     -0.3807</td>
    <td align="right">     8.65323</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87145</td>
    <td align="right">    37.31172</td>
    <td align="right">     0.28941</td>
    <td align="right">     7.18649</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.56827</td>
    <td align="right">    26.79463</td>
    <td align="right">     -0.1363</td>
    <td align="right">     6.64155</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.22692</td>
    <td align="right">    23.04346</td>
    <td align="right">     -0.5094</td>
    <td align="right">    11.14885</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.11306</td>
    <td align="right">    32.23258</td>
    <td align="right">     -0.2952</td>
    <td align="right">     8.77882</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17993</td>
    <td align="right">    21.65386</td>
    <td align="right">     -0.5832</td>
    <td align="right">     5.96369</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45737</td>
    <td align="right">    48.42271</td>
    <td align="right">     0.28941</td>
    <td align="right">    12.89608</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99921</td>
    <td align="right">    26.06233</td>
    <td align="right">     -0.2964</td>
    <td align="right">     8.15202</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.54871</td>
    <td align="right">    22.38764</td>
    <td align="right">     -0.1780</td>
    <td align="right">     7.27936</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04985</td>
    <td align="right">    20.25472</td>
    <td align="right">     -0.0536</td>
    <td align="right">     6.55827</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12471</td>
    <td align="right">    21.74918</td>
    <td align="right">     0.27587</td>
    <td align="right">     7.57616</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40116</td>
    <td align="right">    29.48753</td>
    <td align="right">     -0.3874</td>
    <td align="right">     9.59781</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.47956</td>
    <td align="right">    35.38450</td>
    <td align="right">     -0.2579</td>
    <td align="right">     7.47629</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62665</td>
    <td align="right">    47.61454</td>
    <td align="right">     -0.1197</td>
    <td align="right">     6.65327</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48162</td>
    <td align="right">    45.19858</td>
    <td align="right">     -0.1900</td>
    <td align="right">     6.83798</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49872</td>
    <td align="right">    42.71029</td>
    <td align="right">     -0.2169</td>
    <td align="right">     7.40678</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20691</td>
    <td align="right">    35.95709</td>
    <td align="right">     0.40907</td>
    <td align="right">     9.23983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.36550</td>
    <td align="right">    25.52970</td>
    <td align="right">     0.07354</td>
    <td align="right">     6.43219</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.07208</td>
    <td align="right">    23.10719</td>
    <td align="right">     -0.2955</td>
    <td align="right">     8.22560</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66124</td>
    <td align="right">    31.35902</td>
    <td align="right">     -0.1037</td>
    <td align="right">     7.62443</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99921</td>
    <td align="right">    20.25472</td>
    <td align="right">     -0.3874</td>
    <td align="right">     6.43219</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62665</td>
    <td align="right">    47.61454</td>
    <td align="right">     0.40907</td>
    <td align="right">     9.59781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65432</td>
    <td align="right">    21.46168</td>
    <td align="right">     -0.0829</td>
    <td align="right">     7.93123</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79854</td>
    <td align="right">    18.97273</td>
    <td align="right">     -0.0714</td>
    <td align="right">     7.80175</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.86659</td>
    <td align="right">    18.04653</td>
    <td align="right">     -0.0701</td>
    <td align="right">     7.19366</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65925</td>
    <td align="right">    21.44899</td>
    <td align="right">     0.14870</td>
    <td align="right">     6.90082</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04759</td>
    <td align="right">    29.74623</td>
    <td align="right">     -0.5834</td>
    <td align="right">    13.47692</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32420</td>
    <td align="right">    35.31350</td>
    <td align="right">     -0.4157</td>
    <td align="right">     9.23695</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49346</td>
    <td align="right">    49.25784</td>
    <td align="right">     -0.2399</td>
    <td align="right">     6.86796</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42426</td>
    <td align="right">    45.73890</td>
    <td align="right">     -0.2587</td>
    <td align="right">     7.23917</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48454</td>
    <td align="right">    42.71522</td>
    <td align="right">     -0.2213</td>
    <td align="right">     7.62150</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28321</td>
    <td align="right">    35.00876</td>
    <td align="right">     0.47730</td>
    <td align="right">    11.11370</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.63353</td>
    <td align="right">    22.65515</td>
    <td align="right">     0.20520</td>
    <td align="right">     8.41562</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.67387</td>
    <td align="right">    18.75140</td>
    <td align="right">     -0.0937</td>
    <td align="right">     7.91775</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.70021</td>
    <td align="right">    30.01391</td>
    <td align="right">     -0.1021</td>
    <td align="right">     8.48997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65432</td>
    <td align="right">    18.04653</td>
    <td align="right">     -0.5834</td>
    <td align="right">     6.86796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49346</td>
    <td align="right">    49.25784</td>
    <td align="right">     0.47730</td>
    <td align="right">    13.47692</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92716</td>
    <td align="right">    25.62294</td>
    <td align="right">     -0.3128</td>
    <td align="right">     8.61189</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.23046</td>
    <td align="right">    22.50832</td>
    <td align="right">     -0.2565</td>
    <td align="right">     8.16205</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.83505</td>
    <td align="right">    20.66241</td>
    <td align="right">     -0.1061</td>
    <td align="right">     6.97122</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94338</td>
    <td align="right">    22.35162</td>
    <td align="right">     0.22274</td>
    <td align="right">     7.24360</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31730</td>
    <td align="right">    29.80173</td>
    <td align="right">     -0.4295</td>
    <td align="right">    10.37627</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44099</td>
    <td align="right">    35.62566</td>
    <td align="right">     -0.2895</td>
    <td align="right">     7.80043</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57938</td>
    <td align="right">    48.04025</td>
    <td align="right">     -0.1525</td>
    <td align="right">     6.63838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47900</td>
    <td align="right">    45.37229</td>
    <td align="right">     -0.2072</td>
    <td align="right">     6.99168</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47823</td>
    <td align="right">    42.98777</td>
    <td align="right">     -0.2336</td>
    <td align="right">     7.37422</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23661</td>
    <td align="right">    36.00327</td>
    <td align="right">     0.41990</td>
    <td align="right">     9.42231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.28023</td>
    <td align="right">    25.49729</td>
    <td align="right">     0.05539</td>
    <td align="right">     6.66984</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.93777</td>
    <td align="right">    22.83383</td>
    <td align="right">     -0.3271</td>
    <td align="right">     8.80723</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.56549</td>
    <td align="right">    31.51418</td>
    <td align="right">     -0.1350</td>
    <td align="right">     7.92588</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.92716</td>
    <td align="right">    20.66241</td>
    <td align="right">     -0.4295</td>
    <td align="right">     6.63838</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57938</td>
    <td align="right">    48.04025</td>
    <td align="right">     0.41990</td>
    <td align="right">    10.37627</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.28480</td>
    <td align="right">    25.86101</td>
    <td align="right">     -0.4748</td>
    <td align="right">    10.65623</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.90700</td>
    <td align="right">    22.08805</td>
    <td align="right">     -0.3340</td>
    <td align="right">     8.64214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.67955</td>
    <td align="right">    20.04250</td>
    <td align="right">     -0.1485</td>
    <td align="right">     6.74558</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81022</td>
    <td align="right">    22.10340</td>
    <td align="right">     0.17566</td>
    <td align="right">     6.40963</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27858</td>
    <td align="right">    29.83553</td>
    <td align="right">     -0.4803</td>
    <td align="right">    10.81063</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43625</td>
    <td align="right">    35.91339</td>
    <td align="right">     -0.3308</td>
    <td align="right">     8.06542</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53586</td>
    <td align="right">    49.45042</td>
    <td align="right">     -0.2102</td>
    <td align="right">     6.81605</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37240</td>
    <td align="right">    46.67018</td>
    <td align="right">     -0.3099</td>
    <td align="right">     7.65920</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25623</td>
    <td align="right">    44.69859</td>
    <td align="right">     -0.3955</td>
    <td align="right">     9.08677</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72420</td>
    <td align="right">    37.79226</td>
    <td align="right">     0.25526</td>
    <td align="right">     7.00524</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.36019</td>
    <td align="right">    26.44722</td>
    <td align="right">     -0.1894</td>
    <td align="right">     7.40043</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.12538</td>
    <td align="right">    23.15955</td>
    <td align="right">     -0.5364</td>
    <td align="right">    12.05249</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24060</td>
    <td align="right">    32.08153</td>
    <td align="right">     -0.2483</td>
    <td align="right">     8.44660</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12538</td>
    <td align="right">    20.04250</td>
    <td align="right">     -0.5364</td>
    <td align="right">     6.40963</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53586</td>
    <td align="right">    49.45042</td>
    <td align="right">     0.25526</td>
    <td align="right">    12.05249</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.83590</td>
    <td align="right">    25.85718</td>
    <td align="right">     -0.3321</td>
    <td align="right">     9.11950</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.63297</td>
    <td align="right">    21.05610</td>
    <td align="right">     -0.1488</td>
    <td align="right">     7.57545</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.25572</td>
    <td align="right">    18.46994</td>
    <td align="right">     0.00987</td>
    <td align="right">     6.81203</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.24213</td>
    <td align="right">    20.69370</td>
    <td align="right">     0.32059</td>
    <td align="right">     8.47297</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.52657</td>
    <td align="right">    28.88140</td>
    <td align="right">     -0.3272</td>
    <td align="right">     9.33797</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.61326</td>
    <td align="right">    34.91698</td>
    <td align="right">     -0.2065</td>
    <td align="right">     7.55022</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.75210</td>
    <td align="right">    48.26465</td>
    <td align="right">     -0.0799</td>
    <td align="right">     7.08630</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.54396</td>
    <td align="right">    45.55519</td>
    <td align="right">     -0.1916</td>
    <td align="right">     7.30253</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.50403</td>
    <td align="right">    43.26482</td>
    <td align="right">     -0.2487</td>
    <td align="right">     8.27367</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.04131</td>
    <td align="right">    36.39558</td>
    <td align="right">     0.35440</td>
    <td align="right">     8.87379</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.93928</td>
    <td align="right">    25.22781</td>
    <td align="right">     -0.0365</td>
    <td align="right">     7.09689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.68411</td>
    <td align="right">    23.31611</td>
    <td align="right">     -0.3911</td>
    <td align="right">    10.07058</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.63587</td>
    <td align="right">    31.06392</td>
    <td align="right">     -0.1069</td>
    <td align="right">     8.13435</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.68411</td>
    <td align="right">    18.46994</td>
    <td align="right">     -0.3911</td>
    <td align="right">     6.81203</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.75210</td>
    <td align="right">    48.26465</td>
    <td align="right">     0.35440</td>
    <td align="right">    10.07058</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80188</td>
    <td align="right">    22.31138</td>
    <td align="right">     -0.0678</td>
    <td align="right">     8.49279</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18221</td>
    <td align="right">    18.98072</td>
    <td align="right">     0.01248</td>
    <td align="right">     7.89518</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42667</td>
    <td align="right">    17.65162</td>
    <td align="right">     0.06945</td>
    <td align="right">     7.13117</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03213</td>
    <td align="right">    21.17746</td>
    <td align="right">     0.26108</td>
    <td align="right">     7.60093</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29135</td>
    <td align="right">    29.71608</td>
    <td align="right">     -0.4619</td>
    <td align="right">    10.75648</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41809</td>
    <td align="right">    35.95788</td>
    <td align="right">     -0.3406</td>
    <td align="right">     8.26489</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52792</td>
    <td align="right">    49.43978</td>
    <td align="right">     -0.2083</td>
    <td align="right">     6.91093</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40681</td>
    <td align="right">    46.34270</td>
    <td align="right">     -0.2610</td>
    <td align="right">     7.35698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40888</td>
    <td align="right">    43.59552</td>
    <td align="right">     -0.2579</td>
    <td align="right">     8.00315</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.18722</td>
    <td align="right">    35.38237</td>
    <td align="right">     0.43832</td>
    <td align="right">    10.52104</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51152</td>
    <td align="right">    23.10013</td>
    <td align="right">     0.15038</td>
    <td align="right">     8.53616</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.74385</td>
    <td align="right">    19.80448</td>
    <td align="right">     -0.1044</td>
    <td align="right">     8.72642</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.83243</td>
    <td align="right">    30.37670</td>
    <td align="right">     -0.0657</td>
    <td align="right">     8.35502</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74385</td>
    <td align="right">    17.65162</td>
    <td align="right">     -0.4619</td>
    <td align="right">     6.91093</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52792</td>
    <td align="right">    49.43978</td>
    <td align="right">     0.43832</td>
    <td align="right">    10.75648</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86633</td>
    <td align="right">    25.30012</td>
    <td align="right">     -0.3238</td>
    <td align="right">     9.40539</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45221</td>
    <td align="right">    21.57575</td>
    <td align="right">     -0.1907</td>
    <td align="right">     8.10638</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.11774</td>
    <td align="right">    19.27881</td>
    <td align="right">     -0.0148</td>
    <td align="right">     7.08702</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02713</td>
    <td align="right">    21.62852</td>
    <td align="right">     0.27480</td>
    <td align="right">     8.02097</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36119</td>
    <td align="right">    29.61142</td>
    <td align="right">     -0.3762</td>
    <td align="right">     9.97306</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48593</td>
    <td align="right">    35.79563</td>
    <td align="right">     -0.2434</td>
    <td align="right">     7.70893</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59065</td>
    <td align="right">    49.31053</td>
    <td align="right">     -0.1302</td>
    <td align="right">     6.87523</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44258</td>
    <td align="right">    46.46115</td>
    <td align="right">     -0.2175</td>
    <td align="right">     7.35257</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37462</td>
    <td align="right">    44.19577</td>
    <td align="right">     -0.2767</td>
    <td align="right">     8.21872</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99616</td>
    <td align="right">    36.93294</td>
    <td align="right">     0.36024</td>
    <td align="right">     8.89782</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.85713</td>
    <td align="right">    25.51591</td>
    <td align="right">     -0.0480</td>
    <td align="right">     7.58592</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.70210</td>
    <td align="right">    22.89789</td>
    <td align="right">     -0.3868</td>
    <td align="right">    10.42592</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53058</td>
    <td align="right">    31.61932</td>
    <td align="right">     -0.1314</td>
    <td align="right">     8.30638</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.70210</td>
    <td align="right">    19.27881</td>
    <td align="right">     -0.3868</td>
    <td align="right">     6.87523</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59065</td>
    <td align="right">    49.31053</td>
    <td align="right">     0.36024</td>
    <td align="right">    10.42592</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670174E+09</td>
    <td align="right">0.177430E+09</td>
    <td align="right">       49.11</td>
    <td align="right">0.658042E+09</td>
    <td align="right"> 12131367.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12398.70</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">    12398.70</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">      566.06</td>
    <td align="right">12-JAN-17:03</td>
    <td align="right">     3113.74</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295727E+10</td>
    <td align="right">0.742123E+09</td>
    <td align="right">      111.69</td>
    <td align="right">0.293514E+10</td>
    <td align="right"> 22130581.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    25570.42</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">    25570.42</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">      762.88</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">     5751.14</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.741863E+10</td>
    <td align="right">0.185181E+10</td>
    <td align="right">      234.28</td>
    <td align="right">0.739223E+10</td>
    <td align="right"> 26408770.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    28015.54</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    28015.54</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">      532.59</td>
    <td align="right">03-MAR-18:30</td>
    <td align="right">     6353.46</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217681E+11</td>
    <td align="right">0.535184E+10</td>
    <td align="right">      333.95</td>
    <td align="right">0.215935E+11</td>
    <td align="right">0.174660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48458.25</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">    48458.25</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">     3167.12</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    13100.23</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432410E+11</td>
    <td align="right">0.108135E+11</td>
    <td align="right">      440.51</td>
    <td align="right">0.420637E+11</td>
    <td align="right">0.117731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62474.70</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    62474.70</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">     8796.89</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    17961.50</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.608295E+11</td>
    <td align="right">0.164334E+11</td>
    <td align="right">      452.31</td>
    <td align="right">0.587061E+11</td>
    <td align="right">0.212343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    76012.61</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">    68726.42</td>
    <td align="right">15-JUN-06:03</td>
    <td align="right">    19337.53</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    21265.11</td>
    <td align="right">15-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.717803E+11</td>
    <td align="right">0.184183E+11</td>
    <td align="right">      465.74</td>
    <td align="right">0.582912E+11</td>
    <td align="right">0.134891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   101815.39</td>
    <td align="right">20-JUL-15:05</td>
    <td align="right">    80078.14</td>
    <td align="right">03-JUL-06:03</td>
    <td align="right">    67669.71</td>
    <td align="right">21-JUL-06:03</td>
    <td align="right">    21825.15</td>
    <td align="right">20-JUL-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.665585E+11</td>
    <td align="right">0.167757E+11</td>
    <td align="right">      479.41</td>
    <td align="right">0.575907E+11</td>
    <td align="right">0.896778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    96193.15</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    75564.88</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">    54685.76</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    21518.67</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553819E+11</td>
    <td align="right">0.135340E+11</td>
    <td align="right">      419.56</td>
    <td align="right">0.482391E+11</td>
    <td align="right">0.714278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    93868.34</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">    62313.61</td>
    <td align="right">18-SEP-16:00</td>
    <td align="right">    58142.55</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">    20504.64</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280851E+11</td>
    <td align="right">0.663428E+10</td>
    <td align="right">      344.51</td>
    <td align="right">0.250563E+11</td>
    <td align="right">0.302880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    64921.85</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    60161.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    24056.25</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    17333.69</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811657E+10</td>
    <td align="right">0.195149E+10</td>
    <td align="right">      188.57</td>
    <td align="right">0.797009E+10</td>
    <td align="right">0.146487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    35219.88</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">    35219.88</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     2677.57</td>
    <td align="right">02-NOV-14:30</td>
    <td align="right">     7679.16</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256661E+09</td>
    <td align="right"> 70181234.01</td>
    <td align="right">       30.72</td>
    <td align="right">0.254086E+09</td>
    <td align="right">  2574349.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5850.65</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">     5850.65</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">      416.24</td>
    <td align="right">10-DEC-13:20</td>
    <td align="right">     1559.69</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.367064E+12</td>
    <td align="right">0.927541E+11</td>
    <td align="right">     3550.36</td>
    <td align="right">0.330750E+12</td>
    <td align="right">0.363136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256661E+09</td>
    <td align="right"> 70181234.01</td>
    <td align="right">       30.72</td>
    <td align="right">0.254086E+09</td>
    <td align="right">  2574349.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5850.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5850.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      416.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.717803E+11</td>
    <td align="right">0.184183E+11</td>
    <td align="right">      479.41</td>
    <td align="right">0.587061E+11</td>
    <td align="right">0.134891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101815.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80078.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67669.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21825.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606924E+09</td>
    <td align="right">0.161107E+09</td>
    <td align="right">       47.50</td>
    <td align="right">0.593471E+09</td>
    <td align="right"> 13453165.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11378.57</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">    11378.57</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">      583.64</td>
    <td align="right">12-JAN-17:03</td>
    <td align="right">     2870.75</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259415E+10</td>
    <td align="right">0.659846E+09</td>
    <td align="right">      108.69</td>
    <td align="right">0.256994E+10</td>
    <td align="right"> 24210776.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21939.56</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">    21939.56</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">      820.64</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">     5041.03</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.662495E+10</td>
    <td align="right">0.164104E+10</td>
    <td align="right">      212.61</td>
    <td align="right">0.660083E+10</td>
    <td align="right"> 24111511.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    29091.51</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">    29091.51</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">      482.57</td>
    <td align="right">12-MAR-14:40</td>
    <td align="right">     6405.78</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220103E+11</td>
    <td align="right">0.540384E+10</td>
    <td align="right">      344.31</td>
    <td align="right">0.218537E+11</td>
    <td align="right">0.156552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51529.47</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">    51529.47</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">     3219.13</td>
    <td align="right">30-APR-08:62</td>
    <td align="right">    14001.88</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428991E+11</td>
    <td align="right">0.107160E+11</td>
    <td align="right">      447.53</td>
    <td align="right">0.418816E+11</td>
    <td align="right">0.101745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    67966.06</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    67966.06</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">     9533.86</td>
    <td align="right">22-MAY-06:03</td>
    <td align="right">    18546.25</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597079E+11</td>
    <td align="right">0.161160E+11</td>
    <td align="right">      459.50</td>
    <td align="right">0.578215E+11</td>
    <td align="right">0.188635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    75519.51</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">    67832.66</td>
    <td align="right">15-JUN-06:03</td>
    <td align="right">    18790.06</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    21114.67</td>
    <td align="right">15-JUN-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.671828E+11</td>
    <td align="right">0.172254E+11</td>
    <td align="right">      469.52</td>
    <td align="right">0.551944E+11</td>
    <td align="right">0.119884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    97525.76</td>
    <td align="right">20-JUL-15:05</td>
    <td align="right">    76953.58</td>
    <td align="right">03-JUL-06:03</td>
    <td align="right">    64072.86</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    22549.38</td>
    <td align="right">03-JUL-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595644E+11</td>
    <td align="right">0.150699E+11</td>
    <td align="right">      477.64</td>
    <td align="right">0.522102E+11</td>
    <td align="right">0.735425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    92140.40</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    69718.69</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    52999.52</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    20482.43</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.477141E+11</td>
    <td align="right">0.117301E+11</td>
    <td align="right">      417.66</td>
    <td align="right">0.419710E+11</td>
    <td align="right">0.574316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71825.96</td>
    <td align="right">14-SEP-09:50</td>
    <td align="right">    59455.68</td>
    <td align="right">18-SEP-15:20</td>
    <td align="right">    39908.95</td>
    <td align="right">22-SEP-06:03</td>
    <td align="right">    16668.22</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239673E+11</td>
    <td align="right">0.570513E+10</td>
    <td align="right">      336.83</td>
    <td align="right">0.213699E+11</td>
    <td align="right">0.259744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    62391.76</td>
    <td align="right">03-OCT-14:05</td>
    <td align="right">    60585.87</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    19821.83</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    17028.20</td>
    <td align="right">03-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.515487E+10</td>
    <td align="right">0.126914E+10</td>
    <td align="right">      160.47</td>
    <td align="right">0.498099E+10</td>
    <td align="right">0.173878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32603.04</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">    32603.04</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">     3635.37</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">     7089.33</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212088E+09</td>
    <td align="right"> 58113812.37</td>
    <td align="right">       27.25</td>
    <td align="right">0.209383E+09</td>
    <td align="right">  2705220.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4743.54</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">     4743.54</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">      353.70</td>
    <td align="right">10-DEC-12:35</td>
    <td align="right">     1275.32</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338239E+12</td>
    <td align="right">0.857557E+11</td>
    <td align="right">     3509.51</td>
    <td align="right">0.307257E+12</td>
    <td align="right">0.309820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212088E+09</td>
    <td align="right"> 58113812.37</td>
    <td align="right">       27.25</td>
    <td align="right">0.209383E+09</td>
    <td align="right">  2705220.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4743.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4743.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1275.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671828E+11</td>
    <td align="right">0.172254E+11</td>
    <td align="right">      477.64</td>
    <td align="right">0.578215E+11</td>
    <td align="right">0.119884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97525.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76953.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64072.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22549.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.589995E+09</td>
    <td align="right">0.158278E+09</td>
    <td align="right">       47.42</td>
    <td align="right">0.561197E+09</td>
    <td align="right"> 28798283.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10327.75</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">    10327.75</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">      790.67</td>
    <td align="right">12-JAN-17:07</td>
    <td align="right">     2666.10</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255748E+10</td>
    <td align="right">0.659473E+09</td>
    <td align="right">      107.77</td>
    <td align="right">0.251358E+10</td>
    <td align="right"> 43896416.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">20-FEB-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21881.65</td>
    <td align="right">20-FEB-15:02</td>
    <td align="right">    21881.65</td>
    <td align="right">20-FEB-15:02</td>
    <td align="right">      961.79</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">     5158.90</td>
    <td align="right">20-FEB-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.677185E+10</td>
    <td align="right">0.169586E+10</td>
    <td align="right">      211.42</td>
    <td align="right">0.670292E+10</td>
    <td align="right"> 68925649.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    31755.19</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    31755.19</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">      799.95</td>
    <td align="right">15-MAR-10:00</td>
    <td align="right">     7164.24</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244033E+11</td>
    <td align="right">0.602990E+10</td>
    <td align="right">      346.50</td>
    <td align="right">0.241465E+11</td>
    <td align="right">0.256820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    59984.87</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">    59984.87</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">     3641.33</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    16299.08</td>
    <td align="right">21-APR-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479918E+11</td>
    <td align="right">0.120755E+11</td>
    <td align="right">      450.65</td>
    <td align="right">0.466146E+11</td>
    <td align="right">0.137717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    73770.30</td>
    <td align="right">30-MAY-14:50</td>
    <td align="right">    73770.30</td>
    <td align="right">30-MAY-14:50</td>
    <td align="right">     9641.49</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    21397.93</td>
    <td align="right">30-MAY-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.674911E+11</td>
    <td align="right">0.183540E+11</td>
    <td align="right">      462.30</td>
    <td align="right">0.651423E+11</td>
    <td align="right">0.234884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    77645.02</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">    76979.68</td>
    <td align="right">15-JUN-14:40</td>
    <td align="right">    20730.23</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    25058.76</td>
    <td align="right">15-JUN-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748320E+11</td>
    <td align="right">0.193374E+11</td>
    <td align="right">      475.15</td>
    <td align="right">0.619230E+11</td>
    <td align="right">0.129090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112796.10</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    80401.66</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">    74002.56</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    25654.68</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.657425E+11</td>
    <td align="right">0.167863E+11</td>
    <td align="right">      480.19</td>
    <td align="right">0.575248E+11</td>
    <td align="right">0.821765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    88115.04</td>
    <td align="right">05-AUG-05:03</td>
    <td align="right">    76353.00</td>
    <td align="right">07-AUG-14:50</td>
    <td align="right">    38412.40</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    23694.55</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.518592E+11</td>
    <td align="right">0.128614E+11</td>
    <td align="right">      418.79</td>
    <td align="right">0.455724E+11</td>
    <td align="right">0.628682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    79106.58</td>
    <td align="right">14-SEP-10:00</td>
    <td align="right">    68525.18</td>
    <td align="right">18-SEP-15:20</td>
    <td align="right">    39240.13</td>
    <td align="right">14-SEP-10:00</td>
    <td align="right">    19040.45</td>
    <td align="right">18-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249468E+11</td>
    <td align="right">0.600876E+10</td>
    <td align="right">      334.86</td>
    <td align="right">0.219968E+11</td>
    <td align="right">0.295000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    70056.12</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    64233.36</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    18788.61</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    19191.89</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473923E+10</td>
    <td align="right">0.118761E+10</td>
    <td align="right">      156.56</td>
    <td align="right">0.450613E+10</td>
    <td align="right">0.233094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32125.49</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    32125.49</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     3374.35</td>
    <td align="right">03-NOV-12:10</td>
    <td align="right">     7033.30</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209186E+09</td>
    <td align="right"> 57529394.20</td>
    <td align="right">       28.67</td>
    <td align="right">0.200237E+09</td>
    <td align="right">  8948517.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4717.37</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">     4717.37</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">      351.30</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1276.64</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372134E+12</td>
    <td align="right">0.952120E+11</td>
    <td align="right">     3520.27</td>
    <td align="right">0.337404E+12</td>
    <td align="right">0.347299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209186E+09</td>
    <td align="right"> 57529394.20</td>
    <td align="right">       28.67</td>
    <td align="right">0.200237E+09</td>
    <td align="right">  8948517.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4717.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4717.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1276.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748320E+11</td>
    <td align="right">0.193374E+11</td>
    <td align="right">      480.19</td>
    <td align="right">0.651423E+11</td>
    <td align="right">0.129090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112796.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80401.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74002.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25654.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">      287.66</td>
    <td align="right">       79.67</td>
    <td align="right">     1342.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.27</td>
    <td align="right">      176.35</td>
    <td align="right">     1222.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">      459.70</td>
    <td align="right">      335.96</td>
    <td align="right">     1049.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      530.77</td>
    <td align="right">        4.18</td>
    <td align="right">      526.59</td>
    <td align="right">      613.06</td>
    <td align="right">      628.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.52</td>
    <td align="right">       45.52</td>
    <td align="right">      583.99</td>
    <td align="right">     1011.85</td>
    <td align="right">      374.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">     1397.04</td>
    <td align="right">      204.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      618.64</td>
    <td align="right">       60.22</td>
    <td align="right">      558.42</td>
    <td align="right">     1280.83</td>
    <td align="right">      164.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      521.65</td>
    <td align="right">       10.67</td>
    <td align="right">      510.98</td>
    <td align="right">      998.81</td>
    <td align="right">      219.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.18</td>
    <td align="right">        0.18</td>
    <td align="right">      455.00</td>
    <td align="right">      760.87</td>
    <td align="right">      442.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">      377.93</td>
    <td align="right">      405.24</td>
    <td align="right">      701.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">      305.10</td>
    <td align="right">      122.27</td>
    <td align="right">     1170.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">       57.14</td>
    <td align="right">     1485.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      458.21</td>
    <td align="right">       17.02</td>
    <td align="right">      441.19</td>
    <td align="right">      605.45</td>
    <td align="right">      748.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">       57.14</td>
    <td align="right">      164.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">     1397.04</td>
    <td align="right">     1485.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.94</td>
    <td align="right">      278.25</td>
    <td align="right">      234.69</td>
    <td align="right">      518.59</td>
    <td align="right">      833.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      686.26</td>
    <td align="right">      391.16</td>
    <td align="right">      295.10</td>
    <td align="right">      790.75</td>
    <td align="right">      758.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      847.31</td>
    <td align="right">      466.84</td>
    <td align="right">      380.47</td>
    <td align="right">     1055.11</td>
    <td align="right">      655.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1020.96</td>
    <td align="right">      566.41</td>
    <td align="right">      454.56</td>
    <td align="right">     1489.98</td>
    <td align="right">      403.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.58</td>
    <td align="right">      572.58</td>
    <td align="right">      481.00</td>
    <td align="right">     1721.93</td>
    <td align="right">      251.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      467.72</td>
    <td align="right">     1936.38</td>
    <td align="right">      134.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      945.36</td>
    <td align="right">      494.22</td>
    <td align="right">      451.14</td>
    <td align="right">     1740.07</td>
    <td align="right">      110.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      899.56</td>
    <td align="right">      460.39</td>
    <td align="right">      439.18</td>
    <td align="right">     1599.70</td>
    <td align="right">      146.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      891.22</td>
    <td align="right">      508.51</td>
    <td align="right">      382.72</td>
    <td align="right">     1484.97</td>
    <td align="right">      280.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      685.41</td>
    <td align="right">      369.91</td>
    <td align="right">      315.50</td>
    <td align="right">      970.37</td>
    <td align="right">      451.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.41</td>
    <td align="right">      357.69</td>
    <td align="right">      256.72</td>
    <td align="right">      696.28</td>
    <td align="right">      728.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      240.96</td>
    <td align="right">      493.48</td>
    <td align="right">      914.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      810.40</td>
    <td align="right">      443.42</td>
    <td align="right">      366.97</td>
    <td align="right">     1209.44</td>
    <td align="right">      471.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      234.69</td>
    <td align="right">      493.48</td>
    <td align="right">      110.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      481.00</td>
    <td align="right">     1936.38</td>
    <td align="right">      914.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1967.90</td>
    <td align="right">     1490.89</td>
    <td align="right">      477.01</td>
    <td align="right">     2662.03</td>
    <td align="right">     1250.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1825.45</td>
    <td align="right">     1286.91</td>
    <td align="right">      538.54</td>
    <td align="right">     2506.87</td>
    <td align="right">     1146.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1483.56</td>
    <td align="right">      855.41</td>
    <td align="right">      628.14</td>
    <td align="right">     2095.72</td>
    <td align="right">     1031.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1005.85</td>
    <td align="right">      375.31</td>
    <td align="right">      630.54</td>
    <td align="right">     1593.52</td>
    <td align="right">      657.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      710.82</td>
    <td align="right">       99.49</td>
    <td align="right">      611.33</td>
    <td align="right">     1245.29</td>
    <td align="right">      399.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      574.35</td>
    <td align="right">     1319.59</td>
    <td align="right">      209.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      625.15</td>
    <td align="right">       57.95</td>
    <td align="right">      567.20</td>
    <td align="right">     1331.80</td>
    <td align="right">      170.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      796.89</td>
    <td align="right">      210.94</td>
    <td align="right">      585.95</td>
    <td align="right">     1603.61</td>
    <td align="right">      232.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.86</td>
    <td align="right">      646.23</td>
    <td align="right">      597.63</td>
    <td align="right">     2281.47</td>
    <td align="right">      452.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1690.04</td>
    <td align="right">     1142.58</td>
    <td align="right">      547.46</td>
    <td align="right">     2664.24</td>
    <td align="right">      702.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      483.28</td>
    <td align="right">     2873.27</td>
    <td align="right">     1097.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2015.58</td>
    <td align="right">     1512.99</td>
    <td align="right">      502.59</td>
    <td align="right">     2682.55</td>
    <td align="right">     1349.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1331.52</td>
    <td align="right">      769.43</td>
    <td align="right">      562.09</td>
    <td align="right">     2068.69</td>
    <td align="right">      722.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      477.01</td>
    <td align="right">     1245.29</td>
    <td align="right">      170.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      630.54</td>
    <td align="right">     2873.27</td>
    <td align="right">     1349.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      540.32</td>
    <td align="right">      304.29</td>
    <td align="right">      236.03</td>
    <td align="right">      604.20</td>
    <td align="right">      877.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      609.70</td>
    <td align="right">      324.07</td>
    <td align="right">      285.63</td>
    <td align="right">      722.44</td>
    <td align="right">      808.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      830.84</td>
    <td align="right">      445.30</td>
    <td align="right">      385.54</td>
    <td align="right">     1077.08</td>
    <td align="right">      702.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      954.99</td>
    <td align="right">      515.80</td>
    <td align="right">      439.18</td>
    <td align="right">     1428.33</td>
    <td align="right">      441.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">     1708.03</td>
    <td align="right">      278.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1001.27</td>
    <td align="right">      537.79</td>
    <td align="right">      463.48</td>
    <td align="right">     1866.08</td>
    <td align="right">      151.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.56</td>
    <td align="right">      441.54</td>
    <td align="right">      447.02</td>
    <td align="right">     1658.19</td>
    <td align="right">      122.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      860.52</td>
    <td align="right">      438.56</td>
    <td align="right">      421.97</td>
    <td align="right">     1548.04</td>
    <td align="right">      161.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      880.02</td>
    <td align="right">      490.26</td>
    <td align="right">      389.76</td>
    <td align="right">     1504.07</td>
    <td align="right">      311.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      757.55</td>
    <td align="right">      442.13</td>
    <td align="right">      315.42</td>
    <td align="right">     1131.48</td>
    <td align="right">      481.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      635.85</td>
    <td align="right">      387.17</td>
    <td align="right">      248.69</td>
    <td align="right">      793.54</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">      545.72</td>
    <td align="right">      960.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      792.38</td>
    <td align="right">      429.92</td>
    <td align="right">      362.46</td>
    <td align="right">     1217.66</td>
    <td align="right">      504.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">      545.72</td>
    <td align="right">      122.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">     1866.08</td>
    <td align="right">      960.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.88</td>
    <td align="right">        0.00</td>
    <td align="right">       95.88</td>
    <td align="right">       24.45</td>
    <td align="right">      475.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.08</td>
    <td align="right">        0.00</td>
    <td align="right">      117.08</td>
    <td align="right">       61.57</td>
    <td align="right">      415.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.23</td>
    <td align="right">        0.00</td>
    <td align="right">      153.23</td>
    <td align="right">      121.99</td>
    <td align="right">      345.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.92</td>
    <td align="right">        1.39</td>
    <td align="right">      175.52</td>
    <td align="right">      217.08</td>
    <td align="right">      201.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      209.83</td>
    <td align="right">       15.17</td>
    <td align="right">      194.66</td>
    <td align="right">      349.43</td>
    <td align="right">      118.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.12</td>
    <td align="right">       27.47</td>
    <td align="right">      195.65</td>
    <td align="right">      477.36</td>
    <td align="right">       62.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.20</td>
    <td align="right">       20.07</td>
    <td align="right">      186.13</td>
    <td align="right">      435.98</td>
    <td align="right">       52.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.87</td>
    <td align="right">        3.56</td>
    <td align="right">      170.32</td>
    <td align="right">      336.76</td>
    <td align="right">       74.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.72</td>
    <td align="right">        0.06</td>
    <td align="right">      151.66</td>
    <td align="right">      253.83</td>
    <td align="right">      156.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.97</td>
    <td align="right">        0.00</td>
    <td align="right">      125.97</td>
    <td align="right">      131.89</td>
    <td align="right">      254.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.70</td>
    <td align="right">        0.00</td>
    <td align="right">      101.70</td>
    <td align="right">       35.20</td>
    <td align="right">      433.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.14</td>
    <td align="right">        0.00</td>
    <td align="right">       95.14</td>
    <td align="right">       14.64</td>
    <td align="right">      539.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      152.73</td>
    <td align="right">        5.67</td>
    <td align="right">      147.06</td>
    <td align="right">      205.75</td>
    <td align="right">      260.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.14</td>
    <td align="right">        0.00</td>
    <td align="right">       95.14</td>
    <td align="right">       14.64</td>
    <td align="right">       52.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.12</td>
    <td align="right">       27.47</td>
    <td align="right">      195.65</td>
    <td align="right">      477.36</td>
    <td align="right">      539.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.89</td>
    <td align="right">        0.00</td>
    <td align="right">       95.89</td>
    <td align="right">       24.45</td>
    <td align="right">      475.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.09</td>
    <td align="right">        0.00</td>
    <td align="right">      117.09</td>
    <td align="right">       61.57</td>
    <td align="right">      415.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.23</td>
    <td align="right">        0.00</td>
    <td align="right">      153.23</td>
    <td align="right">      121.99</td>
    <td align="right">      345.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.92</td>
    <td align="right">        1.39</td>
    <td align="right">      175.53</td>
    <td align="right">      217.09</td>
    <td align="right">      201.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      209.84</td>
    <td align="right">       15.17</td>
    <td align="right">      194.66</td>
    <td align="right">      349.45</td>
    <td align="right">      118.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.13</td>
    <td align="right">       27.47</td>
    <td align="right">      195.66</td>
    <td align="right">      477.39</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.21</td>
    <td align="right">       20.07</td>
    <td align="right">      186.14</td>
    <td align="right">      436.00</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.88</td>
    <td align="right">        3.56</td>
    <td align="right">      170.33</td>
    <td align="right">      336.77</td>
    <td align="right">       74.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.73</td>
    <td align="right">        0.06</td>
    <td align="right">      151.67</td>
    <td align="right">      253.85</td>
    <td align="right">      156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.98</td>
    <td align="right">        0.00</td>
    <td align="right">      125.98</td>
    <td align="right">      131.89</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.70</td>
    <td align="right">        0.00</td>
    <td align="right">      101.70</td>
    <td align="right">       35.20</td>
    <td align="right">      433.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.15</td>
    <td align="right">       14.64</td>
    <td align="right">      539.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      152.73</td>
    <td align="right">        5.67</td>
    <td align="right">      147.06</td>
    <td align="right">      205.76</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.15</td>
    <td align="right">       14.64</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.13</td>
    <td align="right">       27.47</td>
    <td align="right">      195.66</td>
    <td align="right">      477.39</td>
    <td align="right">      539.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.89</td>
    <td align="right">        0.00</td>
    <td align="right">       95.89</td>
    <td align="right">       24.45</td>
    <td align="right">      475.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.09</td>
    <td align="right">        0.00</td>
    <td align="right">      117.09</td>
    <td align="right">       61.57</td>
    <td align="right">      415.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.23</td>
    <td align="right">        0.00</td>
    <td align="right">      153.23</td>
    <td align="right">      121.99</td>
    <td align="right">      345.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.92</td>
    <td align="right">        1.39</td>
    <td align="right">      175.53</td>
    <td align="right">      217.09</td>
    <td align="right">      201.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      209.84</td>
    <td align="right">       15.17</td>
    <td align="right">      194.66</td>
    <td align="right">      349.45</td>
    <td align="right">      118.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.13</td>
    <td align="right">       27.47</td>
    <td align="right">      195.66</td>
    <td align="right">      477.39</td>
    <td align="right">       62.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.21</td>
    <td align="right">       20.07</td>
    <td align="right">      186.14</td>
    <td align="right">      436.00</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.88</td>
    <td align="right">        3.56</td>
    <td align="right">      170.33</td>
    <td align="right">      336.77</td>
    <td align="right">       74.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.73</td>
    <td align="right">        0.06</td>
    <td align="right">      151.67</td>
    <td align="right">      253.85</td>
    <td align="right">      156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.98</td>
    <td align="right">        0.00</td>
    <td align="right">      125.98</td>
    <td align="right">      131.89</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.70</td>
    <td align="right">        0.00</td>
    <td align="right">      101.70</td>
    <td align="right">       35.20</td>
    <td align="right">      433.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.15</td>
    <td align="right">       14.64</td>
    <td align="right">      539.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      152.73</td>
    <td align="right">        5.67</td>
    <td align="right">      147.06</td>
    <td align="right">      205.76</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.15</td>
    <td align="right">       14.64</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.13</td>
    <td align="right">       27.47</td>
    <td align="right">      195.66</td>
    <td align="right">      477.39</td>
    <td align="right">      539.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.42</td>
    <td align="right">      267.66</td>
    <td align="right">      225.76</td>
    <td align="right">      491.01</td>
    <td align="right">      869.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      660.15</td>
    <td align="right">      376.28</td>
    <td align="right">      283.87</td>
    <td align="right">      763.42</td>
    <td align="right">      765.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      815.07</td>
    <td align="right">      449.07</td>
    <td align="right">      365.99</td>
    <td align="right">     1031.45</td>
    <td align="right">      642.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      982.12</td>
    <td align="right">      544.85</td>
    <td align="right">      437.26</td>
    <td align="right">     1454.96</td>
    <td align="right">      392.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1013.49</td>
    <td align="right">      550.79</td>
    <td align="right">      462.70</td>
    <td align="right">     1678.25</td>
    <td align="right">      242.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1014.06</td>
    <td align="right">      564.14</td>
    <td align="right">      449.92</td>
    <td align="right">     1883.87</td>
    <td align="right">      126.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      909.39</td>
    <td align="right">      475.41</td>
    <td align="right">      433.98</td>
    <td align="right">     1689.80</td>
    <td align="right">      107.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      865.34</td>
    <td align="right">      442.87</td>
    <td align="right">      422.47</td>
    <td align="right">     1546.71</td>
    <td align="right">      151.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      857.31</td>
    <td align="right">      489.16</td>
    <td align="right">      368.15</td>
    <td align="right">     1430.07</td>
    <td align="right">      294.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.33</td>
    <td align="right">      355.83</td>
    <td align="right">      303.50</td>
    <td align="right">      929.19</td>
    <td align="right">      481.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      591.03</td>
    <td align="right">      344.08</td>
    <td align="right">      246.95</td>
    <td align="right">      652.06</td>
    <td align="right">      790.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.00</td>
    <td align="right">      261.20</td>
    <td align="right">      231.80</td>
    <td align="right">      455.39</td>
    <td align="right">      975.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      779.56</td>
    <td align="right">      426.55</td>
    <td align="right">      353.01</td>
    <td align="right">     1168.44</td>
    <td align="right">      485.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.00</td>
    <td align="right">      261.20</td>
    <td align="right">      225.76</td>
    <td align="right">      455.39</td>
    <td align="right">      107.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1014.06</td>
    <td align="right">      564.14</td>
    <td align="right">      462.70</td>
    <td align="right">     1883.87</td>
    <td align="right">      975.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.51</td>
    <td align="right">       10.58</td>
    <td align="right">        8.93</td>
    <td align="right">       19.41</td>
    <td align="right">       34.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.10</td>
    <td align="right">       14.88</td>
    <td align="right">       11.22</td>
    <td align="right">       30.19</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.23</td>
    <td align="right">       17.76</td>
    <td align="right">       14.47</td>
    <td align="right">       40.78</td>
    <td align="right">       25.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.83</td>
    <td align="right">       21.54</td>
    <td align="right">       17.29</td>
    <td align="right">       57.53</td>
    <td align="right">       15.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.07</td>
    <td align="right">       21.78</td>
    <td align="right">       18.29</td>
    <td align="right">       66.36</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.10</td>
    <td align="right">       22.31</td>
    <td align="right">       17.79</td>
    <td align="right">       74.49</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.96</td>
    <td align="right">       18.80</td>
    <td align="right">       17.16</td>
    <td align="right">       66.81</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.21</td>
    <td align="right">       17.51</td>
    <td align="right">       16.70</td>
    <td align="right">       61.16</td>
    <td align="right">        5.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">       19.34</td>
    <td align="right">       14.56</td>
    <td align="right">       56.54</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.07</td>
    <td align="right">       14.07</td>
    <td align="right">       12.00</td>
    <td align="right">       36.74</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.37</td>
    <td align="right">       13.60</td>
    <td align="right">        9.76</td>
    <td align="right">       25.78</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.49</td>
    <td align="right">       10.33</td>
    <td align="right">        9.17</td>
    <td align="right">       18.01</td>
    <td align="right">       38.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.82</td>
    <td align="right">       16.87</td>
    <td align="right">       13.96</td>
    <td align="right">       46.20</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.49</td>
    <td align="right">       10.33</td>
    <td align="right">        8.93</td>
    <td align="right">       18.01</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.10</td>
    <td align="right">       22.31</td>
    <td align="right">       18.29</td>
    <td align="right">       74.49</td>
    <td align="right">       38.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      655.96</td>
    <td align="right">      496.95</td>
    <td align="right">      159.00</td>
    <td align="right">      889.31</td>
    <td align="right">      463.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      608.47</td>
    <td align="right">      428.96</td>
    <td align="right">      179.51</td>
    <td align="right">      843.07</td>
    <td align="right">      409.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.51</td>
    <td align="right">      285.13</td>
    <td align="right">      209.38</td>
    <td align="right">      712.85</td>
    <td align="right">      352.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.28</td>
    <td align="right">      125.10</td>
    <td align="right">      210.18</td>
    <td align="right">      544.99</td>
    <td align="right">      216.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      236.94</td>
    <td align="right">       33.16</td>
    <td align="right">      203.78</td>
    <td align="right">      428.04</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.42</td>
    <td align="right">       12.97</td>
    <td align="right">      191.45</td>
    <td align="right">      450.21</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.38</td>
    <td align="right">       19.32</td>
    <td align="right">      189.06</td>
    <td align="right">      452.06</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      265.63</td>
    <td align="right">       70.31</td>
    <td align="right">      195.32</td>
    <td align="right">      538.12</td>
    <td align="right">       81.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.61</td>
    <td align="right">      215.41</td>
    <td align="right">      199.21</td>
    <td align="right">      762.14</td>
    <td align="right">      165.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.34</td>
    <td align="right">      380.85</td>
    <td align="right">      182.49</td>
    <td align="right">      888.15</td>
    <td align="right">      261.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.92</td>
    <td align="right">      516.83</td>
    <td align="right">      161.09</td>
    <td align="right">      952.69</td>
    <td align="right">      417.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      671.85</td>
    <td align="right">      504.32</td>
    <td align="right">      167.53</td>
    <td align="right">      890.05</td>
    <td align="right">      505.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.83</td>
    <td align="right">      256.47</td>
    <td align="right">      187.36</td>
    <td align="right">      694.97</td>
    <td align="right">      259.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.42</td>
    <td align="right">       12.97</td>
    <td align="right">      159.00</td>
    <td align="right">      428.04</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      677.92</td>
    <td align="right">      516.83</td>
    <td align="right">      210.18</td>
    <td align="right">      952.69</td>
    <td align="right">      505.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      655.96</td>
    <td align="right">      496.95</td>
    <td align="right">      159.00</td>
    <td align="right">      889.31</td>
    <td align="right">      463.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      608.47</td>
    <td align="right">      428.96</td>
    <td align="right">      179.51</td>
    <td align="right">      843.07</td>
    <td align="right">      409.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.51</td>
    <td align="right">      285.13</td>
    <td align="right">      209.38</td>
    <td align="right">      712.85</td>
    <td align="right">      352.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.28</td>
    <td align="right">      125.10</td>
    <td align="right">      210.18</td>
    <td align="right">      544.99</td>
    <td align="right">      216.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      236.94</td>
    <td align="right">       33.16</td>
    <td align="right">      203.78</td>
    <td align="right">      428.04</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.42</td>
    <td align="right">       12.97</td>
    <td align="right">      191.45</td>
    <td align="right">      450.21</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.38</td>
    <td align="right">       19.32</td>
    <td align="right">      189.06</td>
    <td align="right">      452.06</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      265.63</td>
    <td align="right">       70.31</td>
    <td align="right">      195.32</td>
    <td align="right">      538.12</td>
    <td align="right">       81.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.61</td>
    <td align="right">      215.41</td>
    <td align="right">      199.21</td>
    <td align="right">      762.14</td>
    <td align="right">      165.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.34</td>
    <td align="right">      380.85</td>
    <td align="right">      182.49</td>
    <td align="right">      888.15</td>
    <td align="right">      261.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.92</td>
    <td align="right">      516.83</td>
    <td align="right">      161.09</td>
    <td align="right">      952.69</td>
    <td align="right">      417.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      671.85</td>
    <td align="right">      504.32</td>
    <td align="right">      167.53</td>
    <td align="right">      890.05</td>
    <td align="right">      505.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.83</td>
    <td align="right">      256.47</td>
    <td align="right">      187.36</td>
    <td align="right">      694.97</td>
    <td align="right">      259.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.42</td>
    <td align="right">       12.97</td>
    <td align="right">      159.00</td>
    <td align="right">      428.04</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      677.92</td>
    <td align="right">      516.83</td>
    <td align="right">      210.18</td>
    <td align="right">      952.69</td>
    <td align="right">      505.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      655.91</td>
    <td align="right">      496.92</td>
    <td align="right">      158.99</td>
    <td align="right">      889.25</td>
    <td align="right">      463.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      608.43</td>
    <td align="right">      428.94</td>
    <td align="right">      179.50</td>
    <td align="right">      843.02</td>
    <td align="right">      409.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.48</td>
    <td align="right">      285.11</td>
    <td align="right">      209.37</td>
    <td align="right">      712.80</td>
    <td align="right">      352.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.26</td>
    <td align="right">      125.09</td>
    <td align="right">      210.17</td>
    <td align="right">      544.96</td>
    <td align="right">      216.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      236.92</td>
    <td align="right">       33.16</td>
    <td align="right">      203.76</td>
    <td align="right">      428.01</td>
    <td align="right">      127.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.41</td>
    <td align="right">       12.97</td>
    <td align="right">      191.44</td>
    <td align="right">      450.18</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.37</td>
    <td align="right">       19.32</td>
    <td align="right">      189.05</td>
    <td align="right">      452.03</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      265.61</td>
    <td align="right">       70.31</td>
    <td align="right">      195.30</td>
    <td align="right">      538.08</td>
    <td align="right">       81.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.59</td>
    <td align="right">      215.39</td>
    <td align="right">      199.20</td>
    <td align="right">      762.09</td>
    <td align="right">      165.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.30</td>
    <td align="right">      380.83</td>
    <td align="right">      182.47</td>
    <td align="right">      888.09</td>
    <td align="right">      261.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.88</td>
    <td align="right">      516.80</td>
    <td align="right">      161.08</td>
    <td align="right">      952.62</td>
    <td align="right">      417.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      671.81</td>
    <td align="right">      504.29</td>
    <td align="right">      167.52</td>
    <td align="right">      889.99</td>
    <td align="right">      505.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.80</td>
    <td align="right">      256.45</td>
    <td align="right">      187.35</td>
    <td align="right">      694.92</td>
    <td align="right">      259.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.41</td>
    <td align="right">       12.97</td>
    <td align="right">      158.99</td>
    <td align="right">      428.01</td>
    <td align="right">       54.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      677.88</td>
    <td align="right">      516.80</td>
    <td align="right">      210.17</td>
    <td align="right">      952.62</td>
    <td align="right">      505.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      519.76</td>
    <td align="right">      292.72</td>
    <td align="right">      227.05</td>
    <td align="right">      580.31</td>
    <td align="right">      916.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.50</td>
    <td align="right">      311.74</td>
    <td align="right">      274.76</td>
    <td align="right">      704.66</td>
    <td align="right">      814.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      799.23</td>
    <td align="right">      428.36</td>
    <td align="right">      370.87</td>
    <td align="right">     1057.61</td>
    <td align="right">      692.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      918.65</td>
    <td align="right">      496.18</td>
    <td align="right">      422.47</td>
    <td align="right">     1396.24</td>
    <td align="right">      431.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      989.47</td>
    <td align="right">      529.41</td>
    <td align="right">      460.06</td>
    <td align="right">     1665.85</td>
    <td align="right">      270.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      963.18</td>
    <td align="right">      517.33</td>
    <td align="right">      445.85</td>
    <td align="right">     1814.89</td>
    <td align="right">      143.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      854.75</td>
    <td align="right">      424.74</td>
    <td align="right">      430.01</td>
    <td align="right">     1609.75</td>
    <td align="right">      120.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.78</td>
    <td align="right">      421.87</td>
    <td align="right">      405.91</td>
    <td align="right">     1496.85</td>
    <td align="right">      167.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      846.54</td>
    <td align="right">      471.60</td>
    <td align="right">      374.93</td>
    <td align="right">     1449.64</td>
    <td align="right">      328.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      728.73</td>
    <td align="right">      425.31</td>
    <td align="right">      303.42</td>
    <td align="right">     1084.30</td>
    <td align="right">      516.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      611.66</td>
    <td align="right">      372.44</td>
    <td align="right">      239.23</td>
    <td align="right">      752.43</td>
    <td align="right">      844.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.91</td>
    <td align="right">      267.76</td>
    <td align="right">      225.15</td>
    <td align="right">      516.12</td>
    <td align="right">     1023.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.23</td>
    <td align="right">      413.56</td>
    <td align="right">      348.67</td>
    <td align="right">     1179.34</td>
    <td align="right">      521.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      492.91</td>
    <td align="right">      267.76</td>
    <td align="right">      225.15</td>
    <td align="right">      516.12</td>
    <td align="right">      120.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      989.47</td>
    <td align="right">      529.41</td>
    <td align="right">      460.06</td>
    <td align="right">     1814.89</td>
    <td align="right">     1023.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.55</td>
    <td align="right">       11.57</td>
    <td align="right">        8.98</td>
    <td align="right">       22.94</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.19</td>
    <td align="right">       12.33</td>
    <td align="right">       10.86</td>
    <td align="right">       27.86</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.60</td>
    <td align="right">       16.94</td>
    <td align="right">       14.66</td>
    <td align="right">       41.82</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.32</td>
    <td align="right">       19.62</td>
    <td align="right">       16.70</td>
    <td align="right">       55.21</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.12</td>
    <td align="right">       20.93</td>
    <td align="right">       18.19</td>
    <td align="right">       65.87</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.08</td>
    <td align="right">       20.45</td>
    <td align="right">       17.63</td>
    <td align="right">       71.76</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.80</td>
    <td align="right">       16.79</td>
    <td align="right">       17.00</td>
    <td align="right">       63.65</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.73</td>
    <td align="right">       16.68</td>
    <td align="right">       16.05</td>
    <td align="right">       59.18</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.47</td>
    <td align="right">       18.65</td>
    <td align="right">       14.82</td>
    <td align="right">       57.32</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.81</td>
    <td align="right">       16.82</td>
    <td align="right">       12.00</td>
    <td align="right">       42.87</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.18</td>
    <td align="right">       14.73</td>
    <td align="right">        9.46</td>
    <td align="right">       29.75</td>
    <td align="right">       33.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.49</td>
    <td align="right">       10.59</td>
    <td align="right">        8.90</td>
    <td align="right">       20.41</td>
    <td align="right">       40.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.14</td>
    <td align="right">       16.35</td>
    <td align="right">       13.79</td>
    <td align="right">       46.63</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.49</td>
    <td align="right">       10.59</td>
    <td align="right">        8.90</td>
    <td align="right">       20.41</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.12</td>
    <td align="right">       20.93</td>
    <td align="right">       18.19</td>
    <td align="right">       71.76</td>
    <td align="right">       40.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">      287.66</td>
    <td align="right">       67.28</td>
    <td align="right">     1445.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.27</td>
    <td align="right">      162.64</td>
    <td align="right">     1306.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">      459.70</td>
    <td align="right">      323.24</td>
    <td align="right">     1113.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      530.77</td>
    <td align="right">        4.18</td>
    <td align="right">      526.59</td>
    <td align="right">      611.41</td>
    <td align="right">      659.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.52</td>
    <td align="right">       45.52</td>
    <td align="right">      583.99</td>
    <td align="right">     1016.05</td>
    <td align="right">      386.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">     1407.65</td>
    <td align="right">      206.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      618.64</td>
    <td align="right">       60.22</td>
    <td align="right">      558.42</td>
    <td align="right">     1293.60</td>
    <td align="right">      165.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      521.65</td>
    <td align="right">       10.67</td>
    <td align="right">      510.98</td>
    <td align="right">     1007.27</td>
    <td align="right">      225.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      455.18</td>
    <td align="right">        0.18</td>
    <td align="right">      455.00</td>
    <td align="right">      763.98</td>
    <td align="right">      459.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">      377.93</td>
    <td align="right">      397.17</td>
    <td align="right">      747.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">      305.10</td>
    <td align="right">      107.09</td>
    <td align="right">     1273.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">       44.45</td>
    <td align="right">     1600.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      458.21</td>
    <td align="right">       17.02</td>
    <td align="right">      441.19</td>
    <td align="right">      602.41</td>
    <td align="right">      796.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">       44.45</td>
    <td align="right">      165.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">     1407.65</td>
    <td align="right">     1600.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.94</td>
    <td align="right">      278.25</td>
    <td align="right">      234.69</td>
    <td align="right">      500.13</td>
    <td align="right">      897.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      686.26</td>
    <td align="right">      391.16</td>
    <td align="right">      295.10</td>
    <td align="right">      773.19</td>
    <td align="right">      809.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      847.31</td>
    <td align="right">      466.84</td>
    <td align="right">      380.47</td>
    <td align="right">     1041.53</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1020.96</td>
    <td align="right">      566.41</td>
    <td align="right">      454.56</td>
    <td align="right">     1486.75</td>
    <td align="right">      419.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.58</td>
    <td align="right">      572.58</td>
    <td align="right">      481.00</td>
    <td align="right">     1723.45</td>
    <td align="right">      258.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      467.72</td>
    <td align="right">     1941.27</td>
    <td align="right">      136.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      945.36</td>
    <td align="right">      494.22</td>
    <td align="right">      451.14</td>
    <td align="right">     1746.22</td>
    <td align="right">      111.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      899.56</td>
    <td align="right">      460.39</td>
    <td align="right">      439.18</td>
    <td align="right">     1602.90</td>
    <td align="right">      150.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      891.22</td>
    <td align="right">      508.51</td>
    <td align="right">      382.72</td>
    <td align="right">     1484.18</td>
    <td align="right">      290.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      685.41</td>
    <td align="right">      369.91</td>
    <td align="right">      315.50</td>
    <td align="right">      962.51</td>
    <td align="right">      477.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.41</td>
    <td align="right">      357.69</td>
    <td align="right">      256.72</td>
    <td align="right">      677.07</td>
    <td align="right">      786.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      240.96</td>
    <td align="right">      471.41</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      810.40</td>
    <td align="right">      443.42</td>
    <td align="right">      366.97</td>
    <td align="right">     1202.25</td>
    <td align="right">      499.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      234.69</td>
    <td align="right">      471.41</td>
    <td align="right">      111.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      481.00</td>
    <td align="right">     1941.27</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1967.90</td>
    <td align="right">     1490.89</td>
    <td align="right">      477.01</td>
    <td align="right">     2642.27</td>
    <td align="right">     1338.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1825.45</td>
    <td align="right">     1286.91</td>
    <td align="right">      538.54</td>
    <td align="right">     2489.80</td>
    <td align="right">     1219.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1483.56</td>
    <td align="right">      855.41</td>
    <td align="right">      628.14</td>
    <td align="right">     2084.92</td>
    <td align="right">     1086.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1005.85</td>
    <td align="right">      375.31</td>
    <td align="right">      630.54</td>
    <td align="right">     1594.76</td>
    <td align="right">      687.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      710.82</td>
    <td align="right">       99.49</td>
    <td align="right">      611.33</td>
    <td align="right">     1251.69</td>
    <td align="right">      413.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      574.35</td>
    <td align="right">     1330.11</td>
    <td align="right">      212.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      625.15</td>
    <td align="right">       57.95</td>
    <td align="right">      567.20</td>
    <td align="right">     1344.92</td>
    <td align="right">      172.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      796.89</td>
    <td align="right">      210.94</td>
    <td align="right">      585.95</td>
    <td align="right">     1613.44</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.86</td>
    <td align="right">      646.23</td>
    <td align="right">      597.63</td>
    <td align="right">     2287.04</td>
    <td align="right">      469.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1690.04</td>
    <td align="right">     1142.58</td>
    <td align="right">      547.46</td>
    <td align="right">     2659.41</td>
    <td align="right">      740.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      483.28</td>
    <td align="right">     2851.21</td>
    <td align="right">     1176.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2015.58</td>
    <td align="right">     1512.99</td>
    <td align="right">      502.59</td>
    <td align="right">     2653.89</td>
    <td align="right">     1445.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1331.52</td>
    <td align="right">      769.43</td>
    <td align="right">      562.09</td>
    <td align="right">     2064.04</td>
    <td align="right">      764.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      477.01</td>
    <td align="right">     1251.69</td>
    <td align="right">      172.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      630.54</td>
    <td align="right">     2851.21</td>
    <td align="right">     1445.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      540.32</td>
    <td align="right">      304.29</td>
    <td align="right">      236.03</td>
    <td align="right">      595.12</td>
    <td align="right">      943.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      609.70</td>
    <td align="right">      324.07</td>
    <td align="right">      285.63</td>
    <td align="right">      714.24</td>
    <td align="right">      863.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      830.84</td>
    <td align="right">      445.30</td>
    <td align="right">      385.54</td>
    <td align="right">     1071.08</td>
    <td align="right">      744.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      954.99</td>
    <td align="right">      515.80</td>
    <td align="right">      439.18</td>
    <td align="right">     1429.28</td>
    <td align="right">      462.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">     1713.72</td>
    <td align="right">      288.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1001.27</td>
    <td align="right">      537.79</td>
    <td align="right">      463.48</td>
    <td align="right">     1874.28</td>
    <td align="right">      153.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      888.56</td>
    <td align="right">      441.54</td>
    <td align="right">      447.02</td>
    <td align="right">     1667.21</td>
    <td align="right">      124.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      860.52</td>
    <td align="right">      438.56</td>
    <td align="right">      421.97</td>
    <td align="right">     1554.77</td>
    <td align="right">      165.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      880.02</td>
    <td align="right">      490.26</td>
    <td align="right">      389.76</td>
    <td align="right">     1507.42</td>
    <td align="right">      323.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      757.55</td>
    <td align="right">      442.13</td>
    <td align="right">      315.42</td>
    <td align="right">     1128.01</td>
    <td align="right">      510.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      635.85</td>
    <td align="right">      387.17</td>
    <td align="right">      248.69</td>
    <td align="right">      783.08</td>
    <td align="right">      836.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">      534.48</td>
    <td align="right">     1033.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      792.38</td>
    <td align="right">      429.92</td>
    <td align="right">      362.46</td>
    <td align="right">     1216.48</td>
    <td align="right">      535.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">      534.48</td>
    <td align="right">      124.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">     1874.28</td>
    <td align="right">     1033.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770482E+09</td>
    <td align="right">0.213380E+09</td>
    <td align="right">0.359674E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.849791E+09</td>
    <td align="right">0.426623E+09</td>
    <td align="right">0.295668E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123126E+10</td>
    <td align="right">0.899837E+09</td>
    <td align="right">0.281055E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137576E+10</td>
    <td align="right"> 10839023.03</td>
    <td align="right">0.136492E+10</td>
    <td align="right">0.158906E+10</td>
    <td align="right">0.162889E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168610E+10</td>
    <td align="right">0.121928E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">0.271013E+10</td>
    <td align="right">0.100375E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.152144E+10</td>
    <td align="right">0.362112E+10</td>
    <td align="right">0.531059E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165696E+10</td>
    <td align="right">0.161293E+09</td>
    <td align="right">0.149567E+10</td>
    <td align="right">0.343058E+10</td>
    <td align="right">0.441547E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139718E+10</td>
    <td align="right"> 28568732.44</td>
    <td align="right">0.136861E+10</td>
    <td align="right">0.267521E+10</td>
    <td align="right">0.589158E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117984E+10</td>
    <td align="right">   470797.93</td>
    <td align="right">0.117937E+10</td>
    <td align="right">0.197219E+10</td>
    <td align="right">0.114591E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.108540E+10</td>
    <td align="right">0.187826E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.790819E+09</td>
    <td align="right">0.316912E+09</td>
    <td align="right">0.303371E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">0.153056E+09</td>
    <td align="right">0.397785E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144500E+11</td>
    <td align="right">0.536703E+09</td>
    <td align="right">0.139133E+11</td>
    <td align="right">0.190935E+11</td>
    <td align="right">0.235941E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">0.153056E+09</td>
    <td align="right">0.441547E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">0.362112E+10</td>
    <td align="right">0.397785E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137385E+10</td>
    <td align="right">0.745265E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">0.138900E+10</td>
    <td align="right">0.223188E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166020E+10</td>
    <td align="right">0.946305E+09</td>
    <td align="right">0.713898E+09</td>
    <td align="right">0.191297E+10</td>
    <td align="right">0.183469E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226943E+10</td>
    <td align="right">0.125038E+10</td>
    <td align="right">0.101905E+10</td>
    <td align="right">0.282602E+10</td>
    <td align="right">0.175673E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264634E+10</td>
    <td align="right">0.146813E+10</td>
    <td align="right">0.117821E+10</td>
    <td align="right">0.386203E+10</td>
    <td align="right">0.104644E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.673938E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273241E+10</td>
    <td align="right">0.152009E+10</td>
    <td align="right">0.121232E+10</td>
    <td align="right">0.501910E+10</td>
    <td align="right">0.349869E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253206E+10</td>
    <td align="right">0.132372E+10</td>
    <td align="right">0.120834E+10</td>
    <td align="right">0.466060E+10</td>
    <td align="right">0.296175E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240939E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.117629E+10</td>
    <td align="right">0.428462E+10</td>
    <td align="right">0.393453E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231005E+10</td>
    <td align="right">0.131805E+10</td>
    <td align="right">0.991998E+09</td>
    <td align="right">0.384903E+10</td>
    <td align="right">0.726581E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183579E+10</td>
    <td align="right">0.990761E+09</td>
    <td align="right">0.845034E+09</td>
    <td align="right">0.259903E+10</td>
    <td align="right">0.120967E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159254E+10</td>
    <td align="right">0.927127E+09</td>
    <td align="right">0.665415E+09</td>
    <td align="right">0.180476E+10</td>
    <td align="right">0.188822E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.645400E+09</td>
    <td align="right">0.132173E+10</td>
    <td align="right">0.244825E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255567E+11</td>
    <td align="right">0.139838E+11</td>
    <td align="right">0.115728E+11</td>
    <td align="right">0.381409E+11</td>
    <td align="right">0.148559E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">0.132173E+10</td>
    <td align="right">0.296175E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">0.501910E+10</td>
    <td align="right">0.244825E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.527083E+10</td>
    <td align="right">0.399320E+10</td>
    <td align="right">0.127763E+10</td>
    <td align="right">0.712997E+10</td>
    <td align="right">0.334850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441613E+10</td>
    <td align="right">0.311330E+10</td>
    <td align="right">0.130283E+10</td>
    <td align="right">0.606463E+10</td>
    <td align="right">0.277283E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397356E+10</td>
    <td align="right">0.229114E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">0.561318E+10</td>
    <td align="right">0.276148E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260715E+10</td>
    <td align="right">0.972794E+09</td>
    <td align="right">0.163436E+10</td>
    <td align="right">0.413040E+10</td>
    <td align="right">0.170348E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190386E+10</td>
    <td align="right">0.266478E+09</td>
    <td align="right">0.163738E+10</td>
    <td align="right">0.333538E+10</td>
    <td align="right">0.107059E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.148871E+10</td>
    <td align="right">0.342039E+10</td>
    <td align="right">0.542322E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167440E+10</td>
    <td align="right">0.155220E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.356708E+10</td>
    <td align="right">0.457200E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213440E+10</td>
    <td align="right">0.564988E+09</td>
    <td align="right">0.156941E+10</td>
    <td align="right">0.429511E+10</td>
    <td align="right">0.622487E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322408E+10</td>
    <td align="right">0.167502E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">0.591357E+10</td>
    <td align="right">0.117367E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452660E+10</td>
    <td align="right">0.306029E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.713591E+10</td>
    <td align="right">0.188128E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527163E+10</td>
    <td align="right">0.401897E+10</td>
    <td align="right">0.125266E+10</td>
    <td align="right">0.744751E+10</td>
    <td align="right">0.284489E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.134615E+10</td>
    <td align="right">0.718495E+10</td>
    <td align="right">0.361560E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419907E+11</td>
    <td align="right">0.242646E+11</td>
    <td align="right">0.177261E+11</td>
    <td align="right">0.652381E+11</td>
    <td align="right">0.227943E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.125266E+10</td>
    <td align="right">0.333538E+10</td>
    <td align="right">0.457200E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">0.744751E+10</td>
    <td align="right">0.361560E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144720E+10</td>
    <td align="right">0.815021E+09</td>
    <td align="right">0.632177E+09</td>
    <td align="right">0.161829E+10</td>
    <td align="right">0.235149E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147498E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.690996E+09</td>
    <td align="right">0.174774E+10</td>
    <td align="right">0.195619E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222533E+10</td>
    <td align="right">0.119270E+10</td>
    <td align="right">0.103263E+10</td>
    <td align="right">0.288485E+10</td>
    <td align="right">0.188259E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247532E+10</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.113836E+10</td>
    <td align="right">0.370223E+10</td>
    <td align="right">0.114519E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">0.457480E+10</td>
    <td align="right">0.746232E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259530E+10</td>
    <td align="right">0.139396E+10</td>
    <td align="right">0.120134E+10</td>
    <td align="right">0.483689E+10</td>
    <td align="right">0.393927E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237991E+10</td>
    <td align="right">0.118263E+10</td>
    <td align="right">0.119729E+10</td>
    <td align="right">0.444130E+10</td>
    <td align="right">0.329200E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230483E+10</td>
    <td align="right">0.117463E+10</td>
    <td align="right">0.113020E+10</td>
    <td align="right">0.414628E+10</td>
    <td align="right">0.433137E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228101E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">0.389855E+10</td>
    <td align="right">0.806882E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.844821E+09</td>
    <td align="right">0.303056E+10</td>
    <td align="right">0.128884E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164813E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.644595E+09</td>
    <td align="right">0.205686E+10</td>
    <td align="right">0.200430E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.257333E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249885E+11</td>
    <td align="right">0.135580E+11</td>
    <td align="right">0.114305E+11</td>
    <td align="right">0.384000E+11</td>
    <td align="right">0.159113E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.329200E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">0.483689E+10</td>
    <td align="right">0.257333E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256815E+09</td>
    <td align="right"> 65490480.28</td>
    <td align="right">0.127324E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.283250E+09</td>
    <td align="right">0.148955E+09</td>
    <td align="right">0.100457E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.410399E+09</td>
    <td align="right">0.326726E+09</td>
    <td align="right">0.924144E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458566E+09</td>
    <td align="right">  3612836.74</td>
    <td align="right">0.454953E+09</td>
    <td align="right">0.562662E+09</td>
    <td align="right">0.521838E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.562005E+09</td>
    <td align="right"> 40640821.64</td>
    <td align="right">0.521364E+09</td>
    <td align="right">0.935921E+09</td>
    <td align="right">0.317977E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578319E+09</td>
    <td align="right"> 71197845.54</td>
    <td align="right">0.507121E+09</td>
    <td align="right">0.123732E+10</td>
    <td align="right">0.162426E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552295E+09</td>
    <td align="right"> 53761700.40</td>
    <td align="right">0.498533E+09</td>
    <td align="right">0.116772E+10</td>
    <td align="right">0.139717E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465705E+09</td>
    <td align="right">  9522460.27</td>
    <td align="right">0.456183E+09</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.200471E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393261E+09</td>
    <td align="right">   156925.22</td>
    <td align="right">0.393104E+09</td>
    <td align="right">0.657937E+09</td>
    <td align="right">0.405123E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337399E+09</td>
    <td align="right">0.353245E+09</td>
    <td align="right">0.682945E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.263594E+09</td>
    <td align="right"> 91235516.96</td>
    <td align="right">0.112376E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254826E+09</td>
    <td align="right"> 39207139.38</td>
    <td align="right">0.144489E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481644E+10</td>
    <td align="right">0.178893E+09</td>
    <td align="right">0.463754E+10</td>
    <td align="right">0.648839E+10</td>
    <td align="right">0.820110E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254826E+09</td>
    <td align="right"> 39207139.38</td>
    <td align="right">0.139717E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578319E+09</td>
    <td align="right"> 71197845.54</td>
    <td align="right">0.521364E+09</td>
    <td align="right">0.123732E+10</td>
    <td align="right">0.144489E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256826E+09</td>
    <td align="right"> 65491142.28</td>
    <td align="right">0.127332E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.283262E+09</td>
    <td align="right">0.148960E+09</td>
    <td align="right">0.100463E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.410417E+09</td>
    <td align="right">0.326739E+09</td>
    <td align="right">0.924197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458586E+09</td>
    <td align="right">  3612933.85</td>
    <td align="right">0.454973E+09</td>
    <td align="right">0.562689E+09</td>
    <td align="right">0.521867E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.562029E+09</td>
    <td align="right"> 40641914.08</td>
    <td align="right">0.521387E+09</td>
    <td align="right">0.935965E+09</td>
    <td align="right">0.317992E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578344E+09</td>
    <td align="right"> 71199759.36</td>
    <td align="right">0.507144E+09</td>
    <td align="right">0.123738E+10</td>
    <td align="right">0.162433E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552318E+09</td>
    <td align="right"> 53763145.52</td>
    <td align="right">0.498555E+09</td>
    <td align="right">0.116778E+10</td>
    <td align="right">0.139723E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465725E+09</td>
    <td align="right">  9522716.23</td>
    <td align="right">0.456202E+09</td>
    <td align="right">0.902014E+09</td>
    <td align="right">0.200480E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393278E+09</td>
    <td align="right">   156929.44</td>
    <td align="right">0.393121E+09</td>
    <td align="right">0.657970E+09</td>
    <td align="right">0.405143E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337414E+09</td>
    <td align="right">0.353261E+09</td>
    <td align="right">0.682983E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.263605E+09</td>
    <td align="right"> 91238457.46</td>
    <td align="right">0.112383E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254837E+09</td>
    <td align="right"> 39207234.03</td>
    <td align="right">0.144497E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481664E+10</td>
    <td align="right">0.178897E+09</td>
    <td align="right">0.463774E+10</td>
    <td align="right">0.648869E+10</td>
    <td align="right">0.820157E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254837E+09</td>
    <td align="right"> 39207234.03</td>
    <td align="right">0.139723E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578344E+09</td>
    <td align="right"> 71199759.36</td>
    <td align="right">0.521387E+09</td>
    <td align="right">0.123738E+10</td>
    <td align="right">0.144497E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256826E+09</td>
    <td align="right"> 65491142.28</td>
    <td align="right">0.127332E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.283262E+09</td>
    <td align="right">0.148960E+09</td>
    <td align="right">0.100463E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.410417E+09</td>
    <td align="right">0.326739E+09</td>
    <td align="right">0.924197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458586E+09</td>
    <td align="right">  3612933.85</td>
    <td align="right">0.454973E+09</td>
    <td align="right">0.562689E+09</td>
    <td align="right">0.521867E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.562029E+09</td>
    <td align="right"> 40641914.08</td>
    <td align="right">0.521387E+09</td>
    <td align="right">0.935965E+09</td>
    <td align="right">0.317992E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578344E+09</td>
    <td align="right"> 71199759.36</td>
    <td align="right">0.507144E+09</td>
    <td align="right">0.123738E+10</td>
    <td align="right">0.162433E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552318E+09</td>
    <td align="right"> 53763145.52</td>
    <td align="right">0.498555E+09</td>
    <td align="right">0.116778E+10</td>
    <td align="right">0.139723E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465725E+09</td>
    <td align="right">  9522716.23</td>
    <td align="right">0.456202E+09</td>
    <td align="right">0.902014E+09</td>
    <td align="right">0.200480E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393278E+09</td>
    <td align="right">   156929.44</td>
    <td align="right">0.393121E+09</td>
    <td align="right">0.657970E+09</td>
    <td align="right">0.405143E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337414E+09</td>
    <td align="right">0.353261E+09</td>
    <td align="right">0.682983E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.263605E+09</td>
    <td align="right"> 91238457.46</td>
    <td align="right">0.112383E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254837E+09</td>
    <td align="right"> 39207234.03</td>
    <td align="right">0.144497E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481664E+10</td>
    <td align="right">0.178897E+09</td>
    <td align="right">0.463774E+10</td>
    <td align="right">0.648869E+10</td>
    <td align="right">0.820157E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254837E+09</td>
    <td align="right"> 39207234.03</td>
    <td align="right">0.139723E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578344E+09</td>
    <td align="right"> 71199759.36</td>
    <td align="right">0.521387E+09</td>
    <td align="right">0.123738E+10</td>
    <td align="right">0.144497E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132158E+10</td>
    <td align="right">0.716905E+09</td>
    <td align="right">0.604671E+09</td>
    <td align="right">0.131513E+10</td>
    <td align="right">0.232788E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159703E+10</td>
    <td align="right">0.910295E+09</td>
    <td align="right">0.686737E+09</td>
    <td align="right">0.184687E+10</td>
    <td align="right">0.185086E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218308E+10</td>
    <td align="right">0.120280E+10</td>
    <td align="right">0.980276E+09</td>
    <td align="right">0.276263E+10</td>
    <td align="right">0.172150E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254564E+10</td>
    <td align="right">0.141226E+10</td>
    <td align="right">0.113339E+10</td>
    <td align="right">0.377126E+10</td>
    <td align="right">0.101647E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271453E+10</td>
    <td align="right">0.147524E+10</td>
    <td align="right">0.123929E+10</td>
    <td align="right">0.449502E+10</td>
    <td align="right">0.649175E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262845E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.116620E+10</td>
    <td align="right">0.488298E+10</td>
    <td align="right">0.328978E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243571E+10</td>
    <td align="right">0.127334E+10</td>
    <td align="right">0.116237E+10</td>
    <td align="right">0.452597E+10</td>
    <td align="right">0.289062E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231771E+10</td>
    <td align="right">0.118618E+10</td>
    <td align="right">0.113153E+10</td>
    <td align="right">0.414270E+10</td>
    <td align="right">0.405805E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222215E+10</td>
    <td align="right">0.126790E+10</td>
    <td align="right">0.954257E+09</td>
    <td align="right">0.370674E+10</td>
    <td align="right">0.763578E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176594E+10</td>
    <td align="right">0.953058E+09</td>
    <td align="right">0.812884E+09</td>
    <td align="right">0.248874E+10</td>
    <td align="right">0.128845E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153195E+10</td>
    <td align="right">0.891847E+09</td>
    <td align="right">0.640099E+09</td>
    <td align="right">0.169015E+10</td>
    <td align="right">0.205021E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132044E+10</td>
    <td align="right">0.699597E+09</td>
    <td align="right">0.620844E+09</td>
    <td align="right">0.121971E+10</td>
    <td align="right">0.261253E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245842E+11</td>
    <td align="right">0.134517E+11</td>
    <td align="right">0.111325E+11</td>
    <td align="right">0.368479E+11</td>
    <td align="right">0.153045E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132044E+10</td>
    <td align="right">0.699597E+09</td>
    <td align="right">0.604671E+09</td>
    <td align="right">0.121971E+10</td>
    <td align="right">0.289062E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271453E+10</td>
    <td align="right">0.147524E+10</td>
    <td align="right">0.123929E+10</td>
    <td align="right">0.488298E+10</td>
    <td align="right">0.261253E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52253939.43</td>
    <td align="right"> 28345774.84</td>
    <td align="right"> 23908164.60</td>
    <td align="right"> 51999093.69</td>
    <td align="right"> 92042137.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63145188.07</td>
    <td align="right"> 35992234.95</td>
    <td align="right"> 27152953.12</td>
    <td align="right"> 73023615.88</td>
    <td align="right"> 73181326.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86316882.58</td>
    <td align="right"> 47557656.77</td>
    <td align="right"> 38759225.81</td>
    <td align="right">0.109232E+09</td>
    <td align="right"> 68066705.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100652E+09</td>
    <td align="right"> 55839413.91</td>
    <td align="right"> 44813068.32</td>
    <td align="right">0.149112E+09</td>
    <td align="right"> 40190409.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107330E+09</td>
    <td align="right"> 58329704.30</td>
    <td align="right"> 49000433.98</td>
    <td align="right">0.177729E+09</td>
    <td align="right"> 25667780.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103926E+09</td>
    <td align="right"> 57815999.01</td>
    <td align="right"> 46110385.16</td>
    <td align="right">0.193069E+09</td>
    <td align="right"> 13007481.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 96305959.35</td>
    <td align="right"> 50346885.37</td>
    <td align="right"> 45959073.97</td>
    <td align="right">0.178953E+09</td>
    <td align="right"> 11429237.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91640328.22</td>
    <td align="right"> 46900482.29</td>
    <td align="right"> 44739845.93</td>
    <td align="right">0.163799E+09</td>
    <td align="right"> 16045149.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 87861929.88</td>
    <td align="right"> 50131455.55</td>
    <td align="right"> 37730474.33</td>
    <td align="right">0.146561E+09</td>
    <td align="right"> 30191173.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69823766.24</td>
    <td align="right"> 37683058.67</td>
    <td align="right"> 32140707.57</td>
    <td align="right"> 98402604.68</td>
    <td align="right"> 50944228.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 60571756.71</td>
    <td align="right"> 35262809.25</td>
    <td align="right"> 25308947.46</td>
    <td align="right"> 66826855.14</td>
    <td align="right"> 81063477.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52209059.66</td>
    <td align="right"> 27661427.61</td>
    <td align="right"> 24547632.05</td>
    <td align="right"> 48226287.52</td>
    <td align="right">0.103297E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972038E+09</td>
    <td align="right">0.531867E+09</td>
    <td align="right">0.440171E+09</td>
    <td align="right">0.145693E+10</td>
    <td align="right">0.605126E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52209059.66</td>
    <td align="right"> 27661427.61</td>
    <td align="right"> 23908164.60</td>
    <td align="right"> 48226287.52</td>
    <td align="right"> 11429237.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107330E+09</td>
    <td align="right"> 58329704.30</td>
    <td align="right"> 49000433.98</td>
    <td align="right">0.193069E+09</td>
    <td align="right">0.103297E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175691E+10</td>
    <td align="right">0.133104E+10</td>
    <td align="right">0.425871E+09</td>
    <td align="right">0.238192E+10</td>
    <td align="right">0.124035E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147202E+10</td>
    <td align="right">0.103775E+10</td>
    <td align="right">0.434271E+09</td>
    <td align="right">0.203956E+10</td>
    <td align="right">0.990587E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132450E+10</td>
    <td align="right">0.763698E+09</td>
    <td align="right">0.560800E+09</td>
    <td align="right">0.190930E+10</td>
    <td align="right">0.944623E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.869040E+09</td>
    <td align="right">0.324258E+09</td>
    <td align="right">0.544783E+09</td>
    <td align="right">0.141263E+10</td>
    <td align="right">0.562396E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634616E+09</td>
    <td align="right"> 88824167.27</td>
    <td align="right">0.545792E+09</td>
    <td align="right">0.114645E+10</td>
    <td align="right">0.342583E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529854E+09</td>
    <td align="right"> 33618785.83</td>
    <td align="right">0.496235E+09</td>
    <td align="right">0.116694E+10</td>
    <td align="right">0.166108E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558130E+09</td>
    <td align="right"> 51738867.55</td>
    <td align="right">0.506391E+09</td>
    <td align="right">0.121079E+10</td>
    <td align="right">0.146222E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.711459E+09</td>
    <td align="right">0.188326E+09</td>
    <td align="right">0.523134E+09</td>
    <td align="right">0.144129E+10</td>
    <td align="right">0.217058E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107468E+10</td>
    <td align="right">0.558330E+09</td>
    <td align="right">0.516350E+09</td>
    <td align="right">0.197547E+10</td>
    <td align="right">0.428804E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150884E+10</td>
    <td align="right">0.102007E+10</td>
    <td align="right">0.488768E+09</td>
    <td align="right">0.237882E+10</td>
    <td align="right">0.701418E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175718E+10</td>
    <td align="right">0.133963E+10</td>
    <td align="right">0.417549E+09</td>
    <td align="right">0.246936E+10</td>
    <td align="right">0.108129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179948E+10</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.448711E+09</td>
    <td align="right">0.238391E+10</td>
    <td align="right">0.135319E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139967E+11</td>
    <td align="right">0.808805E+10</td>
    <td align="right">0.590865E+10</td>
    <td align="right">0.219164E+11</td>
    <td align="right">0.817463E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529854E+09</td>
    <td align="right"> 33618785.83</td>
    <td align="right">0.417549E+09</td>
    <td align="right">0.114645E+10</td>
    <td align="right">0.146222E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179948E+10</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.560800E+09</td>
    <td align="right">0.246936E+10</td>
    <td align="right">0.135319E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175691E+10</td>
    <td align="right">0.133104E+10</td>
    <td align="right">0.425871E+09</td>
    <td align="right">0.238192E+10</td>
    <td align="right">0.124035E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147202E+10</td>
    <td align="right">0.103775E+10</td>
    <td align="right">0.434271E+09</td>
    <td align="right">0.203956E+10</td>
    <td align="right">0.990587E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132450E+10</td>
    <td align="right">0.763698E+09</td>
    <td align="right">0.560800E+09</td>
    <td align="right">0.190930E+10</td>
    <td align="right">0.944623E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.869040E+09</td>
    <td align="right">0.324258E+09</td>
    <td align="right">0.544783E+09</td>
    <td align="right">0.141263E+10</td>
    <td align="right">0.562396E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634616E+09</td>
    <td align="right"> 88824167.27</td>
    <td align="right">0.545792E+09</td>
    <td align="right">0.114645E+10</td>
    <td align="right">0.342583E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529854E+09</td>
    <td align="right"> 33618785.83</td>
    <td align="right">0.496235E+09</td>
    <td align="right">0.116694E+10</td>
    <td align="right">0.166108E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558130E+09</td>
    <td align="right"> 51738867.55</td>
    <td align="right">0.506391E+09</td>
    <td align="right">0.121079E+10</td>
    <td align="right">0.146222E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.711459E+09</td>
    <td align="right">0.188326E+09</td>
    <td align="right">0.523134E+09</td>
    <td align="right">0.144129E+10</td>
    <td align="right">0.217058E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107468E+10</td>
    <td align="right">0.558330E+09</td>
    <td align="right">0.516350E+09</td>
    <td align="right">0.197547E+10</td>
    <td align="right">0.428804E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150884E+10</td>
    <td align="right">0.102007E+10</td>
    <td align="right">0.488768E+09</td>
    <td align="right">0.237882E+10</td>
    <td align="right">0.701418E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175718E+10</td>
    <td align="right">0.133963E+10</td>
    <td align="right">0.417549E+09</td>
    <td align="right">0.246936E+10</td>
    <td align="right">0.108129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179948E+10</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.448711E+09</td>
    <td align="right">0.238391E+10</td>
    <td align="right">0.135319E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139967E+11</td>
    <td align="right">0.808805E+10</td>
    <td align="right">0.590865E+10</td>
    <td align="right">0.219164E+11</td>
    <td align="right">0.817463E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529854E+09</td>
    <td align="right"> 33618785.83</td>
    <td align="right">0.417549E+09</td>
    <td align="right">0.114645E+10</td>
    <td align="right">0.146222E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179948E+10</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.560800E+09</td>
    <td align="right">0.246936E+10</td>
    <td align="right">0.135319E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175680E+10</td>
    <td align="right">0.133096E+10</td>
    <td align="right">0.425844E+09</td>
    <td align="right">0.238176E+10</td>
    <td align="right">0.124027E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147192E+10</td>
    <td align="right">0.103768E+10</td>
    <td align="right">0.434243E+09</td>
    <td align="right">0.203943E+10</td>
    <td align="right">0.990524E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132441E+10</td>
    <td align="right">0.763650E+09</td>
    <td align="right">0.560765E+09</td>
    <td align="right">0.190918E+10</td>
    <td align="right">0.944563E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.868986E+09</td>
    <td align="right">0.324237E+09</td>
    <td align="right">0.544748E+09</td>
    <td align="right">0.141254E+10</td>
    <td align="right">0.562360E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634576E+09</td>
    <td align="right"> 88818554.08</td>
    <td align="right">0.545757E+09</td>
    <td align="right">0.114638E+10</td>
    <td align="right">0.342561E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529820E+09</td>
    <td align="right"> 33616661.31</td>
    <td align="right">0.496203E+09</td>
    <td align="right">0.116687E+10</td>
    <td align="right">0.166097E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558095E+09</td>
    <td align="right"> 51735597.94</td>
    <td align="right">0.506359E+09</td>
    <td align="right">0.121071E+10</td>
    <td align="right">0.146213E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.711414E+09</td>
    <td align="right">0.188314E+09</td>
    <td align="right">0.523101E+09</td>
    <td align="right">0.144120E+10</td>
    <td align="right">0.217044E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107461E+10</td>
    <td align="right">0.558295E+09</td>
    <td align="right">0.516317E+09</td>
    <td align="right">0.197535E+10</td>
    <td align="right">0.428777E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150875E+10</td>
    <td align="right">0.102001E+10</td>
    <td align="right">0.488737E+09</td>
    <td align="right">0.237867E+10</td>
    <td align="right">0.701374E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175707E+10</td>
    <td align="right">0.133954E+10</td>
    <td align="right">0.417523E+09</td>
    <td align="right">0.246920E+10</td>
    <td align="right">0.108122E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179936E+10</td>
    <td align="right">0.135068E+10</td>
    <td align="right">0.448683E+09</td>
    <td align="right">0.238376E+10</td>
    <td align="right">0.135310E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139958E+11</td>
    <td align="right">0.808754E+10</td>
    <td align="right">0.590828E+10</td>
    <td align="right">0.219150E+11</td>
    <td align="right">0.817411E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529820E+09</td>
    <td align="right"> 33616661.31</td>
    <td align="right">0.417523E+09</td>
    <td align="right">0.114638E+10</td>
    <td align="right">0.146213E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179936E+10</td>
    <td align="right">0.135068E+10</td>
    <td align="right">0.560765E+09</td>
    <td align="right">0.246920E+10</td>
    <td align="right">0.135310E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139214E+10</td>
    <td align="right">0.784009E+09</td>
    <td align="right">0.608127E+09</td>
    <td align="right">0.155430E+10</td>
    <td align="right">0.245567E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141886E+10</td>
    <td align="right">0.754152E+09</td>
    <td align="right">0.664708E+09</td>
    <td align="right">0.170472E+10</td>
    <td align="right">0.197142E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214066E+10</td>
    <td align="right">0.114732E+10</td>
    <td align="right">0.993344E+09</td>
    <td align="right">0.283271E+10</td>
    <td align="right">0.185593E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238114E+10</td>
    <td align="right">0.128609E+10</td>
    <td align="right">0.109505E+10</td>
    <td align="right">0.361904E+10</td>
    <td align="right">0.111869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265021E+10</td>
    <td align="right">0.141798E+10</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.446182E+10</td>
    <td align="right">0.724915E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249655E+10</td>
    <td align="right">0.134092E+10</td>
    <td align="right">0.115563E+10</td>
    <td align="right">0.470421E+10</td>
    <td align="right">0.371124E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.228937E+10</td>
    <td align="right">0.113763E+10</td>
    <td align="right">0.115174E+10</td>
    <td align="right">0.431155E+10</td>
    <td align="right">0.321572E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221713E+10</td>
    <td align="right">0.112993E+10</td>
    <td align="right">0.108720E+10</td>
    <td align="right">0.400916E+10</td>
    <td align="right">0.448467E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219422E+10</td>
    <td align="right">0.122240E+10</td>
    <td align="right">0.971823E+09</td>
    <td align="right">0.375747E+10</td>
    <td align="right">0.850603E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195183E+10</td>
    <td align="right">0.113915E+10</td>
    <td align="right">0.812681E+09</td>
    <td align="right">0.290418E+10</td>
    <td align="right">0.138205E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158542E+10</td>
    <td align="right">0.965352E+09</td>
    <td align="right">0.620073E+09</td>
    <td align="right">0.195029E+10</td>
    <td align="right">0.218931E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132021E+10</td>
    <td align="right">0.717177E+09</td>
    <td align="right">0.603031E+09</td>
    <td align="right">0.138238E+10</td>
    <td align="right">0.274111E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240377E+11</td>
    <td align="right">0.130421E+11</td>
    <td align="right">0.109956E+11</td>
    <td align="right">0.371918E+11</td>
    <td align="right">0.164309E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132021E+10</td>
    <td align="right">0.717177E+09</td>
    <td align="right">0.603031E+09</td>
    <td align="right">0.138238E+10</td>
    <td align="right">0.321572E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265021E+10</td>
    <td align="right">0.141798E+10</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.470421E+10</td>
    <td align="right">0.274111E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55043652.16</td>
    <td align="right"> 30998916.52</td>
    <td align="right"> 24044735.65</td>
    <td align="right"> 61455365.10</td>
    <td align="right"> 97095047.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56100331.70</td>
    <td align="right"> 29818412.78</td>
    <td align="right"> 26281918.92</td>
    <td align="right"> 67402684.45</td>
    <td align="right"> 77947973.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84639537.56</td>
    <td align="right"> 45363691.56</td>
    <td align="right"> 39275846.00</td>
    <td align="right">0.112002E+09</td>
    <td align="right"> 73381899.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94147963.31</td>
    <td align="right"> 50850793.02</td>
    <td align="right"> 43297170.29</td>
    <td align="right">0.143093E+09</td>
    <td align="right"> 44232035.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104787E+09</td>
    <td align="right"> 56065315.14</td>
    <td align="right"> 48721237.05</td>
    <td align="right">0.176416E+09</td>
    <td align="right"> 28662448.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 98711231.61</td>
    <td align="right"> 53018552.09</td>
    <td align="right"> 45692679.53</td>
    <td align="right">0.186000E+09</td>
    <td align="right"> 14673901.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90519227.34</td>
    <td align="right"> 44980594.47</td>
    <td align="right"> 45538632.87</td>
    <td align="right">0.170474E+09</td>
    <td align="right"> 12714656.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87663231.67</td>
    <td align="right"> 44676354.54</td>
    <td align="right"> 42986877.13</td>
    <td align="right">0.158518E+09</td>
    <td align="right"> 17731939.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 86757331.28</td>
    <td align="right"> 48332410.25</td>
    <td align="right"> 38424921.03</td>
    <td align="right">0.148566E+09</td>
    <td align="right"> 33632063.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 77173295.13</td>
    <td align="right"> 45040704.96</td>
    <td align="right"> 32132590.17</td>
    <td align="right">0.114828E+09</td>
    <td align="right"> 54644992.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62686080.96</td>
    <td align="right"> 38169018.84</td>
    <td align="right"> 24517062.12</td>
    <td align="right"> 77112426.96</td>
    <td align="right"> 86563145.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52199668.42</td>
    <td align="right"> 28356436.57</td>
    <td align="right"> 23843231.85</td>
    <td align="right"> 54657982.63</td>
    <td align="right">0.108381E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.950428E+09</td>
    <td align="right">0.515671E+09</td>
    <td align="right">0.434757E+09</td>
    <td align="right">0.147053E+10</td>
    <td align="right">0.649661E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52199668.42</td>
    <td align="right"> 28356436.57</td>
    <td align="right"> 23843231.85</td>
    <td align="right"> 54657982.63</td>
    <td align="right"> 12714656.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104787E+09</td>
    <td align="right"> 56065315.14</td>
    <td align="right"> 48721237.05</td>
    <td align="right">0.186000E+09</td>
    <td align="right">0.108381E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770482E+09</td>
    <td align="right">0.180201E+09</td>
    <td align="right">0.387073E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.849791E+09</td>
    <td align="right">0.393449E+09</td>
    <td align="right">0.316163E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123126E+10</td>
    <td align="right">0.865762E+09</td>
    <td align="right">0.298198E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137576E+10</td>
    <td align="right"> 10839023.03</td>
    <td align="right">0.136492E+10</td>
    <td align="right">0.158478E+10</td>
    <td align="right">0.170974E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168610E+10</td>
    <td align="right">0.121928E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">0.272140E+10</td>
    <td align="right">0.103416E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.152144E+10</td>
    <td align="right">0.364863E+10</td>
    <td align="right">0.536133E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165696E+10</td>
    <td align="right">0.161293E+09</td>
    <td align="right">0.149567E+10</td>
    <td align="right">0.346478E+10</td>
    <td align="right">0.444057E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139718E+10</td>
    <td align="right"> 28568732.44</td>
    <td align="right">0.136861E+10</td>
    <td align="right">0.269787E+10</td>
    <td align="right">0.604917E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117984E+10</td>
    <td align="right">   470797.93</td>
    <td align="right">0.117937E+10</td>
    <td align="right">0.198024E+10</td>
    <td align="right">0.119194E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.106378E+10</td>
    <td align="right">0.200236E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.790819E+09</td>
    <td align="right">0.277580E+09</td>
    <td align="right">0.330107E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">0.119046E+09</td>
    <td align="right">0.428789E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144500E+11</td>
    <td align="right">0.536703E+09</td>
    <td align="right">0.139133E+11</td>
    <td align="right">0.189975E+11</td>
    <td align="right">0.251266E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">0.119046E+09</td>
    <td align="right">0.444057E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">0.364863E+10</td>
    <td align="right">0.428789E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137385E+10</td>
    <td align="right">0.745265E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">0.133956E+10</td>
    <td align="right">0.240396E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166020E+10</td>
    <td align="right">0.946305E+09</td>
    <td align="right">0.713898E+09</td>
    <td align="right">0.187050E+10</td>
    <td align="right">0.195794E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226943E+10</td>
    <td align="right">0.125038E+10</td>
    <td align="right">0.101905E+10</td>
    <td align="right">0.278963E+10</td>
    <td align="right">0.185126E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264634E+10</td>
    <td align="right">0.146813E+10</td>
    <td align="right">0.117821E+10</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.108749E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">0.461609E+10</td>
    <td align="right">0.693506E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273241E+10</td>
    <td align="right">0.152009E+10</td>
    <td align="right">0.121232E+10</td>
    <td align="right">0.503177E+10</td>
    <td align="right">0.354478E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253206E+10</td>
    <td align="right">0.132372E+10</td>
    <td align="right">0.120834E+10</td>
    <td align="right">0.467708E+10</td>
    <td align="right">0.299265E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240939E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.117629E+10</td>
    <td align="right">0.429321E+10</td>
    <td align="right">0.404101E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231005E+10</td>
    <td align="right">0.131805E+10</td>
    <td align="right">0.991998E+09</td>
    <td align="right">0.384700E+10</td>
    <td align="right">0.752306E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183579E+10</td>
    <td align="right">0.990761E+09</td>
    <td align="right">0.845034E+09</td>
    <td align="right">0.257797E+10</td>
    <td align="right">0.127989E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159254E+10</td>
    <td align="right">0.927127E+09</td>
    <td align="right">0.665415E+09</td>
    <td align="right">0.175496E+10</td>
    <td align="right">0.203836E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.645400E+09</td>
    <td align="right">0.126261E+10</td>
    <td align="right">0.263996E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255567E+11</td>
    <td align="right">0.139838E+11</td>
    <td align="right">0.115728E+11</td>
    <td align="right">0.379140E+11</td>
    <td align="right">0.157625E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">0.126261E+10</td>
    <td align="right">0.299265E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">0.503177E+10</td>
    <td align="right">0.263996E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.527083E+10</td>
    <td align="right">0.399320E+10</td>
    <td align="right">0.127763E+10</td>
    <td align="right">0.707706E+10</td>
    <td align="right">0.358469E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441613E+10</td>
    <td align="right">0.311330E+10</td>
    <td align="right">0.130283E+10</td>
    <td align="right">0.602331E+10</td>
    <td align="right">0.295017E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397356E+10</td>
    <td align="right">0.229114E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">0.558424E+10</td>
    <td align="right">0.291126E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260715E+10</td>
    <td align="right">0.972794E+09</td>
    <td align="right">0.163436E+10</td>
    <td align="right">0.413361E+10</td>
    <td align="right">0.178147E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190386E+10</td>
    <td align="right">0.266478E+09</td>
    <td align="right">0.163738E+10</td>
    <td align="right">0.335253E+10</td>
    <td align="right">0.110759E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.148871E+10</td>
    <td align="right">0.344765E+10</td>
    <td align="right">0.549517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167440E+10</td>
    <td align="right">0.155220E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.360224E+10</td>
    <td align="right">0.461356E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213440E+10</td>
    <td align="right">0.564988E+09</td>
    <td align="right">0.156941E+10</td>
    <td align="right">0.432145E+10</td>
    <td align="right">0.639455E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322408E+10</td>
    <td align="right">0.167502E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">0.592801E+10</td>
    <td align="right">0.121766E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452660E+10</td>
    <td align="right">0.306029E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.712295E+10</td>
    <td align="right">0.198369E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527163E+10</td>
    <td align="right">0.401897E+10</td>
    <td align="right">0.125266E+10</td>
    <td align="right">0.739034E+10</td>
    <td align="right">0.304883E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.134615E+10</td>
    <td align="right">0.710819E+10</td>
    <td align="right">0.387281E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419907E+11</td>
    <td align="right">0.242646E+11</td>
    <td align="right">0.177261E+11</td>
    <td align="right">0.650916E+11</td>
    <td align="right">0.241085E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.125266E+10</td>
    <td align="right">0.335253E+10</td>
    <td align="right">0.461356E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">0.739034E+10</td>
    <td align="right">0.387281E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144720E+10</td>
    <td align="right">0.815021E+09</td>
    <td align="right">0.632177E+09</td>
    <td align="right">0.159398E+10</td>
    <td align="right">0.252638E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147498E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.690996E+09</td>
    <td align="right">0.172789E+10</td>
    <td align="right">0.208920E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222533E+10</td>
    <td align="right">0.119270E+10</td>
    <td align="right">0.103263E+10</td>
    <td align="right">0.286878E+10</td>
    <td align="right">0.199409E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247532E+10</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.113836E+10</td>
    <td align="right">0.370469E+10</td>
    <td align="right">0.119942E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">0.459002E+10</td>
    <td align="right">0.772001E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259530E+10</td>
    <td align="right">0.139396E+10</td>
    <td align="right">0.120134E+10</td>
    <td align="right">0.485814E+10</td>
    <td align="right">0.398572E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237991E+10</td>
    <td align="right">0.118263E+10</td>
    <td align="right">0.119729E+10</td>
    <td align="right">0.446547E+10</td>
    <td align="right">0.332232E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230483E+10</td>
    <td align="right">0.117463E+10</td>
    <td align="right">0.113020E+10</td>
    <td align="right">0.416430E+10</td>
    <td align="right">0.444350E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228101E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">0.390723E+10</td>
    <td align="right">0.837299E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.844821E+09</td>
    <td align="right">0.302126E+10</td>
    <td align="right">0.136620E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164813E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.644595E+09</td>
    <td align="right">0.202975E+10</td>
    <td align="right">0.216816E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">0.143154E+10</td>
    <td align="right">0.276815E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249885E+11</td>
    <td align="right">0.135580E+11</td>
    <td align="right">0.114305E+11</td>
    <td align="right">0.383630E+11</td>
    <td align="right">0.168961E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">0.143154E+10</td>
    <td align="right">0.332232E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">0.485814E+10</td>
    <td align="right">0.276815E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
