    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.67</td>
    <td align="right">     1342.87</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      176.35</td>
    <td align="right">     1222.17</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      335.96</td>
    <td align="right">     1049.34</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.06</td>
    <td align="right">      628.43</td>
    <td align="right">      530.77</td>
    <td align="right">        4.18</td>
    <td align="right">      526.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1011.85</td>
    <td align="right">      374.76</td>
    <td align="right">      629.52</td>
    <td align="right">       45.52</td>
    <td align="right">      583.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1397.04</td>
    <td align="right">      204.88</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1280.83</td>
    <td align="right">      164.85</td>
    <td align="right">      618.64</td>
    <td align="right">       60.22</td>
    <td align="right">      558.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.81</td>
    <td align="right">      219.97</td>
    <td align="right">      521.65</td>
    <td align="right">       10.67</td>
    <td align="right">      510.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      760.87</td>
    <td align="right">      442.10</td>
    <td align="right">      455.18</td>
    <td align="right">        0.18</td>
    <td align="right">      455.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.24</td>
    <td align="right">      701.26</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.27</td>
    <td align="right">     1170.41</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       57.14</td>
    <td align="right">     1485.16</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      605.45</td>
    <td align="right">      748.16</td>
    <td align="right">      458.21</td>
    <td align="right">       17.02</td>
    <td align="right">      441.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.14</td>
    <td align="right">      164.85</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1397.04</td>
    <td align="right">     1485.16</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      518.59</td>
    <td align="right">      833.29</td>
    <td align="right">      512.94</td>
    <td align="right">      278.25</td>
    <td align="right">      234.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      790.75</td>
    <td align="right">      758.39</td>
    <td align="right">      686.26</td>
    <td align="right">      391.16</td>
    <td align="right">      295.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1055.11</td>
    <td align="right">      655.89</td>
    <td align="right">      847.31</td>
    <td align="right">      466.84</td>
    <td align="right">      380.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1489.98</td>
    <td align="right">      403.72</td>
    <td align="right">     1020.96</td>
    <td align="right">      566.41</td>
    <td align="right">      454.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1721.93</td>
    <td align="right">      251.62</td>
    <td align="right">     1053.58</td>
    <td align="right">      572.58</td>
    <td align="right">      481.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.38</td>
    <td align="right">      134.98</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      467.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1740.07</td>
    <td align="right">      110.58</td>
    <td align="right">      945.36</td>
    <td align="right">      494.22</td>
    <td align="right">      451.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1599.70</td>
    <td align="right">      146.90</td>
    <td align="right">      899.56</td>
    <td align="right">      460.39</td>
    <td align="right">      439.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1484.97</td>
    <td align="right">      280.32</td>
    <td align="right">      891.22</td>
    <td align="right">      508.51</td>
    <td align="right">      382.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      970.37</td>
    <td align="right">      451.64</td>
    <td align="right">      685.41</td>
    <td align="right">      369.91</td>
    <td align="right">      315.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      696.28</td>
    <td align="right">      728.48</td>
    <td align="right">      614.41</td>
    <td align="right">      357.69</td>
    <td align="right">      256.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.48</td>
    <td align="right">      914.07</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.44</td>
    <td align="right">      471.08</td>
    <td align="right">      810.40</td>
    <td align="right">      443.42</td>
    <td align="right">      366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.48</td>
    <td align="right">      110.58</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      234.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1936.38</td>
    <td align="right">      914.07</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      481.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2662.03</td>
    <td align="right">     1250.19</td>
    <td align="right">     1967.90</td>
    <td align="right">     1490.89</td>
    <td align="right">      477.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2506.87</td>
    <td align="right">     1146.18</td>
    <td align="right">     1825.45</td>
    <td align="right">     1286.91</td>
    <td align="right">      538.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2095.72</td>
    <td align="right">     1031.02</td>
    <td align="right">     1483.56</td>
    <td align="right">      855.41</td>
    <td align="right">      628.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1593.52</td>
    <td align="right">      657.21</td>
    <td align="right">     1005.85</td>
    <td align="right">      375.31</td>
    <td align="right">      630.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1245.29</td>
    <td align="right">      399.71</td>
    <td align="right">      710.82</td>
    <td align="right">       99.49</td>
    <td align="right">      611.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1319.59</td>
    <td align="right">      209.23</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      574.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1331.80</td>
    <td align="right">      170.70</td>
    <td align="right">      625.15</td>
    <td align="right">       57.95</td>
    <td align="right">      567.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1603.61</td>
    <td align="right">      232.41</td>
    <td align="right">      796.89</td>
    <td align="right">      210.94</td>
    <td align="right">      585.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2281.47</td>
    <td align="right">      452.80</td>
    <td align="right">     1243.86</td>
    <td align="right">      646.23</td>
    <td align="right">      597.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2664.24</td>
    <td align="right">      702.39</td>
    <td align="right">     1690.04</td>
    <td align="right">     1142.58</td>
    <td align="right">      547.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2873.27</td>
    <td align="right">     1097.56</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      483.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2682.55</td>
    <td align="right">     1349.91</td>
    <td align="right">     2015.58</td>
    <td align="right">     1512.99</td>
    <td align="right">      502.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2068.69</td>
    <td align="right">      722.80</td>
    <td align="right">     1331.52</td>
    <td align="right">      769.43</td>
    <td align="right">      562.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1245.29</td>
    <td align="right">      170.70</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      477.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2873.27</td>
    <td align="right">     1349.91</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      630.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      604.20</td>
    <td align="right">      877.95</td>
    <td align="right">      540.32</td>
    <td align="right">      304.29</td>
    <td align="right">      236.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.44</td>
    <td align="right">      808.61</td>
    <td align="right">      609.70</td>
    <td align="right">      324.07</td>
    <td align="right">      285.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1077.08</td>
    <td align="right">      702.88</td>
    <td align="right">      830.84</td>
    <td align="right">      445.30</td>
    <td align="right">      385.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1428.33</td>
    <td align="right">      441.82</td>
    <td align="right">      954.99</td>
    <td align="right">      515.80</td>
    <td align="right">      439.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1708.03</td>
    <td align="right">      278.61</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1866.08</td>
    <td align="right">      151.98</td>
    <td align="right">     1001.27</td>
    <td align="right">      537.79</td>
    <td align="right">      463.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1658.19</td>
    <td align="right">      122.91</td>
    <td align="right">      888.56</td>
    <td align="right">      441.54</td>
    <td align="right">      447.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1548.04</td>
    <td align="right">      161.71</td>
    <td align="right">      860.52</td>
    <td align="right">      438.56</td>
    <td align="right">      421.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1504.07</td>
    <td align="right">      311.30</td>
    <td align="right">      880.02</td>
    <td align="right">      490.26</td>
    <td align="right">      389.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1131.48</td>
    <td align="right">      481.20</td>
    <td align="right">      757.55</td>
    <td align="right">      442.13</td>
    <td align="right">      315.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      793.54</td>
    <td align="right">      773.27</td>
    <td align="right">      635.85</td>
    <td align="right">      387.17</td>
    <td align="right">      248.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      545.72</td>
    <td align="right">      960.77</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.66</td>
    <td align="right">      504.54</td>
    <td align="right">      792.38</td>
    <td align="right">      429.92</td>
    <td align="right">      362.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      545.72</td>
    <td align="right">      122.91</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1866.08</td>
    <td align="right">      960.77</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.35</td>
    <td align="right">     1426.18</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      184.72</td>
    <td align="right">     1245.79</td>
    <td align="right">      351.26</td>
    <td align="right">        0.00</td>
    <td align="right">      351.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      365.97</td>
    <td align="right">     1035.15</td>
    <td align="right">      459.69</td>
    <td align="right">        0.00</td>
    <td align="right">      459.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      651.25</td>
    <td align="right">      604.00</td>
    <td align="right">      530.76</td>
    <td align="right">        4.18</td>
    <td align="right">      526.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1048.33</td>
    <td align="right">      356.17</td>
    <td align="right">      629.50</td>
    <td align="right">       45.52</td>
    <td align="right">      583.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1432.13</td>
    <td align="right">      188.00</td>
    <td align="right">      669.37</td>
    <td align="right">       82.41</td>
    <td align="right">      586.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1307.97</td>
    <td align="right">      156.50</td>
    <td align="right">      618.63</td>
    <td align="right">       60.22</td>
    <td align="right">      558.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1010.30</td>
    <td align="right">      224.55</td>
    <td align="right">      521.64</td>
    <td align="right">       10.67</td>
    <td align="right">      510.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      761.53</td>
    <td align="right">      468.91</td>
    <td align="right">      455.18</td>
    <td align="right">        0.18</td>
    <td align="right">      454.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.67</td>
    <td align="right">      764.98</td>
    <td align="right">      377.92</td>
    <td align="right">        0.00</td>
    <td align="right">      377.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.60</td>
    <td align="right">     1300.71</td>
    <td align="right">      305.09</td>
    <td align="right">        0.00</td>
    <td align="right">      305.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       43.91</td>
    <td align="right">     1618.44</td>
    <td align="right">      285.43</td>
    <td align="right">        0.00</td>
    <td align="right">      285.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.26</td>
    <td align="right">      780.20</td>
    <td align="right">      458.20</td>
    <td align="right">       17.02</td>
    <td align="right">      441.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.91</td>
    <td align="right">      156.50</td>
    <td align="right">      285.43</td>
    <td align="right">        0.00</td>
    <td align="right">      285.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1432.13</td>
    <td align="right">     1618.44</td>
    <td align="right">      669.37</td>
    <td align="right">       82.41</td>
    <td align="right">      586.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.43</td>
    <td align="right">      903.49</td>
    <td align="right">      512.93</td>
    <td align="right">      278.24</td>
    <td align="right">      234.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      793.61</td>
    <td align="right">      795.32</td>
    <td align="right">      686.25</td>
    <td align="right">      391.16</td>
    <td align="right">      295.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1072.23</td>
    <td align="right">      668.15</td>
    <td align="right">      847.29</td>
    <td align="right">      466.83</td>
    <td align="right">      380.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1512.49</td>
    <td align="right">      407.66</td>
    <td align="right">     1020.95</td>
    <td align="right">      566.40</td>
    <td align="right">      454.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1744.61</td>
    <td align="right">      251.96</td>
    <td align="right">     1053.56</td>
    <td align="right">      572.57</td>
    <td align="right">      480.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1958.35</td>
    <td align="right">      131.94</td>
    <td align="right">     1054.16</td>
    <td align="right">      586.44</td>
    <td align="right">      467.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1756.62</td>
    <td align="right">      112.19</td>
    <td align="right">      945.35</td>
    <td align="right">      494.21</td>
    <td align="right">      451.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1607.86</td>
    <td align="right">      157.50</td>
    <td align="right">      899.55</td>
    <td align="right">      460.38</td>
    <td align="right">      439.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1486.61</td>
    <td align="right">      306.24</td>
    <td align="right">      891.21</td>
    <td align="right">      508.50</td>
    <td align="right">      382.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      965.93</td>
    <td align="right">      500.07</td>
    <td align="right">      685.40</td>
    <td align="right">      369.90</td>
    <td align="right">      315.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.84</td>
    <td align="right">      822.25</td>
    <td align="right">      614.40</td>
    <td align="right">      357.68</td>
    <td align="right">      256.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.39</td>
    <td align="right">     1013.97</td>
    <td align="right">      512.49</td>
    <td align="right">      271.53</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1214.64</td>
    <td align="right">      504.49</td>
    <td align="right">      810.38</td>
    <td align="right">      443.42</td>
    <td align="right">      366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.39</td>
    <td align="right">      112.19</td>
    <td align="right">      512.49</td>
    <td align="right">      271.53</td>
    <td align="right">      234.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1958.35</td>
    <td align="right">     1013.97</td>
    <td align="right">     1054.16</td>
    <td align="right">      586.44</td>
    <td align="right">      480.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2667.86</td>
    <td align="right">     1389.25</td>
    <td align="right">     1967.83</td>
    <td align="right">     1490.83</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2529.16</td>
    <td align="right">     1228.38</td>
    <td align="right">     1825.38</td>
    <td align="right">     1286.86</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2138.50</td>
    <td align="right">     1058.02</td>
    <td align="right">     1483.50</td>
    <td align="right">      855.38</td>
    <td align="right">      628.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1634.95</td>
    <td align="right">      650.91</td>
    <td align="right">     1005.81</td>
    <td align="right">      375.29</td>
    <td align="right">      630.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1284.08</td>
    <td align="right">      383.71</td>
    <td align="right">      710.80</td>
    <td align="right">       99.49</td>
    <td align="right">      611.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1350.60</td>
    <td align="right">      192.25</td>
    <td align="right">      613.24</td>
    <td align="right">       38.91</td>
    <td align="right">      574.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1356.14</td>
    <td align="right">      163.78</td>
    <td align="right">      625.13</td>
    <td align="right">       57.95</td>
    <td align="right">      567.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1614.32</td>
    <td align="right">      243.12</td>
    <td align="right">      796.87</td>
    <td align="right">      210.93</td>
    <td align="right">      585.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2286.38</td>
    <td align="right">      496.29</td>
    <td align="right">     1243.82</td>
    <td align="right">      646.20</td>
    <td align="right">      597.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2664.39</td>
    <td align="right">      785.62</td>
    <td align="right">     1689.98</td>
    <td align="right">     1142.53</td>
    <td align="right">      547.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2857.99</td>
    <td align="right">     1251.46</td>
    <td align="right">     2033.73</td>
    <td align="right">     1550.46</td>
    <td align="right">      483.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2670.10</td>
    <td align="right">     1515.64</td>
    <td align="right">     2015.50</td>
    <td align="right">     1512.92</td>
    <td align="right">      502.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2084.85</td>
    <td align="right">      777.63</td>
    <td align="right">     1331.47</td>
    <td align="right">      769.40</td>
    <td align="right">      562.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1284.08</td>
    <td align="right">      163.78</td>
    <td align="right">      613.24</td>
    <td align="right">       38.91</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2857.99</td>
    <td align="right">     1515.64</td>
    <td align="right">     2033.73</td>
    <td align="right">     1550.46</td>
    <td align="right">      630.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      603.25</td>
    <td align="right">      953.09</td>
    <td align="right">      540.31</td>
    <td align="right">      304.29</td>
    <td align="right">      236.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.52</td>
    <td align="right">      847.12</td>
    <td align="right">      609.69</td>
    <td align="right">      324.06</td>
    <td align="right">      285.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1099.43</td>
    <td align="right">      720.32</td>
    <td align="right">      830.83</td>
    <td align="right">      445.30</td>
    <td align="right">      385.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1451.44</td>
    <td align="right">      448.66</td>
    <td align="right">      954.97</td>
    <td align="right">      515.80</td>
    <td align="right">      439.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1731.72</td>
    <td align="right">      281.35</td>
    <td align="right">     1028.60</td>
    <td align="right">      550.34</td>
    <td align="right">      478.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1886.65</td>
    <td align="right">      148.84</td>
    <td align="right">     1001.26</td>
    <td align="right">      537.78</td>
    <td align="right">      463.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.40</td>
    <td align="right">      124.81</td>
    <td align="right">      888.55</td>
    <td align="right">      441.54</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1556.03</td>
    <td align="right">      174.06</td>
    <td align="right">      860.51</td>
    <td align="right">      438.55</td>
    <td align="right">      421.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1506.96</td>
    <td align="right">      341.14</td>
    <td align="right">      880.01</td>
    <td align="right">      490.25</td>
    <td align="right">      389.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1127.17</td>
    <td align="right">      536.40</td>
    <td align="right">      757.54</td>
    <td align="right">      442.13</td>
    <td align="right">      315.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      782.18</td>
    <td align="right">      878.04</td>
    <td align="right">      635.85</td>
    <td align="right">      387.16</td>
    <td align="right">      248.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.53</td>
    <td align="right">     1063.88</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1225.98</td>
    <td align="right">      541.62</td>
    <td align="right">      792.37</td>
    <td align="right">      429.91</td>
    <td align="right">      362.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.53</td>
    <td align="right">      124.81</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1886.65</td>
    <td align="right">     1063.88</td>
    <td align="right">     1028.60</td>
    <td align="right">      550.34</td>
    <td align="right">      478.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       67.28</td>
    <td align="right">     1445.16</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">      287.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.64</td>
    <td align="right">     1306.89</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      323.24</td>
    <td align="right">     1113.34</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">      459.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      611.41</td>
    <td align="right">      659.62</td>
    <td align="right">      530.77</td>
    <td align="right">        4.18</td>
    <td align="right">      526.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1016.05</td>
    <td align="right">      386.11</td>
    <td align="right">      629.52</td>
    <td align="right">       45.52</td>
    <td align="right">      583.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1407.65</td>
    <td align="right">      206.84</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.60</td>
    <td align="right">      165.79</td>
    <td align="right">      618.64</td>
    <td align="right">       60.22</td>
    <td align="right">      558.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1007.27</td>
    <td align="right">      225.85</td>
    <td align="right">      521.65</td>
    <td align="right">       10.67</td>
    <td align="right">      510.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      763.98</td>
    <td align="right">      459.85</td>
    <td align="right">      455.18</td>
    <td align="right">        0.18</td>
    <td align="right">      455.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.17</td>
    <td align="right">      747.59</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">      377.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.09</td>
    <td align="right">     1273.56</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.45</td>
    <td align="right">     1600.91</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      602.41</td>
    <td align="right">      796.76</td>
    <td align="right">      458.21</td>
    <td align="right">       17.02</td>
    <td align="right">      441.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.45</td>
    <td align="right">      165.79</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.65</td>
    <td align="right">     1600.91</td>
    <td align="right">      669.38</td>
    <td align="right">       82.41</td>
    <td align="right">      586.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.13</td>
    <td align="right">      897.54</td>
    <td align="right">      512.94</td>
    <td align="right">      278.25</td>
    <td align="right">      234.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      773.19</td>
    <td align="right">      809.33</td>
    <td align="right">      686.26</td>
    <td align="right">      391.16</td>
    <td align="right">      295.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1041.53</td>
    <td align="right">      691.18</td>
    <td align="right">      847.31</td>
    <td align="right">      466.84</td>
    <td align="right">      380.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1486.75</td>
    <td align="right">      419.56</td>
    <td align="right">     1020.96</td>
    <td align="right">      566.41</td>
    <td align="right">      454.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1723.45</td>
    <td align="right">      258.93</td>
    <td align="right">     1053.58</td>
    <td align="right">      572.58</td>
    <td align="right">      481.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1941.27</td>
    <td align="right">      136.76</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      467.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1746.22</td>
    <td align="right">      111.73</td>
    <td align="right">      945.36</td>
    <td align="right">      494.22</td>
    <td align="right">      451.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1602.90</td>
    <td align="right">      150.87</td>
    <td align="right">      899.56</td>
    <td align="right">      460.39</td>
    <td align="right">      439.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1484.18</td>
    <td align="right">      290.24</td>
    <td align="right">      891.22</td>
    <td align="right">      508.51</td>
    <td align="right">      382.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      962.51</td>
    <td align="right">      477.86</td>
    <td align="right">      685.41</td>
    <td align="right">      369.91</td>
    <td align="right">      315.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.07</td>
    <td align="right">      786.40</td>
    <td align="right">      614.41</td>
    <td align="right">      357.69</td>
    <td align="right">      256.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.41</td>
    <td align="right">      985.65</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1202.25</td>
    <td align="right">      499.83</td>
    <td align="right">      810.40</td>
    <td align="right">      443.42</td>
    <td align="right">      366.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.41</td>
    <td align="right">      111.73</td>
    <td align="right">      512.50</td>
    <td align="right">      271.53</td>
    <td align="right">      234.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1941.27</td>
    <td align="right">      985.65</td>
    <td align="right">     1054.17</td>
    <td align="right">      586.46</td>
    <td align="right">      481.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2642.27</td>
    <td align="right">     1338.37</td>
    <td align="right">     1967.90</td>
    <td align="right">     1490.89</td>
    <td align="right">      477.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2489.80</td>
    <td align="right">     1219.48</td>
    <td align="right">     1825.45</td>
    <td align="right">     1286.91</td>
    <td align="right">      538.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2084.92</td>
    <td align="right">     1086.94</td>
    <td align="right">     1483.56</td>
    <td align="right">      855.41</td>
    <td align="right">      628.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1594.76</td>
    <td align="right">      687.29</td>
    <td align="right">     1005.85</td>
    <td align="right">      375.31</td>
    <td align="right">      630.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1251.69</td>
    <td align="right">      413.53</td>
    <td align="right">      710.82</td>
    <td align="right">       99.49</td>
    <td align="right">      611.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1330.11</td>
    <td align="right">      212.01</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      574.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1344.92</td>
    <td align="right">      172.25</td>
    <td align="right">      625.15</td>
    <td align="right">       57.95</td>
    <td align="right">      567.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1613.44</td>
    <td align="right">      238.75</td>
    <td align="right">      796.89</td>
    <td align="right">      210.94</td>
    <td align="right">      585.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2287.04</td>
    <td align="right">      469.78</td>
    <td align="right">     1243.86</td>
    <td align="right">      646.23</td>
    <td align="right">      597.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2659.41</td>
    <td align="right">      740.62</td>
    <td align="right">     1690.04</td>
    <td align="right">     1142.58</td>
    <td align="right">      547.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2851.21</td>
    <td align="right">     1176.25</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      483.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2653.89</td>
    <td align="right">     1445.94</td>
    <td align="right">     2015.58</td>
    <td align="right">     1512.99</td>
    <td align="right">      502.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2064.04</td>
    <td align="right">      764.48</td>
    <td align="right">     1331.52</td>
    <td align="right">      769.43</td>
    <td align="right">      562.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1251.69</td>
    <td align="right">      172.25</td>
    <td align="right">      613.26</td>
    <td align="right">       38.91</td>
    <td align="right">      477.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2851.21</td>
    <td align="right">     1445.94</td>
    <td align="right">     2033.81</td>
    <td align="right">     1550.53</td>
    <td align="right">      630.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      595.12</td>
    <td align="right">      943.24</td>
    <td align="right">      540.32</td>
    <td align="right">      304.29</td>
    <td align="right">      236.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      714.24</td>
    <td align="right">      863.59</td>
    <td align="right">      609.70</td>
    <td align="right">      324.07</td>
    <td align="right">      285.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1071.08</td>
    <td align="right">      744.51</td>
    <td align="right">      830.84</td>
    <td align="right">      445.30</td>
    <td align="right">      385.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1429.28</td>
    <td align="right">      462.74</td>
    <td align="right">      954.99</td>
    <td align="right">      515.80</td>
    <td align="right">      439.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1713.72</td>
    <td align="right">      288.23</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1874.28</td>
    <td align="right">      153.77</td>
    <td align="right">     1001.27</td>
    <td align="right">      537.79</td>
    <td align="right">      463.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1667.21</td>
    <td align="right">      124.04</td>
    <td align="right">      888.56</td>
    <td align="right">      441.54</td>
    <td align="right">      447.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1554.77</td>
    <td align="right">      165.90</td>
    <td align="right">      860.52</td>
    <td align="right">      438.56</td>
    <td align="right">      421.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1507.42</td>
    <td align="right">      323.03</td>
    <td align="right">      880.02</td>
    <td align="right">      490.26</td>
    <td align="right">      389.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1128.01</td>
    <td align="right">      510.08</td>
    <td align="right">      757.55</td>
    <td align="right">      442.13</td>
    <td align="right">      315.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      783.08</td>
    <td align="right">      836.48</td>
    <td align="right">      635.85</td>
    <td align="right">      387.17</td>
    <td align="right">      248.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      534.48</td>
    <td align="right">     1033.51</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1216.48</td>
    <td align="right">      535.77</td>
    <td align="right">      792.38</td>
    <td align="right">      429.92</td>
    <td align="right">      362.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      534.48</td>
    <td align="right">      124.04</td>
    <td align="right">      512.40</td>
    <td align="right">      278.35</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1874.28</td>
    <td align="right">     1033.51</td>
    <td align="right">     1028.61</td>
    <td align="right">      550.35</td>
    <td align="right">      478.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213380E+09</td>
    <td align="right">0.359674E+10</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426623E+09</td>
    <td align="right">0.295668E+10</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.899837E+09</td>
    <td align="right">0.281055E+10</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158906E+10</td>
    <td align="right">0.162889E+10</td>
    <td align="right">0.137576E+10</td>
    <td align="right"> 10839023.03</td>
    <td align="right">0.136492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271013E+10</td>
    <td align="right">0.100375E+10</td>
    <td align="right">0.168610E+10</td>
    <td align="right">0.121928E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362112E+10</td>
    <td align="right">0.531059E+09</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.152144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343058E+10</td>
    <td align="right">0.441547E+09</td>
    <td align="right">0.165696E+10</td>
    <td align="right">0.161293E+09</td>
    <td align="right">0.149567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267521E+10</td>
    <td align="right">0.589158E+09</td>
    <td align="right">0.139718E+10</td>
    <td align="right"> 28568732.44</td>
    <td align="right">0.136861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197219E+10</td>
    <td align="right">0.114591E+10</td>
    <td align="right">0.117984E+10</td>
    <td align="right">   470797.93</td>
    <td align="right">0.117937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108540E+10</td>
    <td align="right">0.187826E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316912E+09</td>
    <td align="right">0.303371E+10</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153056E+09</td>
    <td align="right">0.397785E+10</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190935E+11</td>
    <td align="right">0.235941E+11</td>
    <td align="right">0.144500E+11</td>
    <td align="right">0.536703E+09</td>
    <td align="right">0.139133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153056E+09</td>
    <td align="right">0.441547E+09</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362112E+10</td>
    <td align="right">0.397785E+10</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138900E+10</td>
    <td align="right">0.223188E+10</td>
    <td align="right">0.137385E+10</td>
    <td align="right">0.745265E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191297E+10</td>
    <td align="right">0.183469E+10</td>
    <td align="right">0.166020E+10</td>
    <td align="right">0.946305E+09</td>
    <td align="right">0.713898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282602E+10</td>
    <td align="right">0.175673E+10</td>
    <td align="right">0.226943E+10</td>
    <td align="right">0.125038E+10</td>
    <td align="right">0.101905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.386203E+10</td>
    <td align="right">0.104644E+10</td>
    <td align="right">0.264634E+10</td>
    <td align="right">0.146813E+10</td>
    <td align="right">0.117821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461203E+10</td>
    <td align="right">0.673938E+09</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501910E+10</td>
    <td align="right">0.349869E+09</td>
    <td align="right">0.273241E+10</td>
    <td align="right">0.152009E+10</td>
    <td align="right">0.121232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466060E+10</td>
    <td align="right">0.296175E+09</td>
    <td align="right">0.253206E+10</td>
    <td align="right">0.132372E+10</td>
    <td align="right">0.120834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428462E+10</td>
    <td align="right">0.393453E+09</td>
    <td align="right">0.240939E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.117629E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384903E+10</td>
    <td align="right">0.726581E+09</td>
    <td align="right">0.231005E+10</td>
    <td align="right">0.131805E+10</td>
    <td align="right">0.991998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259903E+10</td>
    <td align="right">0.120967E+10</td>
    <td align="right">0.183579E+10</td>
    <td align="right">0.990761E+09</td>
    <td align="right">0.845034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180476E+10</td>
    <td align="right">0.188822E+10</td>
    <td align="right">0.159254E+10</td>
    <td align="right">0.927127E+09</td>
    <td align="right">0.665415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132173E+10</td>
    <td align="right">0.244825E+10</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.645400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381409E+11</td>
    <td align="right">0.148559E+11</td>
    <td align="right">0.255567E+11</td>
    <td align="right">0.139838E+11</td>
    <td align="right">0.115728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132173E+10</td>
    <td align="right">0.296175E+09</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501910E+10</td>
    <td align="right">0.244825E+10</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712997E+10</td>
    <td align="right">0.334850E+10</td>
    <td align="right">0.527083E+10</td>
    <td align="right">0.399320E+10</td>
    <td align="right">0.127763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.606463E+10</td>
    <td align="right">0.277283E+10</td>
    <td align="right">0.441613E+10</td>
    <td align="right">0.311330E+10</td>
    <td align="right">0.130283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.561318E+10</td>
    <td align="right">0.276148E+10</td>
    <td align="right">0.397356E+10</td>
    <td align="right">0.229114E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413040E+10</td>
    <td align="right">0.170348E+10</td>
    <td align="right">0.260715E+10</td>
    <td align="right">0.972794E+09</td>
    <td align="right">0.163436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333538E+10</td>
    <td align="right">0.107059E+10</td>
    <td align="right">0.190386E+10</td>
    <td align="right">0.266478E+09</td>
    <td align="right">0.163738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342039E+10</td>
    <td align="right">0.542322E+09</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.148871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356708E+10</td>
    <td align="right">0.457200E+09</td>
    <td align="right">0.167440E+10</td>
    <td align="right">0.155220E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429511E+10</td>
    <td align="right">0.622487E+09</td>
    <td align="right">0.213440E+10</td>
    <td align="right">0.564988E+09</td>
    <td align="right">0.156941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.591357E+10</td>
    <td align="right">0.117367E+10</td>
    <td align="right">0.322408E+10</td>
    <td align="right">0.167502E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.713591E+10</td>
    <td align="right">0.188128E+10</td>
    <td align="right">0.452660E+10</td>
    <td align="right">0.306029E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.744751E+10</td>
    <td align="right">0.284489E+10</td>
    <td align="right">0.527163E+10</td>
    <td align="right">0.401897E+10</td>
    <td align="right">0.125266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.718495E+10</td>
    <td align="right">0.361560E+10</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.134615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.652381E+11</td>
    <td align="right">0.227943E+11</td>
    <td align="right">0.419907E+11</td>
    <td align="right">0.242646E+11</td>
    <td align="right">0.177261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333538E+10</td>
    <td align="right">0.457200E+09</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.125266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744751E+10</td>
    <td align="right">0.361560E+10</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161829E+10</td>
    <td align="right">0.235149E+10</td>
    <td align="right">0.144720E+10</td>
    <td align="right">0.815021E+09</td>
    <td align="right">0.632177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174774E+10</td>
    <td align="right">0.195619E+10</td>
    <td align="right">0.147498E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.690996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.288485E+10</td>
    <td align="right">0.188259E+10</td>
    <td align="right">0.222533E+10</td>
    <td align="right">0.119270E+10</td>
    <td align="right">0.103263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370223E+10</td>
    <td align="right">0.114519E+10</td>
    <td align="right">0.247532E+10</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.113836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457480E+10</td>
    <td align="right">0.746232E+09</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.483689E+10</td>
    <td align="right">0.393927E+09</td>
    <td align="right">0.259530E+10</td>
    <td align="right">0.139396E+10</td>
    <td align="right">0.120134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444130E+10</td>
    <td align="right">0.329200E+09</td>
    <td align="right">0.237991E+10</td>
    <td align="right">0.118263E+10</td>
    <td align="right">0.119729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414628E+10</td>
    <td align="right">0.433137E+09</td>
    <td align="right">0.230483E+10</td>
    <td align="right">0.117463E+10</td>
    <td align="right">0.113020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389855E+10</td>
    <td align="right">0.806882E+09</td>
    <td align="right">0.228101E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303056E+10</td>
    <td align="right">0.128884E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.844821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205686E+10</td>
    <td align="right">0.200430E+10</td>
    <td align="right">0.164813E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.644595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.257333E+10</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384000E+11</td>
    <td align="right">0.159113E+11</td>
    <td align="right">0.249885E+11</td>
    <td align="right">0.135580E+11</td>
    <td align="right">0.114305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146165E+10</td>
    <td align="right">0.329200E+09</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483689E+10</td>
    <td align="right">0.257333E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196473E+09</td>
    <td align="right">0.381989E+10</td>
    <td align="right">0.770467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446874E+09</td>
    <td align="right">0.301383E+10</td>
    <td align="right">0.849775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.849775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.980203E+09</td>
    <td align="right">0.277254E+10</td>
    <td align="right">0.123123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168804E+10</td>
    <td align="right">0.156557E+10</td>
    <td align="right">0.137574E+10</td>
    <td align="right"> 10838704.44</td>
    <td align="right">0.136490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280785E+10</td>
    <td align="right">0.953960E+09</td>
    <td align="right">0.168606E+10</td>
    <td align="right">0.121925E+09</td>
    <td align="right">0.156414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.371209E+10</td>
    <td align="right">0.487292E+09</td>
    <td align="right">0.173501E+10</td>
    <td align="right">0.213597E+09</td>
    <td align="right">0.152141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350327E+10</td>
    <td align="right">0.419163E+09</td>
    <td align="right">0.165693E+10</td>
    <td align="right">0.161288E+09</td>
    <td align="right">0.149564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270600E+10</td>
    <td align="right">0.601432E+09</td>
    <td align="right">0.139716E+10</td>
    <td align="right"> 28567892.73</td>
    <td align="right">0.136859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197388E+10</td>
    <td align="right">0.121541E+10</td>
    <td align="right">0.117982E+10</td>
    <td align="right">   470784.09</td>
    <td align="right">0.117935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105977E+10</td>
    <td align="right">0.204891E+10</td>
    <td align="right">0.101223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273712E+09</td>
    <td align="right">0.337143E+10</td>
    <td align="right">0.790805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.790805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117622E+09</td>
    <td align="right">0.433484E+10</td>
    <td align="right">0.764500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194658E+11</td>
    <td align="right">0.246043E+11</td>
    <td align="right">0.144497E+11</td>
    <td align="right">0.536687E+09</td>
    <td align="right">0.139130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117622E+09</td>
    <td align="right">0.419163E+09</td>
    <td align="right">0.764500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371209E+10</td>
    <td align="right">0.433484E+10</td>
    <td align="right">0.173501E+10</td>
    <td align="right">0.213597E+09</td>
    <td align="right">0.156414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136713E+10</td>
    <td align="right">0.241992E+10</td>
    <td align="right">0.137383E+10</td>
    <td align="right">0.745251E+09</td>
    <td align="right">0.628580E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191989E+10</td>
    <td align="right">0.192404E+10</td>
    <td align="right">0.166018E+10</td>
    <td align="right">0.946287E+09</td>
    <td align="right">0.713890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287186E+10</td>
    <td align="right">0.178957E+10</td>
    <td align="right">0.226939E+10</td>
    <td align="right">0.125036E+10</td>
    <td align="right">0.101904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392037E+10</td>
    <td align="right">0.105666E+10</td>
    <td align="right">0.264630E+10</td>
    <td align="right">0.146810E+10</td>
    <td align="right">0.117820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467275E+10</td>
    <td align="right">0.674842E+09</td>
    <td align="right">0.282186E+10</td>
    <td align="right">0.153357E+10</td>
    <td align="right">0.128829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507605E+10</td>
    <td align="right">0.341985E+09</td>
    <td align="right">0.273237E+10</td>
    <td align="right">0.152006E+10</td>
    <td align="right">0.121231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470492E+10</td>
    <td align="right">0.300491E+09</td>
    <td align="right">0.253202E+10</td>
    <td align="right">0.132369E+10</td>
    <td align="right">0.120833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430650E+10</td>
    <td align="right">0.421850E+09</td>
    <td align="right">0.240935E+10</td>
    <td align="right">0.123308E+10</td>
    <td align="right">0.117627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385330E+10</td>
    <td align="right">0.793769E+09</td>
    <td align="right">0.231001E+10</td>
    <td align="right">0.131803E+10</td>
    <td align="right">0.991988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258714E+10</td>
    <td align="right">0.133940E+10</td>
    <td align="right">0.183577E+10</td>
    <td align="right">0.990741E+09</td>
    <td align="right">0.845025E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175697E+10</td>
    <td align="right">0.213127E+10</td>
    <td align="right">0.159252E+10</td>
    <td align="right">0.927109E+09</td>
    <td align="right">0.665408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126794E+10</td>
    <td align="right">0.271583E+10</td>
    <td align="right">0.137265E+10</td>
    <td align="right">0.727258E+09</td>
    <td align="right">0.645392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383048E+11</td>
    <td align="right">0.159096E+11</td>
    <td align="right">0.255563E+11</td>
    <td align="right">0.139835E+11</td>
    <td align="right">0.115727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126794E+10</td>
    <td align="right">0.300491E+09</td>
    <td align="right">0.137265E+10</td>
    <td align="right">0.727258E+09</td>
    <td align="right">0.628580E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507605E+10</td>
    <td align="right">0.271583E+10</td>
    <td align="right">0.282186E+10</td>
    <td align="right">0.153357E+10</td>
    <td align="right">0.128829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.714559E+10</td>
    <td align="right">0.372098E+10</td>
    <td align="right">0.527062E+10</td>
    <td align="right">0.399304E+10</td>
    <td align="right">0.127758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.611854E+10</td>
    <td align="right">0.297170E+10</td>
    <td align="right">0.441596E+10</td>
    <td align="right">0.311317E+10</td>
    <td align="right">0.130279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572777E+10</td>
    <td align="right">0.283381E+10</td>
    <td align="right">0.397341E+10</td>
    <td align="right">0.229105E+10</td>
    <td align="right">0.168237E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423779E+10</td>
    <td align="right">0.168715E+10</td>
    <td align="right">0.260707E+10</td>
    <td align="right">0.972753E+09</td>
    <td align="right">0.163431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343928E+10</td>
    <td align="right">0.102773E+10</td>
    <td align="right">0.190381E+10</td>
    <td align="right">0.266467E+09</td>
    <td align="right">0.163734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350075E+10</td>
    <td align="right">0.498313E+09</td>
    <td align="right">0.158953E+10</td>
    <td align="right">0.100854E+09</td>
    <td align="right">0.148867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363228E+10</td>
    <td align="right">0.438658E+09</td>
    <td align="right">0.167436E+10</td>
    <td align="right">0.155213E+09</td>
    <td align="right">0.151914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432378E+10</td>
    <td align="right">0.651161E+09</td>
    <td align="right">0.213433E+10</td>
    <td align="right">0.564965E+09</td>
    <td align="right">0.156937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.592629E+10</td>
    <td align="right">0.128638E+10</td>
    <td align="right">0.322397E+10</td>
    <td align="right">0.167495E+10</td>
    <td align="right">0.154902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.713630E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.452643E+10</td>
    <td align="right">0.306016E+10</td>
    <td align="right">0.146627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.740792E+10</td>
    <td align="right">0.324379E+10</td>
    <td align="right">0.527142E+10</td>
    <td align="right">0.401880E+10</td>
    <td align="right">0.125262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715158E+10</td>
    <td align="right">0.405948E+10</td>
    <td align="right">0.539832E+10</td>
    <td align="right">0.405222E+10</td>
    <td align="right">0.134610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657479E+11</td>
    <td align="right">0.245234E+11</td>
    <td align="right">0.419892E+11</td>
    <td align="right">0.242636E+11</td>
    <td align="right">0.177256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343928E+10</td>
    <td align="right">0.438658E+09</td>
    <td align="right">0.158953E+10</td>
    <td align="right">0.100854E+09</td>
    <td align="right">0.125262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.740792E+10</td>
    <td align="right">0.405948E+10</td>
    <td align="right">0.539832E+10</td>
    <td align="right">0.405222E+10</td>
    <td align="right">0.168237E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161575E+10</td>
    <td align="right">0.255277E+10</td>
    <td align="right">0.144718E+10</td>
    <td align="right">0.815008E+09</td>
    <td align="right">0.632172E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177212E+10</td>
    <td align="right">0.204936E+10</td>
    <td align="right">0.147496E+10</td>
    <td align="right">0.783971E+09</td>
    <td align="right">0.690990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294471E+10</td>
    <td align="right">0.192932E+10</td>
    <td align="right">0.222530E+10</td>
    <td align="right">0.119268E+10</td>
    <td align="right">0.103262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376214E+10</td>
    <td align="right">0.116292E+10</td>
    <td align="right">0.247529E+10</td>
    <td align="right">0.133694E+10</td>
    <td align="right">0.113835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463824E+10</td>
    <td align="right">0.753577E+09</td>
    <td align="right">0.275499E+10</td>
    <td align="right">0.147404E+10</td>
    <td align="right">0.128095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489021E+10</td>
    <td align="right">0.385798E+09</td>
    <td align="right">0.259527E+10</td>
    <td align="right">0.139394E+10</td>
    <td align="right">0.120133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448202E+10</td>
    <td align="right">0.334287E+09</td>
    <td align="right">0.237989E+10</td>
    <td align="right">0.118261E+10</td>
    <td align="right">0.119728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416768E+10</td>
    <td align="right">0.466198E+09</td>
    <td align="right">0.230480E+10</td>
    <td align="right">0.117461E+10</td>
    <td align="right">0.113019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390603E+10</td>
    <td align="right">0.884236E+09</td>
    <td align="right">0.228098E+10</td>
    <td align="right">0.127073E+10</td>
    <td align="right">0.101025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301901E+10</td>
    <td align="right">0.143670E+10</td>
    <td align="right">0.202900E+10</td>
    <td align="right">0.118419E+10</td>
    <td align="right">0.844813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202740E+10</td>
    <td align="right">0.227587E+10</td>
    <td align="right">0.164811E+10</td>
    <td align="right">0.100352E+10</td>
    <td align="right">0.644590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143704E+10</td>
    <td align="right">0.284949E+10</td>
    <td align="right">0.137241E+10</td>
    <td align="right">0.745533E+09</td>
    <td align="right">0.626874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386623E+11</td>
    <td align="right">0.170805E+11</td>
    <td align="right">0.249882E+11</td>
    <td align="right">0.135578E+11</td>
    <td align="right">0.114304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143704E+10</td>
    <td align="right">0.334287E+09</td>
    <td align="right">0.137241E+10</td>
    <td align="right">0.745533E+09</td>
    <td align="right">0.626874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.489021E+10</td>
    <td align="right">0.284949E+10</td>
    <td align="right">0.275499E+10</td>
    <td align="right">0.147404E+10</td>
    <td align="right">0.128095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180201E+09</td>
    <td align="right">0.387073E+10</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393449E+09</td>
    <td align="right">0.316163E+10</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.849791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865762E+09</td>
    <td align="right">0.298198E+10</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158478E+10</td>
    <td align="right">0.170974E+10</td>
    <td align="right">0.137576E+10</td>
    <td align="right"> 10839023.03</td>
    <td align="right">0.136492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272140E+10</td>
    <td align="right">0.103416E+10</td>
    <td align="right">0.168610E+10</td>
    <td align="right">0.121928E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364863E+10</td>
    <td align="right">0.536133E+09</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.152144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346478E+10</td>
    <td align="right">0.444057E+09</td>
    <td align="right">0.165696E+10</td>
    <td align="right">0.161293E+09</td>
    <td align="right">0.149567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.269787E+10</td>
    <td align="right">0.604917E+09</td>
    <td align="right">0.139718E+10</td>
    <td align="right"> 28568732.44</td>
    <td align="right">0.136861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.198024E+10</td>
    <td align="right">0.119194E+10</td>
    <td align="right">0.117984E+10</td>
    <td align="right">   470797.93</td>
    <td align="right">0.117937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106378E+10</td>
    <td align="right">0.200236E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277580E+09</td>
    <td align="right">0.330107E+10</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.790819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119046E+09</td>
    <td align="right">0.428789E+10</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189975E+11</td>
    <td align="right">0.251266E+11</td>
    <td align="right">0.144500E+11</td>
    <td align="right">0.536703E+09</td>
    <td align="right">0.139133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119046E+09</td>
    <td align="right">0.444057E+09</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.764515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364863E+10</td>
    <td align="right">0.428789E+10</td>
    <td align="right">0.173504E+10</td>
    <td align="right">0.213604E+09</td>
    <td align="right">0.156417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133956E+10</td>
    <td align="right">0.240396E+10</td>
    <td align="right">0.137385E+10</td>
    <td align="right">0.745265E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187050E+10</td>
    <td align="right">0.195794E+10</td>
    <td align="right">0.166020E+10</td>
    <td align="right">0.946305E+09</td>
    <td align="right">0.713898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278963E+10</td>
    <td align="right">0.185126E+10</td>
    <td align="right">0.226943E+10</td>
    <td align="right">0.125038E+10</td>
    <td align="right">0.101905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385366E+10</td>
    <td align="right">0.108749E+10</td>
    <td align="right">0.264634E+10</td>
    <td align="right">0.146813E+10</td>
    <td align="right">0.117821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461609E+10</td>
    <td align="right">0.693506E+09</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503177E+10</td>
    <td align="right">0.354478E+09</td>
    <td align="right">0.273241E+10</td>
    <td align="right">0.152009E+10</td>
    <td align="right">0.121232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467708E+10</td>
    <td align="right">0.299265E+09</td>
    <td align="right">0.253206E+10</td>
    <td align="right">0.132372E+10</td>
    <td align="right">0.120834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429321E+10</td>
    <td align="right">0.404101E+09</td>
    <td align="right">0.240939E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.117629E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384700E+10</td>
    <td align="right">0.752306E+09</td>
    <td align="right">0.231005E+10</td>
    <td align="right">0.131805E+10</td>
    <td align="right">0.991998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257797E+10</td>
    <td align="right">0.127989E+10</td>
    <td align="right">0.183579E+10</td>
    <td align="right">0.990761E+09</td>
    <td align="right">0.845034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175496E+10</td>
    <td align="right">0.203836E+10</td>
    <td align="right">0.159254E+10</td>
    <td align="right">0.927127E+09</td>
    <td align="right">0.665415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126261E+10</td>
    <td align="right">0.263996E+10</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.645400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379140E+11</td>
    <td align="right">0.157625E+11</td>
    <td align="right">0.255567E+11</td>
    <td align="right">0.139838E+11</td>
    <td align="right">0.115728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126261E+10</td>
    <td align="right">0.299265E+09</td>
    <td align="right">0.137267E+10</td>
    <td align="right">0.727272E+09</td>
    <td align="right">0.628587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503177E+10</td>
    <td align="right">0.263996E+10</td>
    <td align="right">0.282191E+10</td>
    <td align="right">0.153360E+10</td>
    <td align="right">0.128830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.707706E+10</td>
    <td align="right">0.358469E+10</td>
    <td align="right">0.527083E+10</td>
    <td align="right">0.399320E+10</td>
    <td align="right">0.127763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.602331E+10</td>
    <td align="right">0.295017E+10</td>
    <td align="right">0.441613E+10</td>
    <td align="right">0.311330E+10</td>
    <td align="right">0.130283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.558424E+10</td>
    <td align="right">0.291126E+10</td>
    <td align="right">0.397356E+10</td>
    <td align="right">0.229114E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413361E+10</td>
    <td align="right">0.178147E+10</td>
    <td align="right">0.260715E+10</td>
    <td align="right">0.972794E+09</td>
    <td align="right">0.163436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335253E+10</td>
    <td align="right">0.110759E+10</td>
    <td align="right">0.190386E+10</td>
    <td align="right">0.266478E+09</td>
    <td align="right">0.163738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344765E+10</td>
    <td align="right">0.549517E+09</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.148871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360224E+10</td>
    <td align="right">0.461356E+09</td>
    <td align="right">0.167440E+10</td>
    <td align="right">0.155220E+09</td>
    <td align="right">0.151918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432145E+10</td>
    <td align="right">0.639455E+09</td>
    <td align="right">0.213440E+10</td>
    <td align="right">0.564988E+09</td>
    <td align="right">0.156941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.592801E+10</td>
    <td align="right">0.121766E+10</td>
    <td align="right">0.322408E+10</td>
    <td align="right">0.167502E+10</td>
    <td align="right">0.154906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.712295E+10</td>
    <td align="right">0.198369E+10</td>
    <td align="right">0.452660E+10</td>
    <td align="right">0.306029E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.739034E+10</td>
    <td align="right">0.304883E+10</td>
    <td align="right">0.527163E+10</td>
    <td align="right">0.401897E+10</td>
    <td align="right">0.125266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.710819E+10</td>
    <td align="right">0.387281E+10</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.134615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650916E+11</td>
    <td align="right">0.241085E+11</td>
    <td align="right">0.419907E+11</td>
    <td align="right">0.242646E+11</td>
    <td align="right">0.177261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.335253E+10</td>
    <td align="right">0.461356E+09</td>
    <td align="right">0.158957E+10</td>
    <td align="right">0.100858E+09</td>
    <td align="right">0.125266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739034E+10</td>
    <td align="right">0.387281E+10</td>
    <td align="right">0.539854E+10</td>
    <td align="right">0.405239E+10</td>
    <td align="right">0.168242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159398E+10</td>
    <td align="right">0.252638E+10</td>
    <td align="right">0.144720E+10</td>
    <td align="right">0.815021E+09</td>
    <td align="right">0.632177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172789E+10</td>
    <td align="right">0.208920E+10</td>
    <td align="right">0.147498E+10</td>
    <td align="right">0.783984E+09</td>
    <td align="right">0.690996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286878E+10</td>
    <td align="right">0.199409E+10</td>
    <td align="right">0.222533E+10</td>
    <td align="right">0.119270E+10</td>
    <td align="right">0.103263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370469E+10</td>
    <td align="right">0.119942E+10</td>
    <td align="right">0.247532E+10</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.113836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459002E+10</td>
    <td align="right">0.772001E+09</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485814E+10</td>
    <td align="right">0.398572E+09</td>
    <td align="right">0.259530E+10</td>
    <td align="right">0.139396E+10</td>
    <td align="right">0.120134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446547E+10</td>
    <td align="right">0.332232E+09</td>
    <td align="right">0.237991E+10</td>
    <td align="right">0.118263E+10</td>
    <td align="right">0.119729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416430E+10</td>
    <td align="right">0.444350E+09</td>
    <td align="right">0.230483E+10</td>
    <td align="right">0.117463E+10</td>
    <td align="right">0.113020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390723E+10</td>
    <td align="right">0.837299E+09</td>
    <td align="right">0.228101E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302126E+10</td>
    <td align="right">0.136620E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.844821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202975E+10</td>
    <td align="right">0.216816E+10</td>
    <td align="right">0.164813E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.644595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143154E+10</td>
    <td align="right">0.276815E+10</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383630E+11</td>
    <td align="right">0.168961E+11</td>
    <td align="right">0.249885E+11</td>
    <td align="right">0.135580E+11</td>
    <td align="right">0.114305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143154E+10</td>
    <td align="right">0.332232E+09</td>
    <td align="right">0.137243E+10</td>
    <td align="right">0.745546E+09</td>
    <td align="right">0.626880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485814E+10</td>
    <td align="right">0.276815E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.147407E+10</td>
    <td align="right">0.128096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.14</td>
    <td align="right">        3.28</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.49</td>
    <td align="right">        -5.4</td>
    <td align="right">       41.12</td>
    <td align="right">      223.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.27</td>
    <td align="right">        3.71</td>
    <td align="right">        -4.6</td>
    <td align="right">        3.82</td>
    <td align="right">        -5.0</td>
    <td align="right">       51.61</td>
    <td align="right">      245.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.55</td>
    <td align="right">        4.68</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.62</td>
    <td align="right">        -3.1</td>
    <td align="right">       72.41</td>
    <td align="right">      273.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.23</td>
    <td align="right">        8.50</td>
    <td align="right">        -2.7</td>
    <td align="right">        4.72</td>
    <td align="right">        3.38</td>
    <td align="right">       79.21</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.84</td>
    <td align="right">       12.23</td>
    <td align="right">        2.64</td>
    <td align="right">        5.25</td>
    <td align="right">        8.38</td>
    <td align="right">       86.83</td>
    <td align="right">      326.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.86</td>
    <td align="right">       15.03</td>
    <td align="right">        5.88</td>
    <td align="right">        4.15</td>
    <td align="right">       14.09</td>
    <td align="right">       80.19</td>
    <td align="right">      344.14</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.54</td>
    <td align="right">       18.92</td>
    <td align="right">       14.64</td>
    <td align="right">        3.53</td>
    <td align="right">       17.44</td>
    <td align="right">       86.25</td>
    <td align="right">      283.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.28</td>
    <td align="right">       17.11</td>
    <td align="right">       12.00</td>
    <td align="right">        3.28</td>
    <td align="right">       15.48</td>
    <td align="right">       80.55</td>
    <td align="right">      269.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       15.82</td>
    <td align="right">       11.20</td>
    <td align="right">        2.23</td>
    <td align="right">       11.29</td>
    <td align="right">       66.71</td>
    <td align="right">      294.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">       12.02</td>
    <td align="right">        7.27</td>
    <td align="right">        3.24</td>
    <td align="right">        6.21</td>
    <td align="right">       54.59</td>
    <td align="right">      257.93</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.18</td>
    <td align="right">        5.22</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.40</td>
    <td align="right">        -3.3</td>
    <td align="right">       40.23</td>
    <td align="right">      258.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.79</td>
    <td align="right">        1.84</td>
    <td align="right">        -4.8</td>
    <td align="right">        2.82</td>
    <td align="right">        -8.9</td>
    <td align="right">       42.65</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.98</td>
    <td align="right">        9.90</td>
    <td align="right">        2.67</td>
    <td align="right">        3.71</td>
    <td align="right">        4.26</td>
    <td align="right">       65.29</td>
    <td align="right">      275.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.79</td>
    <td align="right">        1.84</td>
    <td align="right">        -5.5</td>
    <td align="right">        2.23</td>
    <td align="right">        -8.9</td>
    <td align="right">       40.23</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.86</td>
    <td align="right">       18.92</td>
    <td align="right">       14.64</td>
    <td align="right">        5.25</td>
    <td align="right">       17.44</td>
    <td align="right">       86.83</td>
    <td align="right">      344.14</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">        8.39</td>
    <td align="right">        -5.0</td>
    <td align="right">        9.80</td>
    <td align="right">        2.22</td>
    <td align="right">      118.50</td>
    <td align="right">      530.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">20-FEB-14:00</td>
    <td align="right">        8.88</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">       55.00</td>
    <td align="right">      955.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        9.53</td>
    <td align="right">        -8.3</td>
    <td align="right">        6.20</td>
    <td align="right">        5.54</td>
    <td align="right">       50.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.21</td>
    <td align="right">        2.80</td>
    <td align="right">       13.90</td>
    <td align="right">       18.28</td>
    <td align="right">      265.50</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.00</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       17.23</td>
    <td align="right">        6.10</td>
    <td align="right">       10.30</td>
    <td align="right">       21.78</td>
    <td align="right">      145.00</td>
    <td align="right">      874.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       16.22</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.60</td>
    <td align="right">       20.40</td>
    <td align="right">      234.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       19.19</td>
    <td align="right">        8.90</td>
    <td align="right">        3.60</td>
    <td align="right">       26.81</td>
    <td align="right">      165.50</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.20</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       17.89</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      143.50</td>
    <td align="right">      615.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       16.85</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">       17.75</td>
    <td align="right">      113.00</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.80</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       15.90</td>
    <td align="right">        4.40</td>
    <td align="right">        5.70</td>
    <td align="right">       16.12</td>
    <td align="right">      127.50</td>
    <td align="right">      736.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       13.45</td>
    <td align="right">        6.10</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">       48.50</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.30</td>
    <td align="right">10-DEC-14:00</td>
    <td align="right">        7.97</td>
    <td align="right">        -2.8</td>
    <td align="right">        7.20</td>
    <td align="right">        4.10</td>
    <td align="right">      123.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.97</td>
    <td align="right">        -8.3</td>
    <td align="right">        3.10</td>
    <td align="right">        2.22</td>
    <td align="right">       48.50</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.19</td>
    <td align="right">        8.90</td>
    <td align="right">       13.90</td>
    <td align="right">       26.81</td>
    <td align="right">      265.50</td>
    <td align="right">      955.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        -7.5</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -23.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        -7.5</td>
    <td align="right">       -11.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">02-MAR-04:00</td>
    <td align="right">        -6.5</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.30</td>
    <td align="right">12-APR-05:00</td>
    <td align="right">        -1.8</td>
    <td align="right">        -9.4</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      217.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.40</td>
    <td align="right">02-MAY-05:00</td>
    <td align="right">        3.98</td>
    <td align="right">        -2.2</td>
    <td align="right">        3.60</td>
    <td align="right">        -7.6</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">        4.43</td>
    <td align="right">       -10.6</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">05-JUL-05:00</td>
    <td align="right">       15.98</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       39.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.70</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       13.89</td>
    <td align="right">       12.20</td>
    <td align="right">        4.10</td>
    <td align="right">        2.64</td>
    <td align="right">       36.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.30</td>
    <td align="right">30-SEP-05:00</td>
    <td align="right">        5.77</td>
    <td align="right">        3.30</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">        5.82</td>
    <td align="right">        5.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.6</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">        -3.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.4</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">       -15.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.98</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.18</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.80</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       70.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.55</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.75</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.90</td>
    <td align="right">        1.50</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.74</td>
    <td align="right">29-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">        6.70</td>
    <td align="right">        4.10</td>
    <td align="right">       18.28</td>
    <td align="right">      336.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.12</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">      188.50</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       13.90</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      264.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.88</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       21.87</td>
    <td align="right">        2.93</td>
    <td align="right">       18.99</td>
    <td align="right">      184.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.18</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       17.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      154.50</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.65</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       14.47</td>
    <td align="right">      126.50</td>
    <td align="right">      835.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.64</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.44</td>
    <td align="right">      224.50</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.57</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">       72.50</td>
    <td align="right">      802.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.30</td>
    <td align="right">10-DEC-12:00</td>
    <td align="right">       17.20</td>
    <td align="right">        -0.6</td>
    <td align="right">        5.70</td>
    <td align="right">        1.58</td>
    <td align="right">      198.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      336.50</td>
    <td align="right">      862.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">16-JAN-01:00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.60</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.24</td>
    <td align="right">        5.53</td>
    <td align="right">        5.71</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">11-MAR-00:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.24</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.60</td>
    <td align="right">17-APR-01:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">        7.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.00</td>
    <td align="right">24-MAY-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.41</td>
    <td align="right">        7.20</td>
    <td align="right">       15.39</td>
    <td align="right">      171.00</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.20</td>
    <td align="right">        3.60</td>
    <td align="right">       15.39</td>
    <td align="right">       86.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.82</td>
    <td align="right">        4.60</td>
    <td align="right">       17.93</td>
    <td align="right">      283.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.90</td>
    <td align="right">01-AUG-20:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.91</td>
    <td align="right">        4.60</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.40</td>
    <td align="right">22-SEP-01:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">03-OCT-19:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.11</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.28</td>
    <td align="right">        3.10</td>
    <td align="right">        8.94</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.10</td>
    <td align="right">13-DEC-00:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        7.70</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        1.50</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.82</td>
    <td align="right">        7.70</td>
    <td align="right">       18.46</td>
    <td align="right">      283.00</td>
    <td align="right">      872.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.21</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.80</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.62</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.88</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.33</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.68</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.83</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.57</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.77</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.484987E+10</td>
    <td align="right">-0.413880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711062935.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439616E+10</td>
    <td align="right">-0.375854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-637614976.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.498652E+10</td>
    <td align="right">-0.428483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-701694874.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427137E+10</td>
    <td align="right">-0.359972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-671650822.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423836E+10</td>
    <td align="right">-0.354638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691979386.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391087E+10</td>
    <td align="right">-0.324229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-668577707.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359434E+10</td>
    <td align="right">-0.290442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-689915939.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390690E+10</td>
    <td align="right">-0.321569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691208914.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371638E+10</td>
    <td align="right">-0.304921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-667176789.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410892E+10</td>
    <td align="right">-0.341644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-692478148.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433576E+10</td>
    <td align="right">-0.366004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-675719155.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458758E+10</td>
    <td align="right">-0.387685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-710729986.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.509030E+11</td>
    <td align="right">-0.426932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.820981E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359434E+10</td>
    <td align="right">-0.428483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711062935.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498652E+10</td>
    <td align="right">-0.290442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-637614976.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8786.70</td>
    <td align="right">       38.51</td>
    <td align="right">      276.00</td>
    <td align="right">      279.17</td>
    <td align="right">     1902.10</td>
    <td align="right">       26.35</td>
    <td align="right">      156.67</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     9446.72</td>
    <td align="right">       36.87</td>
    <td align="right">      261.67</td>
    <td align="right">      269.17</td>
    <td align="right">     1392.03</td>
    <td align="right">       22.43</td>
    <td align="right">      122.00</td>
    <td align="right">      246.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1979.47</td>
    <td align="right">       18.29</td>
    <td align="right">       10.67</td>
    <td align="right">      322.17</td>
    <td align="right">     1041.48</td>
    <td align="right">       20.00</td>
    <td align="right">      105.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1239.36</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">      336.00</td>
    <td align="right">      769.39</td>
    <td align="right">       19.91</td>
    <td align="right">       69.67</td>
    <td align="right">      295.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1010.19</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      360.67</td>
    <td align="right">      621.84</td>
    <td align="right">       19.64</td>
    <td align="right">       34.83</td>
    <td align="right">      321.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      903.03</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      351.33</td>
    <td align="right">      569.42</td>
    <td align="right">       19.63</td>
    <td align="right">       11.83</td>
    <td align="right">      312.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">      963.89</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      358.83</td>
    <td align="right">      585.76</td>
    <td align="right">       19.60</td>
    <td align="right">       29.17</td>
    <td align="right">      301.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1144.12</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">      346.17</td>
    <td align="right">      695.36</td>
    <td align="right">       19.88</td>
    <td align="right">       58.17</td>
    <td align="right">      298.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1472.73</td>
    <td align="right">       18.09</td>
    <td align="right">       11.00</td>
    <td align="right">      318.33</td>
    <td align="right">      876.71</td>
    <td align="right">       19.82</td>
    <td align="right">       82.00</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3594.03</td>
    <td align="right">       24.78</td>
    <td align="right">      131.00</td>
    <td align="right">      311.50</td>
    <td align="right">     1238.25</td>
    <td align="right">       20.85</td>
    <td align="right">       98.17</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8953.31</td>
    <td align="right">       37.39</td>
    <td align="right">      288.50</td>
    <td align="right">      287.50</td>
    <td align="right">     1556.03</td>
    <td align="right">       24.73</td>
    <td align="right">      129.17</td>
    <td align="right">      274.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     7951.39</td>
    <td align="right">       37.77</td>
    <td align="right">      284.17</td>
    <td align="right">      276.00</td>
    <td align="right">     1873.02</td>
    <td align="right">       26.39</td>
    <td align="right">      166.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3478.90</td>
    <td align="right">       23.71</td>
    <td align="right">     1263.00</td>
    <td align="right">     3816.83</td>
    <td align="right">     1030.19</td>
    <td align="right">       21.29</td>
    <td align="right">     1063.17</td>
    <td align="right">     3440.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      903.03</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      269.17</td>
    <td align="right">      569.42</td>
    <td align="right">       19.60</td>
    <td align="right">       11.83</td>
    <td align="right">      246.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9446.72</td>
    <td align="right">       38.51</td>
    <td align="right">      288.50</td>
    <td align="right">      360.67</td>
    <td align="right">     1902.10</td>
    <td align="right">       26.39</td>
    <td align="right">      166.00</td>
    <td align="right">      321.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     2397.89</td>
    <td align="right">       22.29</td>
    <td align="right">       92.50</td>
    <td align="right">      246.83</td>
    <td align="right">     1317.98</td>
    <td align="right">       22.74</td>
    <td align="right">       68.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2882.19</td>
    <td align="right">       22.18</td>
    <td align="right">       89.67</td>
    <td align="right">      249.00</td>
    <td align="right">     1076.14</td>
    <td align="right">       20.91</td>
    <td align="right">       41.00</td>
    <td align="right">      209.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2621.03</td>
    <td align="right">       21.06</td>
    <td align="right">      101.33</td>
    <td align="right">      308.83</td>
    <td align="right">     1409.93</td>
    <td align="right">       21.83</td>
    <td align="right">       71.17</td>
    <td align="right">      273.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3321.83</td>
    <td align="right">       20.93</td>
    <td align="right">      109.83</td>
    <td align="right">      336.83</td>
    <td align="right">     1279.27</td>
    <td align="right">       20.20</td>
    <td align="right">       50.83</td>
    <td align="right">      307.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2655.79</td>
    <td align="right">       20.11</td>
    <td align="right">      103.67</td>
    <td align="right">      366.50</td>
    <td align="right">     1465.55</td>
    <td align="right">       21.27</td>
    <td align="right">       72.67</td>
    <td align="right">      334.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2705.89</td>
    <td align="right">       20.14</td>
    <td align="right">      100.00</td>
    <td align="right">      357.67</td>
    <td align="right">     1501.26</td>
    <td align="right">       21.34</td>
    <td align="right">       70.00</td>
    <td align="right">      326.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2394.68</td>
    <td align="right">       19.99</td>
    <td align="right">       99.33</td>
    <td align="right">      365.83</td>
    <td align="right">     1303.44</td>
    <td align="right">       21.30</td>
    <td align="right">       70.33</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2999.62</td>
    <td align="right">       20.63</td>
    <td align="right">      109.67</td>
    <td align="right">      348.33</td>
    <td align="right">     1204.68</td>
    <td align="right">       21.15</td>
    <td align="right">       63.33</td>
    <td align="right">      314.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2889.53</td>
    <td align="right">       21.38</td>
    <td align="right">      114.50</td>
    <td align="right">      319.00</td>
    <td align="right">     1128.90</td>
    <td align="right">       20.62</td>
    <td align="right">       57.67</td>
    <td align="right">      283.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2501.99</td>
    <td align="right">       20.89</td>
    <td align="right">       89.83</td>
    <td align="right">      288.33</td>
    <td align="right">     1376.23</td>
    <td align="right">       22.00</td>
    <td align="right">       63.67</td>
    <td align="right">      249.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     2003.88</td>
    <td align="right">       19.93</td>
    <td align="right">       77.50</td>
    <td align="right">      255.33</td>
    <td align="right">     1104.16</td>
    <td align="right">       21.90</td>
    <td align="right">       61.83</td>
    <td align="right">      209.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1812.91</td>
    <td align="right">       21.10</td>
    <td align="right">       81.33</td>
    <td align="right">      249.17</td>
    <td align="right">      939.45</td>
    <td align="right">       21.52</td>
    <td align="right">       60.33</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2624.54</td>
    <td align="right">       20.82</td>
    <td align="right">     1169.17</td>
    <td align="right">     3691.67</td>
    <td align="right">     1272.94</td>
    <td align="right">       21.36</td>
    <td align="right">      750.83</td>
    <td align="right">     3234.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1812.91</td>
    <td align="right">       19.93</td>
    <td align="right">       77.50</td>
    <td align="right">      246.83</td>
    <td align="right">      939.45</td>
    <td align="right">       20.20</td>
    <td align="right">       41.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3321.83</td>
    <td align="right">       22.29</td>
    <td align="right">      114.50</td>
    <td align="right">      366.50</td>
    <td align="right">     1501.26</td>
    <td align="right">       22.74</td>
    <td align="right">       72.67</td>
    <td align="right">      334.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      503.81</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      336.29</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      131.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      573.64</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      231.67</td>
    <td align="right">      382.26</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      675.88</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      301.67</td>
    <td align="right">      434.97</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">      801.75</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      349.33</td>
    <td align="right">      513.66</td>
    <td align="right">       19.70</td>
    <td align="right">        4.50</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">      988.64</td>
    <td align="right">       18.30</td>
    <td align="right">        3.00</td>
    <td align="right">      385.00</td>
    <td align="right">      575.20</td>
    <td align="right">       20.35</td>
    <td align="right">       75.67</td>
    <td align="right">      359.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1061.67</td>
    <td align="right">       21.40</td>
    <td align="right">       84.33</td>
    <td align="right">      381.33</td>
    <td align="right">      603.82</td>
    <td align="right">       20.68</td>
    <td align="right">       84.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1006.54</td>
    <td align="right">       19.68</td>
    <td align="right">       37.50</td>
    <td align="right">      390.00</td>
    <td align="right">      577.79</td>
    <td align="right">       20.54</td>
    <td align="right">       77.17</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      858.74</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">      535.34</td>
    <td align="right">       19.96</td>
    <td align="right">       24.50</td>
    <td align="right">      322.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      672.50</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">      308.67</td>
    <td align="right">      440.90</td>
    <td align="right">       18.97</td>
    <td align="right">        0.17</td>
    <td align="right">      240.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      603.13</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">      278.17</td>
    <td align="right">      398.55</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">      205.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      488.53</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">      234.17</td>
    <td align="right">      329.69</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      132.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      504.20</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">      227.17</td>
    <td align="right">      330.73</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      135.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      754.72</td>
    <td align="right">       17.17</td>
    <td align="right">      124.83</td>
    <td align="right">     3673.00</td>
    <td align="right">      468.13</td>
    <td align="right">       19.08</td>
    <td align="right">      266.83</td>
    <td align="right">     2935.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      488.53</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      329.69</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      131.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1061.67</td>
    <td align="right">       21.40</td>
    <td align="right">       84.33</td>
    <td align="right">      390.00</td>
    <td align="right">      603.82</td>
    <td align="right">       20.68</td>
    <td align="right">       84.83</td>
    <td align="right">      359.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1962.10</td>
    <td align="right">       21.17</td>
    <td align="right">       81.83</td>
    <td align="right">      258.50</td>
    <td align="right">     1097.81</td>
    <td align="right">       23.02</td>
    <td align="right">       65.83</td>
    <td align="right">      208.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2312.98</td>
    <td align="right">       22.27</td>
    <td align="right">       88.33</td>
    <td align="right">      251.33</td>
    <td align="right">     1255.44</td>
    <td align="right">       22.83</td>
    <td align="right">       61.33</td>
    <td align="right">      209.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2921.47</td>
    <td align="right">       21.51</td>
    <td align="right">      111.33</td>
    <td align="right">      320.33</td>
    <td align="right">     1118.24</td>
    <td align="right">       20.49</td>
    <td align="right">       52.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3246.84</td>
    <td align="right">       20.93</td>
    <td align="right">      111.83</td>
    <td align="right">      342.33</td>
    <td align="right">     1299.09</td>
    <td align="right">       20.34</td>
    <td align="right">       51.83</td>
    <td align="right">      309.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2551.24</td>
    <td align="right">       13.78</td>
    <td align="right">        0.00</td>
    <td align="right">      374.50</td>
    <td align="right">     1425.00</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      345.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2646.23</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">      371.50</td>
    <td align="right">     1460.86</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     2367.05</td>
    <td align="right">       14.23</td>
    <td align="right">        3.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1306.08</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      331.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     2419.83</td>
    <td align="right">       17.37</td>
    <td align="right">       57.17</td>
    <td align="right">      350.83</td>
    <td align="right">     1263.92</td>
    <td align="right">       17.71</td>
    <td align="right">        3.67</td>
    <td align="right">      311.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2860.72</td>
    <td align="right">       20.94</td>
    <td align="right">      110.33</td>
    <td align="right">      317.67</td>
    <td align="right">     1136.87</td>
    <td align="right">       20.50</td>
    <td align="right">       56.17</td>
    <td align="right">      280.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2417.72</td>
    <td align="right">       20.60</td>
    <td align="right">       86.17</td>
    <td align="right">      298.83</td>
    <td align="right">     1331.25</td>
    <td align="right">       22.62</td>
    <td align="right">       69.00</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1857.93</td>
    <td align="right">       20.97</td>
    <td align="right">       86.33</td>
    <td align="right">      265.17</td>
    <td align="right">      934.83</td>
    <td align="right">       21.26</td>
    <td align="right">       54.50</td>
    <td align="right">      216.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     2038.65</td>
    <td align="right">       22.99</td>
    <td align="right">      105.67</td>
    <td align="right">      255.83</td>
    <td align="right">      835.79</td>
    <td align="right">       21.88</td>
    <td align="right">       53.33</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2501.52</td>
    <td align="right">       18.84</td>
    <td align="right">      842.67</td>
    <td align="right">     3785.67</td>
    <td align="right">     1222.33</td>
    <td align="right">       20.00</td>
    <td align="right">      468.17</td>
    <td align="right">     3305.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1857.93</td>
    <td align="right">       13.78</td>
    <td align="right">        0.00</td>
    <td align="right">      251.33</td>
    <td align="right">      835.79</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      208.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3246.84</td>
    <td align="right">       22.99</td>
    <td align="right">      111.83</td>
    <td align="right">      378.83</td>
    <td align="right">     1460.86</td>
    <td align="right">       23.02</td>
    <td align="right">       69.00</td>
    <td align="right">      345.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8586.97</td>
    <td align="right">       37.06</td>
    <td align="right">      265.17</td>
    <td align="right">      276.33</td>
    <td align="right">     1770.19</td>
    <td align="right">       23.88</td>
    <td align="right">       97.17</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     9310.46</td>
    <td align="right">       36.61</td>
    <td align="right">      261.50</td>
    <td align="right">      268.17</td>
    <td align="right">     1281.93</td>
    <td align="right">       19.72</td>
    <td align="right">       35.33</td>
    <td align="right">      243.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     1884.79</td>
    <td align="right">       14.50</td>
    <td align="right">       10.67</td>
    <td align="right">      318.67</td>
    <td align="right">      967.75</td>
    <td align="right">       17.54</td>
    <td align="right">        2.17</td>
    <td align="right">      288.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1181.81</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      333.17</td>
    <td align="right">      729.13</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      291.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      971.92</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">      357.83</td>
    <td align="right">      598.85</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      316.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      871.67</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      552.01</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      306.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">      928.19</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">      355.17</td>
    <td align="right">      564.87</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1095.26</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
    <td align="right">      663.24</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1398.12</td>
    <td align="right">       14.48</td>
    <td align="right">       11.00</td>
    <td align="right">      316.33</td>
    <td align="right">      820.34</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      278.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3476.85</td>
    <td align="right">       22.13</td>
    <td align="right">      131.00</td>
    <td align="right">      310.83</td>
    <td align="right">     1142.72</td>
    <td align="right">       18.24</td>
    <td align="right">       14.50</td>
    <td align="right">      283.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8812.42</td>
    <td align="right">       37.10</td>
    <td align="right">      288.33</td>
    <td align="right">      287.00</td>
    <td align="right">     1438.19</td>
    <td align="right">       22.23</td>
    <td align="right">       90.17</td>
    <td align="right">      273.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     7791.94</td>
    <td align="right">       37.52</td>
    <td align="right">      284.00</td>
    <td align="right">      275.17</td>
    <td align="right">     1744.59</td>
    <td align="right">       23.92</td>
    <td align="right">      101.50</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3391.63</td>
    <td align="right">       21.08</td>
    <td align="right">     1251.67</td>
    <td align="right">     3790.50</td>
    <td align="right">      965.47</td>
    <td align="right">       19.00</td>
    <td align="right">      340.83</td>
    <td align="right">     3400.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      871.67</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      552.01</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9310.46</td>
    <td align="right">       37.52</td>
    <td align="right">      288.33</td>
    <td align="right">      357.83</td>
    <td align="right">     1770.19</td>
    <td align="right">       23.92</td>
    <td align="right">      101.50</td>
    <td align="right">      316.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     2345.58</td>
    <td align="right">       21.81</td>
    <td align="right">       92.50</td>
    <td align="right">      243.50</td>
    <td align="right">     1274.84</td>
    <td align="right">       22.52</td>
    <td align="right">       63.50</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2818.03</td>
    <td align="right">       21.71</td>
    <td align="right">       89.67</td>
    <td align="right">      247.50</td>
    <td align="right">     1026.25</td>
    <td align="right">       20.70</td>
    <td align="right">       41.00</td>
    <td align="right">      207.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2451.58</td>
    <td align="right">       18.83</td>
    <td align="right">       82.50</td>
    <td align="right">      306.00</td>
    <td align="right">     1353.26</td>
    <td align="right">       21.65</td>
    <td align="right">       71.17</td>
    <td align="right">      271.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3239.44</td>
    <td align="right">       20.47</td>
    <td align="right">      109.83</td>
    <td align="right">      334.33</td>
    <td align="right">     1214.84</td>
    <td align="right">       20.02</td>
    <td align="right">       50.83</td>
    <td align="right">      304.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2498.32</td>
    <td align="right">       18.37</td>
    <td align="right">       87.50</td>
    <td align="right">      363.00</td>
    <td align="right">     1405.13</td>
    <td align="right">       21.10</td>
    <td align="right">       72.67</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2633.79</td>
    <td align="right">       19.63</td>
    <td align="right">       99.50</td>
    <td align="right">      356.50</td>
    <td align="right">     1440.01</td>
    <td align="right">       21.17</td>
    <td align="right">       70.00</td>
    <td align="right">      324.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2270.08</td>
    <td align="right">       18.30</td>
    <td align="right">       84.17</td>
    <td align="right">      362.67</td>
    <td align="right">     1246.41</td>
    <td align="right">       21.13</td>
    <td align="right">       70.33</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2920.26</td>
    <td align="right">       20.17</td>
    <td align="right">      109.67</td>
    <td align="right">      346.33</td>
    <td align="right">     1148.28</td>
    <td align="right">       20.97</td>
    <td align="right">       63.33</td>
    <td align="right">      311.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2824.64</td>
    <td align="right">       20.92</td>
    <td align="right">      114.50</td>
    <td align="right">      315.50</td>
    <td align="right">     1075.27</td>
    <td align="right">       20.43</td>
    <td align="right">       57.67</td>
    <td align="right">      281.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2440.20</td>
    <td align="right">       20.41</td>
    <td align="right">       89.83</td>
    <td align="right">      286.67</td>
    <td align="right">     1325.23</td>
    <td align="right">       21.80</td>
    <td align="right">       63.67</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1946.62</td>
    <td align="right">       19.41</td>
    <td align="right">       77.50</td>
    <td align="right">      252.83</td>
    <td align="right">     1058.50</td>
    <td align="right">       21.69</td>
    <td align="right">       61.00</td>
    <td align="right">      205.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1760.37</td>
    <td align="right">       20.61</td>
    <td align="right">       81.33</td>
    <td align="right">      246.67</td>
    <td align="right">      898.57</td>
    <td align="right">       21.29</td>
    <td align="right">       51.33</td>
    <td align="right">      205.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2534.71</td>
    <td align="right">       19.94</td>
    <td align="right">     1118.50</td>
    <td align="right">     3661.50</td>
    <td align="right">     1218.70</td>
    <td align="right">       21.17</td>
    <td align="right">      736.50</td>
    <td align="right">     3202.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1760.37</td>
    <td align="right">       18.30</td>
    <td align="right">       77.50</td>
    <td align="right">      243.50</td>
    <td align="right">      898.57</td>
    <td align="right">       20.02</td>
    <td align="right">       41.00</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3239.44</td>
    <td align="right">       21.81</td>
    <td align="right">      114.50</td>
    <td align="right">      363.00</td>
    <td align="right">     1440.01</td>
    <td align="right">       22.52</td>
    <td align="right">       72.67</td>
    <td align="right">      331.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      485.65</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
    <td align="right">      327.21</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">      121.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      553.68</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      372.34</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      653.94</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      423.85</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">      775.50</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">      348.50</td>
    <td align="right">      500.21</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">      956.15</td>
    <td align="right">       14.91</td>
    <td align="right">        3.00</td>
    <td align="right">      383.83</td>
    <td align="right">      557.46</td>
    <td align="right">       18.43</td>
    <td align="right">        1.83</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1026.97</td>
    <td align="right">       18.58</td>
    <td align="right">       83.17</td>
    <td align="right">      380.50</td>
    <td align="right">      586.06</td>
    <td align="right">       18.60</td>
    <td align="right">        2.00</td>
    <td align="right">      354.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">      972.37</td>
    <td align="right">       16.47</td>
    <td align="right">       37.33</td>
    <td align="right">      388.50</td>
    <td align="right">      589.76</td>
    <td align="right">       19.94</td>
    <td align="right">       37.50</td>
    <td align="right">      348.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      829.53</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">      519.89</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">      316.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      650.06</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      305.83</td>
    <td align="right">      429.66</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">      235.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      582.62</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      275.17</td>
    <td align="right">      388.32</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      471.44</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">      226.67</td>
    <td align="right">      321.29</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      124.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      485.36</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      223.83</td>
    <td align="right">      321.10</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      121.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      729.27</td>
    <td align="right">       13.85</td>
    <td align="right">      123.50</td>
    <td align="right">     3637.00</td>
    <td align="right">      457.92</td>
    <td align="right">       17.18</td>
    <td align="right">       41.33</td>
    <td align="right">     2862.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.44</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
    <td align="right">      321.10</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      121.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.97</td>
    <td align="right">       18.58</td>
    <td align="right">       83.17</td>
    <td align="right">      388.50</td>
    <td align="right">      589.76</td>
    <td align="right">       19.94</td>
    <td align="right">       37.50</td>
    <td align="right">      357.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1905.45</td>
    <td align="right">       20.76</td>
    <td align="right">       81.83</td>
    <td align="right">      256.67</td>
    <td align="right">      995.43</td>
    <td align="right">       21.55</td>
    <td align="right">       54.33</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2255.73</td>
    <td align="right">       21.86</td>
    <td align="right">       88.33</td>
    <td align="right">      250.00</td>
    <td align="right">     1210.76</td>
    <td align="right">       22.71</td>
    <td align="right">       61.33</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2860.02</td>
    <td align="right">       21.09</td>
    <td align="right">      111.33</td>
    <td align="right">      317.83</td>
    <td align="right">     1066.47</td>
    <td align="right">       20.36</td>
    <td align="right">       52.67</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     3175.34</td>
    <td align="right">       20.48</td>
    <td align="right">      111.83</td>
    <td align="right">      340.17</td>
    <td align="right">     1240.95</td>
    <td align="right">       20.18</td>
    <td align="right">       51.83</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2472.38</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">      373.00</td>
    <td align="right">     1368.22</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     2578.61</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">      369.50</td>
    <td align="right">     1405.99</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      335.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     2301.18</td>
    <td align="right">       13.68</td>
    <td align="right">        3.67</td>
    <td align="right">      376.83</td>
    <td align="right">     1255.99</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2346.39</td>
    <td align="right">       16.87</td>
    <td align="right">       57.17</td>
    <td align="right">      349.00</td>
    <td align="right">     1210.32</td>
    <td align="right">       17.53</td>
    <td align="right">        3.67</td>
    <td align="right">      307.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     2796.47</td>
    <td align="right">       20.50</td>
    <td align="right">      110.17</td>
    <td align="right">      314.83</td>
    <td align="right">     1083.67</td>
    <td align="right">       20.35</td>
    <td align="right">       56.17</td>
    <td align="right">      277.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2351.16</td>
    <td align="right">       20.17</td>
    <td align="right">       86.17</td>
    <td align="right">      297.17</td>
    <td align="right">     1277.03</td>
    <td align="right">       22.50</td>
    <td align="right">       69.00</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1805.11</td>
    <td align="right">       20.55</td>
    <td align="right">       86.33</td>
    <td align="right">      261.17</td>
    <td align="right">      891.42</td>
    <td align="right">       21.15</td>
    <td align="right">       54.33</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1990.34</td>
    <td align="right">       22.61</td>
    <td align="right">      105.67</td>
    <td align="right">      254.00</td>
    <td align="right">      797.71</td>
    <td align="right">       21.79</td>
    <td align="right">       53.00</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2436.80</td>
    <td align="right">       18.38</td>
    <td align="right">      842.50</td>
    <td align="right">     3760.17</td>
    <td align="right">     1167.49</td>
    <td align="right">       19.76</td>
    <td align="right">      456.33</td>
    <td align="right">     3267.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1805.11</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">      797.71</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3175.34</td>
    <td align="right">       22.61</td>
    <td align="right">      111.83</td>
    <td align="right">      376.83</td>
    <td align="right">     1405.99</td>
    <td align="right">       22.71</td>
    <td align="right">       69.00</td>
    <td align="right">      341.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8586.94</td>
    <td align="right">       37.06</td>
    <td align="right">      265.17</td>
    <td align="right">      276.33</td>
    <td align="right">     1770.11</td>
    <td align="right">       23.89</td>
    <td align="right">       97.17</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     9310.39</td>
    <td align="right">       36.61</td>
    <td align="right">      261.50</td>
    <td align="right">      268.17</td>
    <td align="right">     1281.86</td>
    <td align="right">       19.72</td>
    <td align="right">       35.33</td>
    <td align="right">      243.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     1884.72</td>
    <td align="right">       14.51</td>
    <td align="right">       10.67</td>
    <td align="right">      318.67</td>
    <td align="right">      967.69</td>
    <td align="right">       17.54</td>
    <td align="right">        2.17</td>
    <td align="right">      288.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1181.76</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      333.17</td>
    <td align="right">      729.09</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      291.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      971.88</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">      357.83</td>
    <td align="right">      598.81</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      316.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      871.64</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
    <td align="right">      551.98</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      306.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">      928.15</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">      355.17</td>
    <td align="right">      564.83</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      295.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1095.21</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
    <td align="right">      663.20</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1398.07</td>
    <td align="right">       14.48</td>
    <td align="right">       11.00</td>
    <td align="right">      316.33</td>
    <td align="right">      820.29</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      278.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3476.79</td>
    <td align="right">       22.13</td>
    <td align="right">      131.00</td>
    <td align="right">      310.83</td>
    <td align="right">     1142.66</td>
    <td align="right">       18.24</td>
    <td align="right">       14.50</td>
    <td align="right">      283.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8812.39</td>
    <td align="right">       37.10</td>
    <td align="right">      288.33</td>
    <td align="right">      287.00</td>
    <td align="right">     1438.13</td>
    <td align="right">       22.23</td>
    <td align="right">       90.17</td>
    <td align="right">      273.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     7791.92</td>
    <td align="right">       37.52</td>
    <td align="right">      284.00</td>
    <td align="right">      275.17</td>
    <td align="right">     1744.51</td>
    <td align="right">       23.92</td>
    <td align="right">      101.50</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3391.58</td>
    <td align="right">       21.08</td>
    <td align="right">     1251.67</td>
    <td align="right">     3790.50</td>
    <td align="right">      965.42</td>
    <td align="right">       19.00</td>
    <td align="right">      340.83</td>
    <td align="right">     3400.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      871.64</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
    <td align="right">      551.98</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9310.39</td>
    <td align="right">       37.52</td>
    <td align="right">      288.33</td>
    <td align="right">      357.83</td>
    <td align="right">     1770.11</td>
    <td align="right">       23.92</td>
    <td align="right">      101.50</td>
    <td align="right">      316.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     2345.57</td>
    <td align="right">       21.81</td>
    <td align="right">       92.50</td>
    <td align="right">      243.50</td>
    <td align="right">     1274.81</td>
    <td align="right">       22.52</td>
    <td align="right">       63.50</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2818.02</td>
    <td align="right">       21.72</td>
    <td align="right">       89.67</td>
    <td align="right">      247.50</td>
    <td align="right">     1026.21</td>
    <td align="right">       20.70</td>
    <td align="right">       41.00</td>
    <td align="right">      207.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2451.55</td>
    <td align="right">       18.83</td>
    <td align="right">       82.50</td>
    <td align="right">      306.00</td>
    <td align="right">     1353.21</td>
    <td align="right">       21.65</td>
    <td align="right">       71.17</td>
    <td align="right">      271.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3239.42</td>
    <td align="right">       20.47</td>
    <td align="right">      109.83</td>
    <td align="right">      334.33</td>
    <td align="right">     1214.79</td>
    <td align="right">       20.02</td>
    <td align="right">       50.83</td>
    <td align="right">      304.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2498.30</td>
    <td align="right">       18.37</td>
    <td align="right">       87.50</td>
    <td align="right">      363.00</td>
    <td align="right">     1405.09</td>
    <td align="right">       21.10</td>
    <td align="right">       72.67</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2633.77</td>
    <td align="right">       19.64</td>
    <td align="right">       99.50</td>
    <td align="right">      356.50</td>
    <td align="right">     1439.97</td>
    <td align="right">       21.17</td>
    <td align="right">       70.00</td>
    <td align="right">      324.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2270.05</td>
    <td align="right">       18.30</td>
    <td align="right">       84.17</td>
    <td align="right">      362.67</td>
    <td align="right">     1246.36</td>
    <td align="right">       21.13</td>
    <td align="right">       70.33</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2920.23</td>
    <td align="right">       20.17</td>
    <td align="right">      109.67</td>
    <td align="right">      346.33</td>
    <td align="right">     1148.23</td>
    <td align="right">       20.97</td>
    <td align="right">       63.33</td>
    <td align="right">      311.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2824.62</td>
    <td align="right">       20.92</td>
    <td align="right">      114.50</td>
    <td align="right">      315.50</td>
    <td align="right">     1075.22</td>
    <td align="right">       20.43</td>
    <td align="right">       57.67</td>
    <td align="right">      281.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2440.18</td>
    <td align="right">       20.41</td>
    <td align="right">       89.83</td>
    <td align="right">      286.67</td>
    <td align="right">     1325.19</td>
    <td align="right">       21.80</td>
    <td align="right">       63.67</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1946.61</td>
    <td align="right">       19.42</td>
    <td align="right">       77.50</td>
    <td align="right">      252.83</td>
    <td align="right">     1058.47</td>
    <td align="right">       21.69</td>
    <td align="right">       61.00</td>
    <td align="right">      205.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1760.36</td>
    <td align="right">       20.61</td>
    <td align="right">       81.33</td>
    <td align="right">      246.67</td>
    <td align="right">      898.53</td>
    <td align="right">       21.29</td>
    <td align="right">       51.33</td>
    <td align="right">      205.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2534.69</td>
    <td align="right">       19.94</td>
    <td align="right">     1118.50</td>
    <td align="right">     3661.50</td>
    <td align="right">     1218.66</td>
    <td align="right">       21.17</td>
    <td align="right">      736.50</td>
    <td align="right">     3202.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1760.36</td>
    <td align="right">       18.30</td>
    <td align="right">       77.50</td>
    <td align="right">      243.50</td>
    <td align="right">      898.53</td>
    <td align="right">       20.02</td>
    <td align="right">       41.00</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3239.42</td>
    <td align="right">       21.81</td>
    <td align="right">      114.50</td>
    <td align="right">      363.00</td>
    <td align="right">     1439.97</td>
    <td align="right">       22.52</td>
    <td align="right">       72.67</td>
    <td align="right">      331.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      485.65</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
    <td align="right">      327.19</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">      121.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      553.68</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      372.32</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      653.93</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">      423.83</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      230.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">      775.48</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">      348.50</td>
    <td align="right">      500.19</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">      956.13</td>
    <td align="right">       14.91</td>
    <td align="right">        3.00</td>
    <td align="right">      383.83</td>
    <td align="right">      557.43</td>
    <td align="right">       18.43</td>
    <td align="right">        1.83</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1026.94</td>
    <td align="right">       18.58</td>
    <td align="right">       83.17</td>
    <td align="right">      380.50</td>
    <td align="right">      586.03</td>
    <td align="right">       18.60</td>
    <td align="right">        2.00</td>
    <td align="right">      354.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">      972.34</td>
    <td align="right">       16.47</td>
    <td align="right">       37.33</td>
    <td align="right">      388.50</td>
    <td align="right">      589.73</td>
    <td align="right">       19.94</td>
    <td align="right">       37.50</td>
    <td align="right">      348.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      829.51</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">      519.86</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">      316.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      650.05</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      305.83</td>
    <td align="right">      429.64</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">      235.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      582.61</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      275.17</td>
    <td align="right">      388.30</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      471.44</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">      226.67</td>
    <td align="right">      321.28</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      124.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      485.35</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      223.83</td>
    <td align="right">      321.08</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      120.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      729.26</td>
    <td align="right">       13.85</td>
    <td align="right">      123.50</td>
    <td align="right">     3637.00</td>
    <td align="right">      457.89</td>
    <td align="right">       17.18</td>
    <td align="right">       41.33</td>
    <td align="right">     2862.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.44</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
    <td align="right">      321.08</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      120.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.94</td>
    <td align="right">       18.58</td>
    <td align="right">       83.17</td>
    <td align="right">      388.50</td>
    <td align="right">      589.73</td>
    <td align="right">       19.94</td>
    <td align="right">       37.50</td>
    <td align="right">      357.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1905.44</td>
    <td align="right">       20.76</td>
    <td align="right">       81.83</td>
    <td align="right">      256.67</td>
    <td align="right">      995.39</td>
    <td align="right">       21.55</td>
    <td align="right">       54.33</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2255.71</td>
    <td align="right">       21.86</td>
    <td align="right">       88.33</td>
    <td align="right">      250.00</td>
    <td align="right">     1210.72</td>
    <td align="right">       22.71</td>
    <td align="right">       61.33</td>
    <td align="right">      208.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2859.99</td>
    <td align="right">       21.09</td>
    <td align="right">      111.33</td>
    <td align="right">      317.83</td>
    <td align="right">     1066.43</td>
    <td align="right">       20.36</td>
    <td align="right">       52.67</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     3175.31</td>
    <td align="right">       20.48</td>
    <td align="right">      111.83</td>
    <td align="right">      340.17</td>
    <td align="right">     1240.91</td>
    <td align="right">       20.18</td>
    <td align="right">       51.83</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2472.35</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">      373.00</td>
    <td align="right">     1368.17</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     2578.59</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">      369.50</td>
    <td align="right">     1405.95</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">      335.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     2301.15</td>
    <td align="right">       13.68</td>
    <td align="right">        3.67</td>
    <td align="right">      376.83</td>
    <td align="right">     1255.94</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2346.36</td>
    <td align="right">       16.87</td>
    <td align="right">       57.17</td>
    <td align="right">      349.00</td>
    <td align="right">     1210.27</td>
    <td align="right">       17.53</td>
    <td align="right">        3.67</td>
    <td align="right">      307.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     2796.45</td>
    <td align="right">       20.50</td>
    <td align="right">      110.17</td>
    <td align="right">      314.83</td>
    <td align="right">     1083.63</td>
    <td align="right">       20.36</td>
    <td align="right">       56.17</td>
    <td align="right">      277.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2351.14</td>
    <td align="right">       20.17</td>
    <td align="right">       86.17</td>
    <td align="right">      297.17</td>
    <td align="right">     1276.99</td>
    <td align="right">       22.50</td>
    <td align="right">       69.00</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1805.11</td>
    <td align="right">       20.55</td>
    <td align="right">       86.33</td>
    <td align="right">      261.17</td>
    <td align="right">      891.39</td>
    <td align="right">       21.15</td>
    <td align="right">       54.33</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1990.33</td>
    <td align="right">       22.61</td>
    <td align="right">      105.67</td>
    <td align="right">      254.00</td>
    <td align="right">      797.68</td>
    <td align="right">       21.79</td>
    <td align="right">       53.00</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2436.78</td>
    <td align="right">       18.38</td>
    <td align="right">      842.50</td>
    <td align="right">     3760.17</td>
    <td align="right">     1167.45</td>
    <td align="right">       19.76</td>
    <td align="right">      456.33</td>
    <td align="right">     3267.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1805.11</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">      797.68</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3175.31</td>
    <td align="right">       22.61</td>
    <td align="right">      111.83</td>
    <td align="right">      376.83</td>
    <td align="right">     1405.95</td>
    <td align="right">       22.71</td>
    <td align="right">       69.00</td>
    <td align="right">      341.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107062E+10</td>
    <td align="right">     9701.44</td>
    <td align="right">24-JAN-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.871665E+09</td>
    <td align="right">     9754.49</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.919159E+09</td>
    <td align="right">     9649.24</td>
    <td align="right">09-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260558E+09</td>
    <td align="right">     9658.57</td>
    <td align="right">11-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 27541395.10</td>
    <td align="right">     9741.58</td>
    <td align="right">02-MAY-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3660636.19</td>
    <td align="right">     3542.09</td>
    <td align="right">25-SEP-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104599E+09</td>
    <td align="right">     9766.49</td>
    <td align="right">25-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.624339E+09</td>
    <td align="right">     9730.30</td>
    <td align="right">13-NOV-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116380E+10</td>
    <td align="right">     9807.68</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.504594E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116380E+10</td>
    <td align="right">     9807.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132297E+09</td>
    <td align="right">     7199.96</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52823697.23</td>
    <td align="right">     7199.96</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30513825.51</td>
    <td align="right">     7199.96</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8086034.63</td>
    <td align="right">     5095.99</td>
    <td align="right">28-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141420E+09</td>
    <td align="right">     7199.96</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365140E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141420E+09</td>
    <td align="right">     7199.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.514905E+09</td>
    <td align="right">     8658.59</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.350102E+09</td>
    <td align="right">     8716.58</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162079E+09</td>
    <td align="right">     8607.29</td>
    <td align="right">18-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   879413.24</td>
    <td align="right">     1288.01</td>
    <td align="right">12-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 38396999.05</td>
    <td align="right">     8597.88</td>
    <td align="right">28-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.520438E+09</td>
    <td align="right">     8765.32</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158680E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520438E+09</td>
    <td align="right">     8765.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142241E+09</td>
    <td align="right">     7142.69</td>
    <td align="right">26-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95660909.75</td>
    <td align="right">     7142.69</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37499785.16</td>
    <td align="right">     7142.69</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9382581.73</td>
    <td align="right">     6287.31</td>
    <td align="right">28-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163876E+09</td>
    <td align="right">     7142.69</td>
    <td align="right">04-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.448661E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163876E+09</td>
    <td align="right">     7142.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
