    <td align="right">        9.83</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      501.00</td>
    <td align="right">       21.13</td>
    <td align="right">      265.67</td>
    <td align="right">       20.89</td>
    <td align="right">      265.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4037.83</td>
    <td align="right">       20.93</td>
    <td align="right">     3849.50</td>
    <td align="right">       21.11</td>
    <td align="right">     2807.17</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       19.84</td>
    <td align="right">       41.17</td>
    <td align="right">       19.84</td>
    <td align="right">        0.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.86</td>
    <td align="right">      502.00</td>
    <td align="right">       24.61</td>
    <td align="right">      502.00</td>
    <td align="right">       24.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.45</td>
    <td align="right">      502.00</td>
    <td align="right">       18.45</td>
    <td align="right">      502.00</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.21</td>
    <td align="right">      438.83</td>
    <td align="right">       19.17</td>
    <td align="right">      438.83</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.06</td>
    <td align="right">      417.33</td>
    <td align="right">       19.88</td>
    <td align="right">      417.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      403.17</td>
    <td align="right">       21.69</td>
    <td align="right">      134.67</td>
    <td align="right">       21.44</td>
    <td align="right">      118.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      307.17</td>
    <td align="right">       22.83</td>
    <td align="right">       45.50</td>
    <td align="right">       23.18</td>
    <td align="right">        1.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      108.17</td>
    <td align="right">       22.93</td>
    <td align="right">      176.00</td>
    <td align="right">       23.93</td>
    <td align="right">        1.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.00</td>
    <td align="right">       22.99</td>
    <td align="right">      351.67</td>
    <td align="right">       24.31</td>
    <td align="right">        7.83</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      126.50</td>
    <td align="right">       22.84</td>
    <td align="right">      247.33</td>
    <td align="right">       23.98</td>
    <td align="right">        6.33</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      327.67</td>
    <td align="right">       22.16</td>
    <td align="right">       81.17</td>
    <td align="right">       22.52</td>
    <td align="right">       17.67</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.17</td>
    <td align="right">       20.74</td>
    <td align="right">      272.67</td>
    <td align="right">       20.43</td>
    <td align="right">      271.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       18.88</td>
    <td align="right">      487.00</td>
    <td align="right">       18.88</td>
    <td align="right">      487.00</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.38</td>
    <td align="right">      497.00</td>
    <td align="right">       18.38</td>
    <td align="right">      497.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4279.83</td>
    <td align="right">       20.24</td>
    <td align="right">     3651.17</td>
    <td align="right">       20.32</td>
    <td align="right">     2766.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.50</td>
    <td align="right">       18.38</td>
    <td align="right">        1.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.99</td>
    <td align="right">      502.00</td>
    <td align="right">       24.31</td>
    <td align="right">      502.00</td>
    <td align="right">       24.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.39</td>
    <td align="right">      486.00</td>
    <td align="right">       20.35</td>
    <td align="right">      486.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.33</td>
    <td align="right">       21.85</td>
    <td align="right">      165.83</td>
    <td align="right">       21.50</td>
    <td align="right">      163.17</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      375.67</td>
    <td align="right">       23.42</td>
    <td align="right">       11.67</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.50</td>
    <td align="right">       23.71</td>
    <td align="right">      178.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.67</td>
    <td align="right">       23.60</td>
    <td align="right">      339.17</td>
    <td align="right">       24.44</td>
    <td align="right">        0.17</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.00</td>
    <td align="right">       23.57</td>
    <td align="right">      193.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.83</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.17</td>
    <td align="right">       22.79</td>
    <td align="right">       22.33</td>
    <td align="right">       22.77</td>
    <td align="right">       13.50</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      318.33</td>
    <td align="right">       20.68</td>
    <td align="right">      318.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4348.33</td>
    <td align="right">       20.98</td>
    <td align="right">     3657.67</td>
    <td align="right">       20.97</td>
    <td align="right">     2924.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.67</td>
    <td align="right">       19.84</td>
    <td align="right">       11.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.71</td>
    <td align="right">      502.00</td>
    <td align="right">       24.44</td>
    <td align="right">      502.00</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.86</td>
    <td align="right">      502.00</td>
    <td align="right">       19.86</td>
    <td align="right">      502.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.98</td>
    <td align="right">      450.50</td>
    <td align="right">       19.97</td>
    <td align="right">      450.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.45</td>
    <td align="right">      464.33</td>
    <td align="right">       20.41</td>
    <td align="right">      464.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.90</td>
    <td align="right">      153.83</td>
    <td align="right">       21.51</td>
    <td align="right">      153.83</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.67</td>
    <td align="right">       23.74</td>
    <td align="right">        1.17</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.67</td>
    <td align="right">       23.70</td>
    <td align="right">      188.83</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.50</td>
    <td align="right">       23.82</td>
    <td align="right">      350.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.83</td>
    <td align="right">       23.48</td>
    <td align="right">      126.50</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      457.83</td>
    <td align="right">       22.63</td>
    <td align="right">       22.33</td>
    <td align="right">       22.54</td>
    <td align="right">       22.33</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.66</td>
    <td align="right">      336.33</td>
    <td align="right">       20.50</td>
    <td align="right">      336.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.93</td>
    <td align="right">      489.00</td>
    <td align="right">       19.93</td>
    <td align="right">      489.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4363.50</td>
    <td align="right">       20.96</td>
    <td align="right">     3582.17</td>
    <td align="right">       20.92</td>
    <td align="right">     2915.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       19.85</td>
    <td align="right">        1.17</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.82</td>
    <td align="right">      502.00</td>
    <td align="right">       24.53</td>
    <td align="right">      502.00</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.69</td>
    <td align="right">      427.00</td>
    <td align="right">       19.69</td>
    <td align="right">      427.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.92</td>
    <td align="right">      373.67</td>
    <td align="right">       19.90</td>
    <td align="right">      373.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.50</td>
    <td align="right">       20.87</td>
    <td align="right">      284.33</td>
    <td align="right">       20.63</td>
    <td align="right">      284.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      341.50</td>
    <td align="right">       22.26</td>
    <td align="right">       94.50</td>
    <td align="right">       22.00</td>
    <td align="right">       80.33</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      150.17</td>
    <td align="right">       23.96</td>
    <td align="right">      121.00</td>
    <td align="right">       24.39</td>
    <td align="right">        9.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.00</td>
    <td align="right">       25.02</td>
    <td align="right">      243.67</td>
    <td align="right">       24.62</td>
    <td align="right">        6.50</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.33</td>
    <td align="right">       26.76</td>
    <td align="right">      356.00</td>
    <td align="right">       24.81</td>
    <td align="right">       21.67</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.67</td>
    <td align="right">       23.73</td>
    <td align="right">      227.33</td>
    <td align="right">       24.36</td>
    <td align="right">        2.83</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      297.50</td>
    <td align="right">       22.74</td>
    <td align="right">       47.83</td>
    <td align="right">       22.94</td>
    <td align="right">       14.67</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.67</td>
    <td align="right">       20.85</td>
    <td align="right">      251.00</td>
    <td align="right">       20.61</td>
    <td align="right">      251.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.76</td>
    <td align="right">      417.00</td>
    <td align="right">       19.76</td>
    <td align="right">      417.00</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.65</td>
    <td align="right">      422.00</td>
    <td align="right">       19.65</td>
    <td align="right">      422.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3385.33</td>
    <td align="right">       20.86</td>
    <td align="right">     3265.33</td>
    <td align="right">       21.10</td>
    <td align="right">     2310.33</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.00</td>
    <td align="right">       19.65</td>
    <td align="right">       47.83</td>
    <td align="right">       19.65</td>
    <td align="right">        2.83</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.50</td>
    <td align="right">       26.76</td>
    <td align="right">      427.00</td>
    <td align="right">       24.81</td>
    <td align="right">      427.00</td>
    <td align="right">       24.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      491.17</td>
    <td align="right">       19.93</td>
    <td align="right">      491.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.83</td>
    <td align="right">       20.58</td>
    <td align="right">      363.67</td>
    <td align="right">       20.40</td>
    <td align="right">      363.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.00</td>
    <td align="right">       21.24</td>
    <td align="right">      260.33</td>
    <td align="right">       20.95</td>
    <td align="right">      256.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.33</td>
    <td align="right">       22.36</td>
    <td align="right">      145.00</td>
    <td align="right">       22.42</td>
    <td align="right">       74.67</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.17</td>
    <td align="right">       23.74</td>
    <td align="right">      122.33</td>
    <td align="right">       24.12</td>
    <td align="right">        9.83</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.83</td>
    <td align="right">       24.79</td>
    <td align="right">      278.00</td>
    <td align="right">       24.50</td>
    <td align="right">       11.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.50</td>
    <td align="right">       26.39</td>
    <td align="right">      391.33</td>
    <td align="right">       24.64</td>
    <td align="right">       20.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.50</td>
    <td align="right">       23.94</td>
    <td align="right">      268.67</td>
    <td align="right">       24.35</td>
    <td align="right">       10.00</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.17</td>
    <td align="right">       22.81</td>
    <td align="right">       99.00</td>
    <td align="right">       23.14</td>
    <td align="right">       14.00</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.50</td>
    <td align="right">       21.24</td>
    <td align="right">      233.83</td>
    <td align="right">       20.96</td>
    <td align="right">      229.67</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.14</td>
    <td align="right">      463.67</td>
    <td align="right">       20.09</td>
    <td align="right">      463.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3841.83</td>
    <td align="right">       21.16</td>
    <td align="right">     3614.00</td>
    <td align="right">       21.37</td>
    <td align="right">     2441.83</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       19.88</td>
    <td align="right">       99.00</td>
    <td align="right">       19.88</td>
    <td align="right">        9.83</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.39</td>
    <td align="right">      497.00</td>
    <td align="right">       24.64</td>
    <td align="right">      497.00</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.03</td>
    <td align="right">      442.17</td>
    <td align="right">       20.01</td>
    <td align="right">      442.17</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.68</td>
    <td align="right">      406.83</td>
    <td align="right">       20.54</td>
    <td align="right">      406.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.83</td>
    <td align="right">       22.11</td>
    <td align="right">      136.00</td>
    <td align="right">       21.84</td>
    <td align="right">      112.33</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      242.67</td>
    <td align="right">       23.64</td>
    <td align="right">       52.67</td>
    <td align="right">       23.88</td>
    <td align="right">        2.50</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.67</td>
    <td align="right">       24.33</td>
    <td align="right">      240.83</td>
    <td align="right">       24.55</td>
    <td align="right">        5.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.33</td>
    <td align="right">       25.85</td>
    <td align="right">      383.00</td>
    <td align="right">       24.54</td>
    <td align="right">        8.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.83</td>
    <td align="right">       23.58</td>
    <td align="right">      211.33</td>
    <td align="right">       24.16</td>
    <td align="right">        3.17</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      387.17</td>
    <td align="right">       22.65</td>
    <td align="right">       33.83</td>
    <td align="right">       22.64</td>
    <td align="right">       18.33</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.76</td>
    <td align="right">      316.83</td>
    <td align="right">       20.56</td>
    <td align="right">      316.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.95</td>
    <td align="right">      488.00</td>
    <td align="right">       19.95</td>
    <td align="right">      488.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4123.50</td>
    <td align="right">       20.94</td>
    <td align="right">     3710.50</td>
    <td align="right">       21.05</td>
    <td align="right">     2803.33</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       19.86</td>
    <td align="right">       33.83</td>
    <td align="right">       19.86</td>
    <td align="right">        2.50</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.85</td>
    <td align="right">      502.00</td>
    <td align="right">       24.55</td>
    <td align="right">      502.00</td>
    <td align="right">       24.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97719</td>
    <td align="right">    15.32423</td>
    <td align="right">     -0.6559</td>
    <td align="right">    15.33555</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46031</td>
    <td align="right">    17.28437</td>
    <td align="right">     -0.5132</td>
    <td align="right">    11.53987</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28047</td>
    <td align="right">    18.61928</td>
    <td align="right">     -0.3001</td>
    <td align="right">     7.67822</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62562</td>
    <td align="right">    17.66309</td>
    <td align="right">     0.05273</td>
    <td align="right">     5.90503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26377</td>
    <td align="right">    21.65433</td>
    <td align="right">     -0.5921</td>
    <td align="right">    12.57862</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35061</td>
    <td align="right">    33.22086</td>
    <td align="right">     -0.4496</td>
    <td align="right">     9.64590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41702</td>
    <td align="right">    41.43070</td>
    <td align="right">     -0.3694</td>
    <td align="right">     8.34555</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33836</td>
    <td align="right">    36.75842</td>
    <td align="right">     -0.4368</td>
    <td align="right">     9.43096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18172</td>
    <td align="right">    28.22852</td>
    <td align="right">     -0.6089</td>
    <td align="right">    13.38893</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05992</td>
    <td align="right">    23.71364</td>
    <td align="right">     -0.0683</td>
    <td align="right">     6.09689</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.55168</td>
    <td align="right">    16.07901</td>
    <td align="right">     -0.5015</td>
    <td align="right">    10.82020</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.16018</td>
    <td align="right">    13.13042</td>
    <td align="right">     -0.6180</td>
    <td align="right">    13.41472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98381</td>
    <td align="right">    23.66198</td>
    <td align="right">     -0.4215</td>
    <td align="right">    10.33655</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.97719</td>
    <td align="right">    13.13042</td>
    <td align="right">     -0.6559</td>
    <td align="right">     5.90503</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41702</td>
    <td align="right">    41.43070</td>
    <td align="right">     0.05273</td>
    <td align="right">    15.33555</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.46436</td>
    <td align="right">    17.35008</td>
    <td align="right">     -0.7771</td>
    <td align="right">    19.21658</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79361</td>
    <td align="right">    19.68648</td>
    <td align="right">     -0.6666</td>
    <td align="right">    15.56368</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.39396</td>
    <td align="right">    20.59025</td>
    <td align="right">     -0.4924</td>
    <td align="right">    10.82165</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92513</td>
    <td align="right">    18.64474</td>
    <td align="right">     -0.1021</td>
    <td align="right">     6.83626</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06584</td>
    <td align="right">    22.11881</td>
    <td align="right">     -0.6631</td>
    <td align="right">    14.56873</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25937</td>
    <td align="right">    33.82348</td>
    <td align="right">     -0.4853</td>
    <td align="right">    10.22151</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32153</td>
    <td align="right">    41.99732</td>
    <td align="right">     -0.4085</td>
    <td align="right">     8.84401</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20798</td>
    <td align="right">    37.53446</td>
    <td align="right">     -0.4943</td>
    <td align="right">    10.50032</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61161</td>
    <td align="right">    30.21907</td>
    <td align="right">     -0.8059</td>
    <td align="right">    19.94337</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78066</td>
    <td align="right">    26.56798</td>
    <td align="right">     -0.3566</td>
    <td align="right">     8.89353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.72015</td>
    <td align="right">    18.60670</td>
    <td align="right">     -0.6975</td>
    <td align="right">    16.00865</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.55219</td>
    <td align="right">    14.49590</td>
    <td align="right">     -0.7723</td>
    <td align="right">    18.35204</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43808</td>
    <td align="right">    25.19741</td>
    <td align="right">     -0.5594</td>
    <td align="right">    13.28289</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46436</td>
    <td align="right">    14.49590</td>
    <td align="right">     -0.8059</td>
    <td align="right">     6.83626</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32153</td>
    <td align="right">    41.99732</td>
    <td align="right">     -0.1021</td>
    <td align="right">    19.94337</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10498</td>
    <td align="right">    17.52763</td>
    <td align="right">     -0.9047</td>
    <td align="right">    24.33671</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28146</td>
    <td align="right">    20.08044</td>
    <td align="right">     -0.8241</td>
    <td align="right">    21.42139</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.82662</td>
    <td align="right">    20.70009</td>
    <td align="right">     -0.6590</td>
    <td align="right">    15.40046</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28958</td>
    <td align="right">    19.28693</td>
    <td align="right">     -0.2633</td>
    <td align="right">     9.02937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83993</td>
    <td align="right">    22.61646</td>
    <td align="right">     -0.7471</td>
    <td align="right">    17.50199</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19793</td>
    <td align="right">    33.77895</td>
    <td align="right">     -0.5092</td>
    <td align="right">    10.68547</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25596</td>
    <td align="right">    42.03016</td>
    <td align="right">     -0.4343</td>
    <td align="right">     9.23251</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04300</td>
    <td align="right">    37.94694</td>
    <td align="right">     -0.5617</td>
    <td align="right">    12.23664</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.91846</td>
    <td align="right">    32.06636</td>
    <td align="right">     -1.0534</td>
    <td align="right">    30.26575</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.94659</td>
    <td align="right">    27.46416</td>
    <td align="right">     -0.5814</td>
    <td align="right">    13.76130</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.17310</td>
    <td align="right">    18.78940</td>
    <td align="right">     -0.8710</td>
    <td align="right">    22.83334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.12279</td>
    <td align="right">    14.68611</td>
    <td align="right">     -0.9190</td>
    <td align="right">    24.55666</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.01553</td>
    <td align="right">    25.63905</td>
    <td align="right">     -0.6927</td>
    <td align="right">    17.54397</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10498</td>
    <td align="right">    14.68611</td>
    <td align="right">     -1.0534</td>
    <td align="right">     9.02937</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25596</td>
    <td align="right">    42.03016</td>
    <td align="right">     -0.2633</td>
    <td align="right">    30.26575</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.66972</td>
    <td align="right">    17.53695</td>
    <td align="right">     -1.1037</td>
    <td align="right">    32.60919</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.78812</td>
    <td align="right">    20.51114</td>
    <td align="right">     -1.0264</td>
    <td align="right">    29.58628</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.17444</td>
    <td align="right">    21.27576</td>
    <td align="right">     -0.8717</td>
    <td align="right">    23.11155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40026</td>
    <td align="right">    19.93360</td>
    <td align="right">     -0.4775</td>
    <td align="right">    13.58426</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61004</td>
    <td align="right">    22.97579</td>
    <td align="right">     -0.8072</td>
    <td align="right">    20.08384</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18492</td>
    <td align="right">    33.91087</td>
    <td align="right">     -0.4630</td>
    <td align="right">    10.01601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29247</td>
    <td align="right">    41.89584</td>
    <td align="right">     -0.3841</td>
    <td align="right">     8.62759</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81065</td>
    <td align="right">    38.96823</td>
    <td align="right">     -0.6260</td>
    <td align="right">    14.66568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05342</td>
    <td align="right">    34.18251</td>
    <td align="right">     -1.3434</td>
    <td align="right">    43.79402</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.25277</td>
    <td align="right">    27.98531</td>
    <td align="right">     -0.7929</td>
    <td align="right">    20.48461</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.72396</td>
    <td align="right">    19.16498</td>
    <td align="right">     -1.0723</td>
    <td align="right">    31.27054</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.64611</td>
    <td align="right">    14.51644</td>
    <td align="right">     -1.1319</td>
    <td align="right">    33.69618</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.56830</td>
    <td align="right">    26.12755</td>
    <td align="right">     -0.8394</td>
    <td align="right">    23.35991</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64611</td>
    <td align="right">    14.51644</td>
    <td align="right">     -1.3434</td>
    <td align="right">     8.62759</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29247</td>
    <td align="right">    41.89584</td>
    <td align="right">     -0.3841</td>
    <td align="right">    43.79402</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76699</td>
    <td align="right">    18.19427</td>
    <td align="right">     -1.0815</td>
    <td align="right">    31.62410</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90026</td>
    <td align="right">    21.48695</td>
    <td align="right">     -0.9776</td>
    <td align="right">    27.62036</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.65622</td>
    <td align="right">    21.95319</td>
    <td align="right">     -0.7064</td>
    <td align="right">    18.46142</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.30646</td>
    <td align="right">    19.06753</td>
    <td align="right">     -0.2252</td>
    <td align="right">    10.83669</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01959</td>
    <td align="right">    21.64970</td>
    <td align="right">     -0.5510</td>
    <td align="right">    13.87352</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27387</td>
    <td align="right">    33.43277</td>
    <td align="right">     -0.3378</td>
    <td align="right">     8.65681</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43468</td>
    <td align="right">    41.21286</td>
    <td align="right">     -0.2347</td>
    <td align="right">     7.75746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07544</td>
    <td align="right">    37.84027</td>
    <td align="right">     -0.4521</td>
    <td align="right">    10.83968</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.74317</td>
    <td align="right">    33.32777</td>
    <td align="right">     -1.0838</td>
    <td align="right">    33.45997</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.49732</td>
    <td align="right">    28.65220</td>
    <td align="right">     -0.7121</td>
    <td align="right">    18.46296</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.79562</td>
    <td align="right">    19.89471</td>
    <td align="right">     -1.0529</td>
    <td align="right">    30.44891</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.73309</td>
    <td align="right">    15.00575</td>
    <td align="right">     -1.1162</td>
    <td align="right">    32.97257</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.86804</td>
    <td align="right">    26.02514</td>
    <td align="right">     -0.7081</td>
    <td align="right">    20.30992</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73309</td>
    <td align="right">    15.00575</td>
    <td align="right">     -1.1162</td>
    <td align="right">     7.75746</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43468</td>
    <td align="right">    41.21286</td>
    <td align="right">     -0.2252</td>
    <td align="right">    33.45997</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80253</td>
    <td align="right">    17.74117</td>
    <td align="right">     -1.0549</td>
    <td align="right">    30.60330</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.27597</td>
    <td align="right">    20.38309</td>
    <td align="right">     -0.8567</td>
    <td align="right">    23.88345</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.21423</td>
    <td align="right">    19.96099</td>
    <td align="right">     -0.5526</td>
    <td align="right">    16.41578</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62980</td>
    <td align="right">    17.34627</td>
    <td align="right">     -0.1166</td>
    <td align="right">    11.09558</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81613</td>
    <td align="right">    21.67781</td>
    <td align="right">     -0.6402</td>
    <td align="right">    17.35676</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20266</td>
    <td align="right">    33.40151</td>
    <td align="right">     -0.3876</td>
    <td align="right">     9.65288</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34037</td>
    <td align="right">    41.36552</td>
    <td align="right">     -0.2902</td>
    <td align="right">     8.47679</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03588</td>
    <td align="right">    37.53794</td>
    <td align="right">     -0.4507</td>
    <td align="right">    11.93686</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85708</td>
    <td align="right">    31.79514</td>
    <td align="right">     -1.0145</td>
    <td align="right">    31.50663</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85641</td>
    <td align="right">    27.11270</td>
    <td align="right">     -0.6115</td>
    <td align="right">    16.61091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.88760</td>
    <td align="right">    19.40674</td>
    <td align="right">     -1.0018</td>
    <td align="right">    28.62339</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.74927</td>
    <td align="right">    14.64528</td>
    <td align="right">     -1.1048</td>
    <td align="right">    32.49633</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.98830</td>
    <td align="right">    25.25077</td>
    <td align="right">     -0.6714</td>
    <td align="right">    19.81247</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74927</td>
    <td align="right">    14.64528</td>
    <td align="right">     -1.1048</td>
    <td align="right">     8.47679</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34037</td>
    <td align="right">    41.36552</td>
    <td align="right">     -0.1166</td>
    <td align="right">    32.49633</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76507</td>
    <td align="right">    18.12274</td>
    <td align="right">     -1.0850</td>
    <td align="right">    31.75631</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87874</td>
    <td align="right">    21.32851</td>
    <td align="right">     -0.9972</td>
    <td align="right">    28.38712</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.40229</td>
    <td align="right">    22.08904</td>
    <td align="right">     -0.7973</td>
    <td align="right">    21.07296</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03538</td>
    <td align="right">    19.42294</td>
    <td align="right">     -0.2908</td>
    <td align="right">    12.34522</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69944</td>
    <td align="right">    22.92944</td>
    <td align="right">     -0.7297</td>
    <td align="right">    18.99649</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20981</td>
    <td align="right">    34.02749</td>
    <td align="right">     -0.4047</td>
    <td align="right">     9.73394</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30902</td>
    <td align="right">    42.07683</td>
    <td align="right">     -0.3383</td>
    <td align="right">     8.52946</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90782</td>
    <td align="right">    38.87738</td>
    <td align="right">     -0.5487</td>
    <td align="right">    13.30878</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.35486</td>
    <td align="right">    34.09893</td>
    <td align="right">     -1.2244</td>
    <td align="right">    39.22442</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.33931</td>
    <td align="right">    28.84166</td>
    <td align="right">     -0.7632</td>
    <td align="right">    19.77295</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.79755</td>
    <td align="right">    19.84263</td>
    <td align="right">     -1.0526</td>
    <td align="right">    30.43770</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.73330</td>
    <td align="right">    14.99386</td>
    <td align="right">     -1.1167</td>
    <td align="right">    32.99152</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.71957</td>
    <td align="right">    26.44238</td>
    <td align="right">     -0.7768</td>
    <td align="right">    22.11629</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73330</td>
    <td align="right">    14.99386</td>
    <td align="right">     -1.2244</td>
    <td align="right">     8.52946</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30902</td>
    <td align="right">    42.07683</td>
    <td align="right">     -0.2908</td>
    <td align="right">    39.22442</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.66674</td>
    <td align="right">    16.03745</td>
    <td align="right">     -1.1053</td>
    <td align="right">    32.39419</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75045</td>
    <td align="right">    18.71331</td>
    <td align="right">     -1.0558</td>
    <td align="right">    30.44085</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.25317</td>
    <td align="right">    20.46635</td>
    <td align="right">     -0.8877</td>
    <td align="right">    23.02812</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.02693</td>
    <td align="right">    20.80194</td>
    <td align="right">     -0.5889</td>
    <td align="right">    14.08132</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21241</td>
    <td align="right">    24.88282</td>
    <td align="right">     -0.9854</td>
    <td align="right">    26.44340</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08928</td>
    <td align="right">    34.88220</td>
    <td align="right">     -0.5527</td>
    <td align="right">    11.71752</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22572</td>
    <td align="right">    42.69473</td>
    <td align="right">     -0.4418</td>
    <td align="right">     9.36839</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92779</td>
    <td align="right">    39.16722</td>
    <td align="right">     -0.6011</td>
    <td align="right">    13.34939</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.60934</td>
    <td align="right">    32.78460</td>
    <td align="right">     -1.1474</td>
    <td align="right">    34.23034</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.73720</td>
    <td align="right">    26.70281</td>
    <td align="right">     -0.6455</td>
    <td align="right">    15.12193</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.95066</td>
    <td align="right">    17.63474</td>
    <td align="right">     -0.9896</td>
    <td align="right">    27.24301</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.79607</td>
    <td align="right">    13.72690</td>
    <td align="right">     -1.0760</td>
    <td align="right">    30.86579</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62157</td>
    <td align="right">    25.77815</td>
    <td align="right">     -0.8377</td>
    <td align="right">    22.27255</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66674</td>
    <td align="right">    13.72690</td>
    <td align="right">     -1.1474</td>
    <td align="right">     9.36839</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22572</td>
    <td align="right">    42.69473</td>
    <td align="right">     -0.4418</td>
    <td align="right">    34.23034</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.84049</td>
    <td align="right">    16.55929</td>
    <td align="right">     -1.0721</td>
    <td align="right">    30.90624</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97202</td>
    <td align="right">    19.57973</td>
    <td align="right">     -0.9897</td>
    <td align="right">    27.55989</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.63462</td>
    <td align="right">    21.37043</td>
    <td align="right">     -0.7380</td>
    <td align="right">    18.15493</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.24460</td>
    <td align="right">    19.89256</td>
    <td align="right">     -0.2605</td>
    <td align="right">     9.83727</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04788</td>
    <td align="right">    22.22352</td>
    <td align="right">     -0.5895</td>
    <td align="right">    13.93232</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26404</td>
    <td align="right">    33.86926</td>
    <td align="right">     -0.3911</td>
    <td align="right">     9.03637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45877</td>
    <td align="right">    41.54052</td>
    <td align="right">     -0.2555</td>
    <td align="right">     7.52496</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22623</td>
    <td align="right">    37.64966</td>
    <td align="right">     -0.4071</td>
    <td align="right">     9.34782</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38554</td>
    <td align="right">    31.39660</td>
    <td align="right">     -0.8546</td>
    <td align="right">    23.43455</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13610</td>
    <td align="right">    27.13525</td>
    <td align="right">     -0.5314</td>
    <td align="right">    12.96638</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98729</td>
    <td align="right">    18.58502</td>
    <td align="right">     -0.9788</td>
    <td align="right">    26.81559</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84896</td>
    <td align="right">    14.33711</td>
    <td align="right">     -1.0700</td>
    <td align="right">    30.63135</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.02131</td>
    <td align="right">    25.40525</td>
    <td align="right">     -0.6755</td>
    <td align="right">    18.24763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84049</td>
    <td align="right">    14.33711</td>
    <td align="right">     -1.0721</td>
    <td align="right">     7.52496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45877</td>
    <td align="right">    41.54052</td>
    <td align="right">     -0.2555</td>
    <td align="right">    30.90624</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.45125</td>
    <td align="right">    13.75625</td>
    <td align="right">     -1.3279</td>
    <td align="right">    42.10926</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.20639</td>
    <td align="right">    15.78045</td>
    <td align="right">     -1.0979</td>
    <td align="right">    32.23555</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.06321</td>
    <td align="right">    16.44103</td>
    <td align="right">     -0.8048</td>
    <td align="right">    21.35193</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.16666</td>
    <td align="right">    16.52860</td>
    <td align="right">     -0.2134</td>
    <td align="right">    10.16701</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.45235</td>
    <td align="right">    22.21124</td>
    <td align="right">     -0.7828</td>
    <td align="right">    21.02125</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97887</td>
    <td align="right">    34.14882</td>
    <td align="right">     -0.4992</td>
    <td align="right">    11.83731</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19832</td>
    <td align="right">    41.94506</td>
    <td align="right">     -0.3571</td>
    <td align="right">     9.48819</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95079</td>
    <td align="right">    37.56468</td>
    <td align="right">     -0.4623</td>
    <td align="right">    11.95167</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92266</td>
    <td align="right">    29.34453</td>
    <td align="right">     -0.9367</td>
    <td align="right">    27.93295</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.80746</td>
    <td align="right">    22.77611</td>
    <td align="right">     -0.5714</td>
    <td align="right">    14.97924</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    18.88446</td>
    <td align="right">    14.35734</td>
    <td align="right">     -1.1757</td>
    <td align="right">    35.50268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.38318</td>
    <td align="right">    11.60770</td>
    <td align="right">     -1.3547</td>
    <td align="right">    43.14685</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.39053</td>
    <td align="right">    23.11435</td>
    <td align="right">     -0.7962</td>
    <td align="right">    23.38220</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.38318</td>
    <td align="right">    11.60770</td>
    <td align="right">     -1.3547</td>
    <td align="right">     9.48819</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19832</td>
    <td align="right">    41.94506</td>
    <td align="right">     -0.2134</td>
    <td align="right">    43.14685</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83795</td>
    <td align="right">    16.49595</td>
    <td align="right">     -1.0758</td>
    <td align="right">    31.05491</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91811</td>
    <td align="right">    19.44977</td>
    <td align="right">     -1.0158</td>
    <td align="right">    28.68890</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.38934</td>
    <td align="right">    21.42340</td>
    <td align="right">     -0.8308</td>
    <td align="right">    21.07061</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05231</td>
    <td align="right">    20.15275</td>
    <td align="right">     -0.3066</td>
    <td align="right">    10.45398</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.64343</td>
    <td align="right">    24.03772</td>
    <td align="right">     -0.7985</td>
    <td align="right">    20.05852</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19637</td>
    <td align="right">    34.55130</td>
    <td align="right">     -0.4612</td>
    <td align="right">    10.24763</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31364</td>
    <td align="right">    42.55982</td>
    <td align="right">     -0.3696</td>
    <td align="right">     8.50399</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11310</td>
    <td align="right">    38.59885</td>
    <td align="right">     -0.4895</td>
    <td align="right">    10.89698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04148</td>
    <td align="right">    32.36427</td>
    <td align="right">     -0.9852</td>
    <td align="right">    28.05440</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85037</td>
    <td align="right">    27.53500</td>
    <td align="right">     -0.6105</td>
    <td align="right">    14.44256</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98783</td>
    <td align="right">    18.58354</td>
    <td align="right">     -0.9786</td>
    <td align="right">    26.81113</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84834</td>
    <td align="right">    14.32562</td>
    <td align="right">     -1.0707</td>
    <td align="right">    30.65901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.86571</td>
    <td align="right">    25.90677</td>
    <td align="right">     -0.7474</td>
    <td align="right">    19.99320</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83795</td>
    <td align="right">    14.32562</td>
    <td align="right">     -1.0758</td>
    <td align="right">     8.50399</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31364</td>
    <td align="right">    42.55982</td>
    <td align="right">     -0.3066</td>
    <td align="right">    31.05491</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.85663</td>
    <td align="right">    17.99672</td>
    <td align="right">     -1.0130</td>
    <td align="right">    28.66718</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97844</td>
    <td align="right">    20.62725</td>
    <td align="right">     -0.9347</td>
    <td align="right">    25.66666</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.45427</td>
    <td align="right">    21.29036</td>
    <td align="right">     -0.7664</td>
    <td align="right">    18.78718</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89865</td>
    <td align="right">    19.53191</td>
    <td align="right">     -0.3417</td>
    <td align="right">    10.53712</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87701</td>
    <td align="right">    22.46135</td>
    <td align="right">     -0.7112</td>
    <td align="right">    16.30563</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24877</td>
    <td align="right">    33.84863</td>
    <td align="right">     -0.4386</td>
    <td align="right">     9.44374</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36361</td>
    <td align="right">    41.82536</td>
    <td align="right">     -0.3566</td>
    <td align="right">     8.16977</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02434</td>
    <td align="right">    38.43456</td>
    <td align="right">     -0.5461</td>
    <td align="right">    12.02311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70896</td>
    <td align="right">    32.65200</td>
    <td align="right">     -1.1050</td>
    <td align="right">    32.70018</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.66133</td>
    <td align="right">    27.44962</td>
    <td align="right">     -0.6536</td>
    <td align="right">    15.83000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.93014</td>
    <td align="right">    19.64133</td>
    <td align="right">     -0.9684</td>
    <td align="right">    26.73571</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84951</td>
    <td align="right">    15.16231</td>
    <td align="right">     -1.0317</td>
    <td align="right">    29.21473</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83806</td>
    <td align="right">    25.96557</td>
    <td align="right">     -0.7369</td>
    <td align="right">    19.42084</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84951</td>
    <td align="right">    15.16231</td>
    <td align="right">     -1.1050</td>
    <td align="right">     8.16977</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36361</td>
    <td align="right">    41.82536</td>
    <td align="right">     -0.3417</td>
    <td align="right">    32.70018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.68966</td>
    <td align="right">    18.16508</td>
    <td align="right">     -1.0491</td>
    <td align="right">    30.32435</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.92159</td>
    <td align="right">    21.18177</td>
    <td align="right">     -0.9301</td>
    <td align="right">    25.55316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.87773</td>
    <td align="right">    21.50084</td>
    <td align="right">     -0.6279</td>
    <td align="right">    15.63984</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.62605</td>
    <td align="right">    18.09623</td>
    <td align="right">     -0.1407</td>
    <td align="right">     9.17952</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.22827</td>
    <td align="right">    21.11348</td>
    <td align="right">     -0.4909</td>
    <td align="right">    12.16110</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.38855</td>
    <td align="right">    33.19382</td>
    <td align="right">     -0.3172</td>
    <td align="right">     8.36436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.57872</td>
    <td align="right">    40.96628</td>
    <td align="right">     -0.2051</td>
    <td align="right">     7.57306</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.24313</td>
    <td align="right">    37.18772</td>
    <td align="right">     -0.4042</td>
    <td align="right">     9.71695</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.21659</td>
    <td align="right">    31.43429</td>
    <td align="right">     -0.9099</td>
    <td align="right">    26.08436</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.86307</td>
    <td align="right">    27.63932</td>
    <td align="right">     -0.5923</td>
    <td align="right">    14.86036</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    19.76126</td>
    <td align="right">    20.15064</td>
    <td align="right">     -1.0017</td>
    <td align="right">    28.24648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.64995</td>
    <td align="right">    15.31578</td>
    <td align="right">     -1.0760</td>
    <td align="right">    31.26141</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.01751</td>
    <td align="right">    25.53452</td>
    <td align="right">     -0.6433</td>
    <td align="right">    18.16886</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.64995</td>
    <td align="right">    15.31578</td>
    <td align="right">     -1.0760</td>
    <td align="right">     7.57306</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.57872</td>
    <td align="right">    40.96628</td>
    <td align="right">     -0.1407</td>
    <td align="right">    31.26141</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94955</td>
    <td align="right">    18.11074</td>
    <td align="right">     -0.9715</td>
    <td align="right">    27.11388</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61401</td>
    <td align="right">    20.12476</td>
    <td align="right">     -0.7392</td>
    <td align="right">    19.64176</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.58133</td>
    <td align="right">    19.61166</td>
    <td align="right">     -0.4312</td>
    <td align="right">    13.17939</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04650</td>
    <td align="right">    16.82625</td>
    <td align="right">     0.00127</td>
    <td align="right">     9.32923</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05794</td>
    <td align="right">    21.26716</td>
    <td align="right">     -0.5523</td>
    <td align="right">    13.85742</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28492</td>
    <td align="right">    33.29994</td>
    <td align="right">     -0.3585</td>
    <td align="right">     8.82506</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42365</td>
    <td align="right">    41.25119</td>
    <td align="right">     -0.2601</td>
    <td align="right">     7.80353</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20107</td>
    <td align="right">    37.12881</td>
    <td align="right">     -0.3851</td>
    <td align="right">     9.92848</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37957</td>
    <td align="right">    30.35163</td>
    <td align="right">     -0.8150</td>
    <td align="right">    22.85963</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.38905</td>
    <td align="right">    26.21482</td>
    <td align="right">     -0.4505</td>
    <td align="right">    12.54827</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.14450</td>
    <td align="right">    19.55326</td>
    <td align="right">     -0.8898</td>
    <td align="right">    23.94587</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.88446</td>
    <td align="right">    15.27004</td>
    <td align="right">     -1.0174</td>
    <td align="right">    28.63888</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.26116</td>
    <td align="right">    24.97174</td>
    <td align="right">     -0.5708</td>
    <td align="right">    16.41511</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88446</td>
    <td align="right">    15.27004</td>
    <td align="right">     -1.0174</td>
    <td align="right">     7.80353</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42365</td>
    <td align="right">    41.25119</td>
    <td align="right">     0.00127</td>
    <td align="right">    28.63888</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.88603</td>
    <td align="right">    18.74274</td>
    <td align="right">     -1.0066</td>
    <td align="right">    28.40522</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02506</td>
    <td align="right">    21.53061</td>
    <td align="right">     -0.9140</td>
    <td align="right">    24.91194</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.68099</td>
    <td align="right">    22.01566</td>
    <td align="right">     -0.6928</td>
    <td align="right">    17.18063</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.49819</td>
    <td align="right">    18.88157</td>
    <td align="right">     -0.1631</td>
    <td align="right">     9.77620</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96114</td>
    <td align="right">    22.38475</td>
    <td align="right">     -0.6356</td>
    <td align="right">    15.14464</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29023</td>
    <td align="right">    33.89431</td>
    <td align="right">     -0.3759</td>
    <td align="right">     8.93601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39199</td>
    <td align="right">    41.94072</td>
    <td align="right">     -0.3078</td>
    <td align="right">     7.88506</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10118</td>
    <td align="right">    38.31831</td>
    <td align="right">     -0.4749</td>
    <td align="right">    10.90743</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95743</td>
    <td align="right">    32.49270</td>
    <td align="right">     -1.0020</td>
    <td align="right">    29.06415</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76084</td>
    <td align="right">    28.23228</td>
    <td align="right">     -0.6227</td>
    <td align="right">    15.27064</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.94760</td>
    <td align="right">    20.57875</td>
    <td align="right">     -0.9588</td>
    <td align="right">    26.39449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.85683</td>
    <td align="right">    15.87884</td>
    <td align="right">     -1.0314</td>
    <td align="right">    29.23360</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.96304</td>
    <td align="right">    26.29428</td>
    <td align="right">     -0.6801</td>
    <td align="right">    18.50761</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.85683</td>
    <td align="right">    15.87884</td>
    <td align="right">     -1.0314</td>
    <td align="right">     7.88506</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39199</td>
    <td align="right">    41.94072</td>
    <td align="right">     -0.1631</td>
    <td align="right">    29.23360</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4226504.06</td>
    <td align="right">  1206662.00</td>
    <td align="right">        0.87</td>
    <td align="right">  4225113.22</td>
    <td align="right">     1390.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     6799.50</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">     6799.50</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        2.04</td>
    <td align="right">06-JAN-18:40</td>
    <td align="right">     1867.26</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6740761.87</td>
    <td align="right">  1943585.82</td>
    <td align="right">        2.74</td>
    <td align="right">  6602952.19</td>
    <td align="right">   137809.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     6980.33</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">     6980.33</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">       90.45</td>
    <td align="right">09-FEB-18:12</td>
    <td align="right">     1913.21</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 11015751.40</td>
    <td align="right">  3216822.74</td>
    <td align="right">        4.14</td>
    <td align="right"> 10851137.58</td>
    <td align="right">   164613.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     6900.42</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">     6900.42</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">      145.86</td>
    <td align="right">22-MAR-16:04</td>
    <td align="right">     1892.93</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287867E+09</td>
    <td align="right"> 77933782.85</td>
    <td align="right">       33.73</td>
    <td align="right">0.287728E+09</td>
    <td align="right">   138164.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    14914.86</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">    14914.86</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">       53.61</td>
    <td align="right">18-APR-16:05</td>
    <td align="right">     3768.23</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433342E+10</td>
    <td align="right">0.114070E+10</td>
    <td align="right">      186.77</td>
    <td align="right">0.431629E+10</td>
    <td align="right"> 17125279.77</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    30692.92</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    30692.92</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      582.01</td>
    <td align="right">16-MAY-17:02</td>
    <td align="right">     7007.08</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173779E+11</td>
    <td align="right">0.426656E+10</td>
    <td align="right">      312.39</td>
    <td align="right">0.166127E+11</td>
    <td align="right">0.765246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    54429.70</td>
    <td align="right">30-JUN-12:20</td>
    <td align="right">    48449.74</td>
    <td align="right">20-JUN-15:50</td>
    <td align="right">    13592.35</td>
    <td align="right">30-JUN-06:02</td>
    <td align="right">    13150.48</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249860E+11</td>
    <td align="right">0.598924E+10</td>
    <td align="right">      332.14</td>
    <td align="right">0.229914E+11</td>
    <td align="right">0.199461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56040.61</td>
    <td align="right">11-JUL-15:50</td>
    <td align="right">    53620.99</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">    27764.23</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    13504.44</td>
    <td align="right">11-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142107E+11</td>
    <td align="right">0.347055E+10</td>
    <td align="right">      267.04</td>
    <td align="right">0.132008E+11</td>
    <td align="right">0.100997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    52118.68</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">    52118.68</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">     6801.24</td>
    <td align="right">03-AUG-06:02</td>
    <td align="right">    12345.83</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231676E+10</td>
    <td align="right">0.618879E+09</td>
    <td align="right">      119.79</td>
    <td align="right">0.218700E+10</td>
    <td align="right">0.129760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    22251.60</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">    22251.60</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">     1570.04</td>
    <td align="right">05-SEP-16:04</td>
    <td align="right">     5242.71</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 15829279.10</td>
    <td align="right">  4629643.39</td>
    <td align="right">        6.98</td>
    <td align="right"> 14928111.38</td>
    <td align="right">   901167.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">31-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     3864.87</td>
    <td align="right">31-OCT-06:01</td>
    <td align="right">     3864.87</td>
    <td align="right">31-OCT-06:01</td>
    <td align="right">      338.23</td>
    <td align="right">02-OCT-16:07</td>
    <td align="right">     1095.81</td>
    <td align="right">31-OCT-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3087713.49</td>
    <td align="right">   891741.31</td>
    <td align="right">        0.84</td>
    <td align="right">  3083737.81</td>
    <td align="right">     3975.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">16-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     4991.94</td>
    <td align="right">16-NOV-07:01</td>
    <td align="right">     4991.94</td>
    <td align="right">16-NOV-07:01</td>
    <td align="right">        5.96</td>
    <td align="right">02-NOV-17:18</td>
    <td align="right">     1397.95</td>
    <td align="right">16-NOV-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2633150.16</td>
    <td align="right">   758016.25</td>
    <td align="right">        0.58</td>
    <td align="right">  2633150.16</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5277.07</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">     5277.07</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">23-DEC-07:15</td>
    <td align="right">     1473.20</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635563E+11</td>
    <td align="right">0.155765E+11</td>
    <td align="right">     1268.01</td>
    <td align="right">0.596382E+11</td>
    <td align="right">0.391806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2633150.16</td>
    <td align="right">   758016.25</td>
    <td align="right">        0.58</td>
    <td align="right">  2633150.16</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3864.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3864.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1095.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249860E+11</td>
    <td align="right">0.598924E+10</td>
    <td align="right">      332.14</td>
    <td align="right">0.229914E+11</td>
    <td align="right">0.199461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56040.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53620.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27764.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13504.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3698763.05</td>
    <td align="right">  1047298.63</td>
    <td align="right">        0.41</td>
    <td align="right">  3698763.05</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     6039.65</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">     6039.65</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">     1668.34</td>
    <td align="right">20-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5255390.69</td>
    <td align="right">  1470897.79</td>
    <td align="right">        0.72</td>
    <td align="right">  5222723.75</td>
    <td align="right">    32666.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     7825.63</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">     7825.63</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">       43.49</td>
    <td align="right">08-FEB-13:01</td>
    <td align="right">     2119.43</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 10460031.97</td>
    <td align="right">  2969005.54</td>
    <td align="right">        4.15</td>
    <td align="right"> 10332968.11</td>
    <td align="right">   127063.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">21-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     9061.45</td>
    <td align="right">21-MAR-06:01</td>
    <td align="right">     9061.45</td>
    <td align="right">21-MAR-06:01</td>
    <td align="right">       77.58</td>
    <td align="right">22-MAR-06:03</td>
    <td align="right">     2421.39</td>
    <td align="right">21-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 98119711.25</td>
    <td align="right"> 28482402.53</td>
    <td align="right">       40.09</td>
    <td align="right"> 97965727.88</td>
    <td align="right">   153983.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     6246.40</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">     6246.40</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">       50.39</td>
    <td align="right">29-APR-09:10</td>
    <td align="right">     1721.47</td>
    <td align="right">05-APR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387394E+10</td>
    <td align="right">0.999477E+09</td>
    <td align="right">      156.91</td>
    <td align="right">0.386398E+10</td>
    <td align="right">  9962017.77</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    34614.16</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    34614.16</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      345.07</td>
    <td align="right">31-MAY-20:30</td>
    <td align="right">     7899.77</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188420E+11</td>
    <td align="right">0.458649E+10</td>
    <td align="right">      323.06</td>
    <td align="right">0.180545E+11</td>
    <td align="right">0.787434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-JUN-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    61278.38</td>
    <td align="right">30-JUN-12:05</td>
    <td align="right">    53284.02</td>
    <td align="right">29-JUN-14:05</td>
    <td align="right">    15818.14</td>
    <td align="right">30-JUN-06:02</td>
    <td align="right">    14669.40</td>
    <td align="right">30-JUN-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254273E+11</td>
    <td align="right">0.608594E+10</td>
    <td align="right">      344.60</td>
    <td align="right">0.233951E+11</td>
    <td align="right">0.203214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56746.66</td>
    <td align="right">11-JUL-15:30</td>
    <td align="right">    53875.32</td>
    <td align="right">21-JUL-14:05</td>
    <td align="right">    29670.00</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    13567.86</td>
    <td align="right">11-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137084E+11</td>
    <td align="right">0.334681E+10</td>
    <td align="right">      268.23</td>
    <td align="right">0.126956E+11</td>
    <td align="right">0.101280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    51151.94</td>
    <td align="right">11-AUG-15:20</td>
    <td align="right">    51151.94</td>
    <td align="right">11-AUG-15:20</td>
    <td align="right">     6745.71</td>
    <td align="right">04-AUG-10:40</td>
    <td align="right">    11986.07</td>
    <td align="right">11-AUG-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442595E+09</td>
    <td align="right">0.122647E+09</td>
    <td align="right">       57.74</td>
    <td align="right">0.423093E+09</td>
    <td align="right"> 19502130.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">08-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    15086.74</td>
    <td align="right">08-SEP-13:00</td>
    <td align="right">    15086.74</td>
    <td align="right">08-SEP-13:00</td>
    <td align="right">      502.97</td>
    <td align="right">02-SEP-17:55</td>
    <td align="right">     3785.24</td>
    <td align="right">08-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21235529.73</td>
    <td align="right">  6076593.11</td>
    <td align="right">        5.38</td>
    <td align="right"> 20342177.20</td>
    <td align="right">   893352.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">11-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     7973.93</td>
    <td align="right">11-OCT-06:01</td>
    <td align="right">     7973.93</td>
    <td align="right">11-OCT-06:01</td>
    <td align="right">      159.82</td>
    <td align="right">03-OCT-13:10</td>
    <td align="right">     2156.10</td>
    <td align="right">11-OCT-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2821430.24</td>
    <td align="right">   798255.87</td>
    <td align="right">        0.25</td>
    <td align="right">  2821430.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">02-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5626.79</td>
    <td align="right">02-NOV-06:01</td>
    <td align="right">     5626.79</td>
    <td align="right">02-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">04-NOV-06:03</td>
    <td align="right">     1561.49</td>
    <td align="right">02-NOV-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2274431.32</td>
    <td align="right">   652845.16</td>
    <td align="right">        0.77</td>
    <td align="right">  2271725.16</td>
    <td align="right">     2706.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4944.24</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">     4944.24</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        5.41</td>
    <td align="right">23-DEC-14:10</td>
    <td align="right">     1382.65</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.624381E+11</td>
    <td align="right">0.151829E+11</td>
    <td align="right">     1202.31</td>
    <td align="right">0.585751E+11</td>
    <td align="right">0.386305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2274431.32</td>
    <td align="right">   652845.16</td>
    <td align="right">        0.25</td>
    <td align="right">  2271725.16</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4944.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4944.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1382.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254273E+11</td>
    <td align="right">0.608594E+10</td>
    <td align="right">      344.60</td>
    <td align="right">0.233951E+11</td>
    <td align="right">0.203214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61278.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53875.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29670.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14669.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   121751.61</td>
    <td align="right">    35723.12</td>
    <td align="right">        0.05</td>
    <td align="right">   121751.61</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1094.31</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">     1094.31</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">      320.29</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   534750.54</td>
    <td align="right">   153172.63</td>
    <td align="right">        0.08</td>
    <td align="right">   534750.54</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     3925.27</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">     3925.27</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1114.68</td>
    <td align="right">09-FEB-07:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3533399.78</td>
    <td align="right">  1034795.44</td>
    <td align="right">        3.30</td>
    <td align="right">  3376598.82</td>
    <td align="right">   156800.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     4252.04</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">     4252.04</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">       47.97</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">     1203.34</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554432E+09</td>
    <td align="right">0.148153E+09</td>
    <td align="right">       61.15</td>
    <td align="right">0.553863E+09</td>
    <td align="right">   569310.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    22246.41</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">    22246.41</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">       39.40</td>
    <td align="right">18-APR-11:50</td>
    <td align="right">     5297.26</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380794E+10</td>
    <td align="right">0.987979E+09</td>
    <td align="right">      160.07</td>
    <td align="right">0.379110E+10</td>
    <td align="right"> 16840971.60</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36422.34</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    36422.34</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      506.04</td>
    <td align="right">31-MAY-06:02</td>
    <td align="right">     8313.10</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193262E+11</td>
    <td align="right">0.472808E+10</td>
    <td align="right">      320.48</td>
    <td align="right">0.185012E+11</td>
    <td align="right">0.824999E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    63846.77</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">    57753.77</td>
    <td align="right">29-JUN-14:30</td>
    <td align="right">    13525.15</td>
    <td align="right">30-JUN-06:02</td>
    <td align="right">    15469.67</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259352E+11</td>
    <td align="right">0.623687E+10</td>
    <td align="right">      342.22</td>
    <td align="right">0.238779E+11</td>
    <td align="right">0.205733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    58435.22</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">    58435.22</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">    29672.43</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    14419.74</td>
    <td align="right">21-JUL-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135733E+11</td>
    <td align="right">0.333791E+10</td>
    <td align="right">      266.83</td>
    <td align="right">0.124818E+11</td>
    <td align="right">0.109148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    53725.28</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">    53725.28</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">     6615.84</td>
    <td align="right">04-AUG-10:50</td>
    <td align="right">    12665.49</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.812628E+09</td>
    <td align="right">0.217681E+09</td>
    <td align="right">       55.57</td>
    <td align="right">0.788145E+09</td>
    <td align="right"> 24483437.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">08-SEP-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    19723.50</td>
    <td align="right">08-SEP-15:40</td>
    <td align="right">    19723.50</td>
    <td align="right">08-SEP-15:40</td>
    <td align="right">      764.24</td>
    <td align="right">09-SEP-16:06</td>
    <td align="right">     4803.32</td>
    <td align="right">08-SEP-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45491512.08</td>
    <td align="right"> 12967097.48</td>
    <td align="right">        6.95</td>
    <td align="right"> 42862014.66</td>
    <td align="right">  2629497.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">03-OCT-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     4774.99</td>
    <td align="right">03-OCT-14:40</td>
    <td align="right">     4573.28</td>
    <td align="right">03-OCT-14:40</td>
    <td align="right">      259.82</td>
    <td align="right">03-OCT-15:10</td>
    <td align="right">     1343.97</td>
    <td align="right">03-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    86168.39</td>
    <td align="right">    25362.91</td>
    <td align="right">        0.04</td>
    <td align="right">    86168.39</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      574.46</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">      574.46</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      169.09</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.640594E+11</td>
    <td align="right">0.156709E+11</td>
    <td align="right">     1216.72</td>
    <td align="right">0.600410E+11</td>
    <td align="right">0.401848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259352E+11</td>
    <td align="right">0.623687E+10</td>
    <td align="right">      342.22</td>
    <td align="right">0.238779E+11</td>
    <td align="right">0.205733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63846.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58435.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29672.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15469.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">     2975.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2657.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.48</td>
    <td align="right">        0.00</td>
    <td align="right">      472.48</td>
    <td align="right">       42.93</td>
    <td align="right">     1955.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      853.72</td>
    <td align="right">       17.68</td>
    <td align="right">      836.04</td>
    <td align="right">      355.99</td>
    <td align="right">     1039.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.08</td>
    <td align="right">      204.17</td>
    <td align="right">     1101.90</td>
    <td align="right">     1023.24</td>
    <td align="right">      473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1706.65</td>
    <td align="right">      377.36</td>
    <td align="right">     1329.29</td>
    <td align="right">     1700.68</td>
    <td align="right">      220.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1431.90</td>
    <td align="right">      230.38</td>
    <td align="right">     1201.52</td>
    <td align="right">     1457.64</td>
    <td align="right">      269.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      914.28</td>
    <td align="right">       49.35</td>
    <td align="right">      864.93</td>
    <td align="right">      756.70</td>
    <td align="right">      449.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      511.03</td>
    <td align="right">        0.45</td>
    <td align="right">      510.58</td>
    <td align="right">      196.59</td>
    <td align="right">      898.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      248.69</td>
    <td align="right">        0.00</td>
    <td align="right">      248.69</td>
    <td align="right">       20.57</td>
    <td align="right">     1653.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.18</td>
    <td align="right">        0.00</td>
    <td align="right">       77.18</td>
    <td align="right">        0.00</td>
    <td align="right">     2912.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3135.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      648.20</td>
    <td align="right">       73.60</td>
    <td align="right">      574.60</td>
    <td align="right">      465.57</td>
    <td align="right">     1547.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      220.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1706.65</td>
    <td align="right">      377.36</td>
    <td align="right">     1329.29</td>
    <td align="right">     1700.68</td>
    <td align="right">     3135.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.53</td>
    <td align="right">       21.43</td>
    <td align="right">       48.10</td>
    <td align="right">        6.20</td>
    <td align="right">     1925.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      386.82</td>
    <td align="right">      184.08</td>
    <td align="right">      202.74</td>
    <td align="right">      209.92</td>
    <td align="right">     1602.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1107.49</td>
    <td align="right">      561.55</td>
    <td align="right">      545.95</td>
    <td align="right">      958.58</td>
    <td align="right">     1170.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1523.07</td>
    <td align="right">      771.86</td>
    <td align="right">      751.22</td>
    <td align="right">     1438.31</td>
    <td align="right">      644.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2215.71</td>
    <td align="right">     1250.43</td>
    <td align="right">      965.29</td>
    <td align="right">     2469.54</td>
    <td align="right">      344.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2036.67</td>
    <td align="right">      951.32</td>
    <td align="right">     1085.34</td>
    <td align="right">     2345.95</td>
    <td align="right">      169.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1935.00</td>
    <td align="right">      939.55</td>
    <td align="right">      995.45</td>
    <td align="right">     2283.85</td>
    <td align="right">      195.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1532.21</td>
    <td align="right">      746.91</td>
    <td align="right">      785.31</td>
    <td align="right">     1729.76</td>
    <td align="right">      304.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.02</td>
    <td align="right">      415.27</td>
    <td align="right">      531.75</td>
    <td align="right">      895.79</td>
    <td align="right">      567.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.30</td>
    <td align="right">      200.20</td>
    <td align="right">      299.10</td>
    <td align="right">      368.21</td>
    <td align="right">     1003.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.42</td>
    <td align="right">       36.29</td>
    <td align="right">       69.13</td>
    <td align="right">        8.77</td>
    <td align="right">     1869.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.99</td>
    <td align="right">        3.44</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">     2078.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.06</td>
    <td align="right">      509.11</td>
    <td align="right">      525.95</td>
    <td align="right">     1065.32</td>
    <td align="right">      986.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.99</td>
    <td align="right">        3.44</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">      169.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2215.71</td>
    <td align="right">     1250.43</td>
    <td align="right">     1085.34</td>
    <td align="right">     2469.54</td>
    <td align="right">     2078.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.83</td>
    <td align="right">      319.27</td>
    <td align="right">      163.57</td>
    <td align="right">      290.02</td>
    <td align="right">     2673.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1660.68</td>
    <td align="right">     1158.50</td>
    <td align="right">      502.19</td>
    <td align="right">     1445.10</td>
    <td align="right">     2143.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2844.95</td>
    <td align="right">     1932.19</td>
    <td align="right">      912.76</td>
    <td align="right">     2852.88</td>
    <td align="right">     1637.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3462.47</td>
    <td align="right">     2156.39</td>
    <td align="right">     1306.08</td>
    <td align="right">     3862.73</td>
    <td align="right">     1076.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2844.60</td>
    <td align="right">     1471.39</td>
    <td align="right">     1373.21</td>
    <td align="right">     3255.24</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2594.00</td>
    <td align="right">     1058.45</td>
    <td align="right">     1535.55</td>
    <td align="right">     3050.91</td>
    <td align="right">      322.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2501.55</td>
    <td align="right">     1086.34</td>
    <td align="right">     1415.21</td>
    <td align="right">     3013.67</td>
    <td align="right">      343.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2598.35</td>
    <td align="right">     1432.92</td>
    <td align="right">     1165.43</td>
    <td align="right">     3085.58</td>
    <td align="right">      504.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2104.55</td>
    <td align="right">     1269.97</td>
    <td align="right">      834.58</td>
    <td align="right">     2270.77</td>
    <td align="right">      869.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1518.69</td>
    <td align="right">      966.47</td>
    <td align="right">      552.22</td>
    <td align="right">     1422.89</td>
    <td align="right">     1394.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      815.96</td>
    <td align="right">      571.54</td>
    <td align="right">      244.41</td>
    <td align="right">      556.11</td>
    <td align="right">     2489.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      144.90</td>
    <td align="right">      102.47</td>
    <td align="right">       42.44</td>
    <td align="right">       26.22</td>
    <td align="right">     2981.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1963.89</td>
    <td align="right">     1125.40</td>
    <td align="right">      838.49</td>
    <td align="right">     2095.94</td>
    <td align="right">     1416.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.90</td>
    <td align="right">      102.47</td>
    <td align="right">       42.44</td>
    <td align="right">       26.22</td>
    <td align="right">      322.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3462.47</td>
    <td align="right">     2156.39</td>
    <td align="right">     1535.55</td>
    <td align="right">     3862.73</td>
    <td align="right">     2981.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.63</td>
    <td align="right">        6.30</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1963.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.80</td>
    <td align="right">       74.65</td>
    <td align="right">      142.16</td>
    <td align="right">       45.76</td>
    <td align="right">     1665.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.44</td>
    <td align="right">      280.50</td>
    <td align="right">      372.94</td>
    <td align="right">      385.19</td>
    <td align="right">     1197.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.07</td>
    <td align="right">      807.21</td>
    <td align="right">      747.86</td>
    <td align="right">     1523.05</td>
    <td align="right">      690.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1512.25</td>
    <td align="right">      690.28</td>
    <td align="right">      821.96</td>
    <td align="right">     1561.58</td>
    <td align="right">      365.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1657.01</td>
    <td align="right">      708.17</td>
    <td align="right">      948.85</td>
    <td align="right">     1861.32</td>
    <td align="right">      198.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1385.83</td>
    <td align="right">      525.34</td>
    <td align="right">      860.48</td>
    <td align="right">     1568.88</td>
    <td align="right">      215.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1138.81</td>
    <td align="right">      482.97</td>
    <td align="right">      655.83</td>
    <td align="right">     1222.96</td>
    <td align="right">      320.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      688.77</td>
    <td align="right">      288.64</td>
    <td align="right">      400.14</td>
    <td align="right">      575.20</td>
    <td align="right">      580.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      268.77</td>
    <td align="right">       80.21</td>
    <td align="right">      188.55</td>
    <td align="right">      105.13</td>
    <td align="right">     1045.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.07</td>
    <td align="right">       38.39</td>
    <td align="right">       68.68</td>
    <td align="right">       11.91</td>
    <td align="right">     1864.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.62</td>
    <td align="right">        0.95</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">     2085.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.16</td>
    <td align="right">      332.67</td>
    <td align="right">      438.49</td>
    <td align="right">      741.32</td>
    <td align="right">     1012.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.62</td>
    <td align="right">        0.95</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">      198.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1657.01</td>
    <td align="right">      807.21</td>
    <td align="right">      948.85</td>
    <td align="right">     1861.32</td>
    <td align="right">     2085.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">      993.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">      882.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.49</td>
    <td align="right">        0.00</td>
    <td align="right">      157.49</td>
    <td align="right">       15.45</td>
    <td align="right">      648.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      284.56</td>
    <td align="right">        5.89</td>
    <td align="right">      278.67</td>
    <td align="right">      129.20</td>
    <td align="right">      340.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      435.34</td>
    <td align="right">       68.05</td>
    <td align="right">      367.28</td>
    <td align="right">      356.84</td>
    <td align="right">      152.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      568.86</td>
    <td align="right">      125.78</td>
    <td align="right">      443.08</td>
    <td align="right">      579.22</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      477.28</td>
    <td align="right">       76.79</td>
    <td align="right">      400.49</td>
    <td align="right">      493.69</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.74</td>
    <td align="right">       16.45</td>
    <td align="right">      288.30</td>
    <td align="right">      253.97</td>
    <td align="right">      152.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.34</td>
    <td align="right">        0.15</td>
    <td align="right">      170.19</td>
    <td align="right">       62.82</td>
    <td align="right">      316.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       82.89</td>
    <td align="right">        0.00</td>
    <td align="right">       82.89</td>
    <td align="right">        5.63</td>
    <td align="right">      576.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">      989.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.06</td>
    <td align="right">       24.53</td>
    <td align="right">      191.52</td>
    <td align="right">      158.99</td>
    <td align="right">      520.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      568.86</td>
    <td align="right">      125.78</td>
    <td align="right">      443.08</td>
    <td align="right">      579.22</td>
    <td align="right">     1055.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">      993.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.89</td>
    <td align="right">        0.00</td>
    <td align="right">       58.89</td>
    <td align="right">        0.00</td>
    <td align="right">      882.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.49</td>
    <td align="right">        0.00</td>
    <td align="right">      157.49</td>
    <td align="right">       15.45</td>
    <td align="right">      648.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      284.57</td>
    <td align="right">        5.89</td>
    <td align="right">      278.68</td>
    <td align="right">      129.20</td>
    <td align="right">      340.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      435.35</td>
    <td align="right">       68.06</td>
    <td align="right">      367.30</td>
    <td align="right">      356.85</td>
    <td align="right">      152.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      568.88</td>
    <td align="right">      125.78</td>
    <td align="right">      443.09</td>
    <td align="right">      579.24</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      477.29</td>
    <td align="right">       76.79</td>
    <td align="right">      400.50</td>
    <td align="right">      493.71</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.76</td>
    <td align="right">       16.45</td>
    <td align="right">      288.31</td>
    <td align="right">      253.98</td>
    <td align="right">      152.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.34</td>
    <td align="right">        0.15</td>
    <td align="right">      170.19</td>
    <td align="right">       62.82</td>
    <td align="right">      316.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       82.90</td>
    <td align="right">        0.00</td>
    <td align="right">       82.90</td>
    <td align="right">        5.63</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">      989.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.07</td>
    <td align="right">       24.53</td>
    <td align="right">      191.53</td>
    <td align="right">      158.99</td>
    <td align="right">      520.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      568.88</td>
    <td align="right">      125.78</td>
    <td align="right">      443.09</td>
    <td align="right">      579.24</td>
    <td align="right">     1055.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">      993.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.89</td>
    <td align="right">        0.00</td>
    <td align="right">       58.89</td>
    <td align="right">        0.00</td>
    <td align="right">      882.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.49</td>
    <td align="right">        0.00</td>
    <td align="right">      157.49</td>
    <td align="right">       15.45</td>
    <td align="right">      648.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      284.57</td>
    <td align="right">        5.89</td>
    <td align="right">      278.68</td>
    <td align="right">      129.20</td>
    <td align="right">      340.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      435.35</td>
    <td align="right">       68.06</td>
    <td align="right">      367.30</td>
    <td align="right">      356.85</td>
    <td align="right">      152.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      568.88</td>
    <td align="right">      125.78</td>
    <td align="right">      443.09</td>
    <td align="right">      579.24</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      477.29</td>
    <td align="right">       76.79</td>
    <td align="right">      400.50</td>
    <td align="right">      493.71</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.76</td>
    <td align="right">       16.45</td>
    <td align="right">      288.31</td>
    <td align="right">      253.98</td>
    <td align="right">      152.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.34</td>
    <td align="right">        0.15</td>
    <td align="right">      170.19</td>
    <td align="right">       62.82</td>
    <td align="right">      316.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       82.90</td>
    <td align="right">        0.00</td>
    <td align="right">       82.90</td>
    <td align="right">        5.63</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">      989.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.07</td>
    <td align="right">       24.53</td>
    <td align="right">      191.53</td>
    <td align="right">      158.99</td>
    <td align="right">      520.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">       70.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      568.88</td>
    <td align="right">      125.78</td>
    <td align="right">      443.09</td>
    <td align="right">      579.24</td>
    <td align="right">     1055.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       66.88</td>
    <td align="right">       20.62</td>
    <td align="right">       46.27</td>
    <td align="right">        6.17</td>
    <td align="right">     1857.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      372.10</td>
    <td align="right">      177.07</td>
    <td align="right">      195.03</td>
    <td align="right">      203.47</td>
    <td align="right">     1539.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1065.35</td>
    <td align="right">      540.18</td>
    <td align="right">      525.17</td>
    <td align="right">      932.14</td>
    <td align="right">     1129.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1465.12</td>
    <td align="right">      742.49</td>
    <td align="right">      722.63</td>
    <td align="right">     1399.00</td>
    <td align="right">      627.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2131.40</td>
    <td align="right">     1202.84</td>
    <td align="right">      928.56</td>
    <td align="right">     2392.04</td>
    <td align="right">      335.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1959.17</td>
    <td align="right">      915.12</td>
    <td align="right">     1044.05</td>
    <td align="right">     2273.71</td>
    <td align="right">      162.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1861.37</td>
    <td align="right">      903.79</td>
    <td align="right">      957.57</td>
    <td align="right">     2207.48</td>
    <td align="right">      191.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1473.91</td>
    <td align="right">      718.49</td>
    <td align="right">      755.43</td>
    <td align="right">     1666.91</td>
    <td align="right">      305.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      910.99</td>
    <td align="right">      399.47</td>
    <td align="right">      511.52</td>
    <td align="right">      852.88</td>
    <td align="right">      586.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.30</td>
    <td align="right">      192.58</td>
    <td align="right">      287.72</td>
    <td align="right">      347.68</td>
    <td align="right">     1020.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.41</td>
    <td align="right">       34.91</td>
    <td align="right">       66.50</td>
    <td align="right">        8.23</td>
    <td align="right">     1832.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.42</td>
    <td align="right">        3.31</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">     2018.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      995.68</td>
    <td align="right">      489.74</td>
    <td align="right">      505.94</td>
    <td align="right">     1029.69</td>
    <td align="right">      964.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.42</td>
    <td align="right">        3.31</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">      162.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2131.40</td>
    <td align="right">     1202.84</td>
    <td align="right">     1044.05</td>
    <td align="right">     2392.04</td>
    <td align="right">     2018.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.64</td>
    <td align="right">        0.82</td>
    <td align="right">        1.83</td>
    <td align="right">        0.24</td>
    <td align="right">       73.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.71</td>
    <td align="right">        7.00</td>
    <td align="right">        7.71</td>
    <td align="right">        8.04</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.12</td>
    <td align="right">       21.36</td>
    <td align="right">       20.76</td>
    <td align="right">       36.86</td>
    <td align="right">       44.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.93</td>
    <td align="right">       29.36</td>
    <td align="right">       28.57</td>
    <td align="right">       55.32</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       84.27</td>
    <td align="right">       47.56</td>
    <td align="right">       36.71</td>
    <td align="right">       94.58</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.46</td>
    <td align="right">       36.18</td>
    <td align="right">       41.28</td>
    <td align="right">       89.90</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.60</td>
    <td align="right">       35.74</td>
    <td align="right">       37.86</td>
    <td align="right">       87.28</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.28</td>
    <td align="right">       28.41</td>
    <td align="right">       29.87</td>
    <td align="right">       65.91</td>
    <td align="right">       12.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.02</td>
    <td align="right">       15.79</td>
    <td align="right">       20.22</td>
    <td align="right">       33.72</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.99</td>
    <td align="right">        7.61</td>
    <td align="right">       11.38</td>
    <td align="right">       13.75</td>
    <td align="right">       40.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.01</td>
    <td align="right">        1.38</td>
    <td align="right">        2.63</td>
    <td align="right">        0.33</td>
    <td align="right">       72.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.13</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">       79.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.37</td>
    <td align="right">       19.36</td>
    <td align="right">       20.00</td>
    <td align="right">       40.71</td>
    <td align="right">       38.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.57</td>
    <td align="right">        0.13</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.27</td>
    <td align="right">       47.56</td>
    <td align="right">       41.28</td>
    <td align="right">       94.58</td>
    <td align="right">       79.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.94</td>
    <td align="right">      106.42</td>
    <td align="right">       54.52</td>
    <td align="right">       99.38</td>
    <td align="right">      874.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      553.55</td>
    <td align="right">      386.16</td>
    <td align="right">      167.39</td>
    <td align="right">      489.50</td>
    <td align="right">      705.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.30</td>
    <td align="right">      644.05</td>
    <td align="right">      304.25</td>
    <td align="right">      967.46</td>
    <td align="right">      545.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1154.14</td>
    <td align="right">      718.78</td>
    <td align="right">      435.36</td>
    <td align="right">     1300.27</td>
    <td align="right">      369.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      948.19</td>
    <td align="right">      490.45</td>
    <td align="right">      457.73</td>
    <td align="right">     1098.08</td>
    <td align="right">      201.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      864.65</td>
    <td align="right">      352.81</td>
    <td align="right">      511.84</td>
    <td align="right">     1028.68</td>
    <td align="right">      107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      833.84</td>
    <td align="right">      362.11</td>
    <td align="right">      471.73</td>
    <td align="right">     1012.68</td>
    <td align="right">      116.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      866.10</td>
    <td align="right">      477.63</td>
    <td align="right">      388.47</td>
    <td align="right">     1033.68</td>
    <td align="right">      176.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.50</td>
    <td align="right">      423.31</td>
    <td align="right">      278.19</td>
    <td align="right">      757.53</td>
    <td align="right">      310.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.22</td>
    <td align="right">      322.15</td>
    <td align="right">      184.07</td>
    <td align="right">      473.34</td>
    <td align="right">      488.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.98</td>
    <td align="right">      190.51</td>
    <td align="right">       81.47</td>
    <td align="right">      187.84</td>
    <td align="right">      832.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.30</td>
    <td align="right">       34.16</td>
    <td align="right">       14.15</td>
    <td align="right">        9.94</td>
    <td align="right">      979.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.62</td>
    <td align="right">      375.13</td>
    <td align="right">      279.49</td>
    <td align="right">      705.39</td>
    <td align="right">      474.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.30</td>
    <td align="right">       34.16</td>
    <td align="right">       14.15</td>
    <td align="right">        9.94</td>
    <td align="right">      107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1154.14</td>
    <td align="right">      718.78</td>
    <td align="right">      511.84</td>
    <td align="right">     1300.27</td>
    <td align="right">      979.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.94</td>
    <td align="right">      106.42</td>
    <td align="right">       54.52</td>
    <td align="right">       99.38</td>
    <td align="right">      874.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      553.55</td>
    <td align="right">      386.16</td>
    <td align="right">      167.39</td>
    <td align="right">      489.50</td>
    <td align="right">      705.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.30</td>
    <td align="right">      644.05</td>
    <td align="right">      304.25</td>
    <td align="right">      967.46</td>
    <td align="right">      545.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1154.14</td>
    <td align="right">      718.78</td>
    <td align="right">      435.36</td>
    <td align="right">     1300.27</td>
    <td align="right">      369.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      948.19</td>
    <td align="right">      490.45</td>
    <td align="right">      457.73</td>
    <td align="right">     1098.08</td>
    <td align="right">      201.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      864.65</td>
    <td align="right">      352.81</td>
    <td align="right">      511.84</td>
    <td align="right">     1028.68</td>
    <td align="right">      107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      833.84</td>
    <td align="right">      362.11</td>
    <td align="right">      471.73</td>
    <td align="right">     1012.68</td>
    <td align="right">      116.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      866.10</td>
    <td align="right">      477.63</td>
    <td align="right">      388.47</td>
    <td align="right">     1033.68</td>
    <td align="right">      176.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.50</td>
    <td align="right">      423.31</td>
    <td align="right">      278.19</td>
    <td align="right">      757.53</td>
    <td align="right">      310.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.22</td>
    <td align="right">      322.15</td>
    <td align="right">      184.07</td>
    <td align="right">      473.34</td>
    <td align="right">      488.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.98</td>
    <td align="right">      190.51</td>
    <td align="right">       81.47</td>
    <td align="right">      187.84</td>
    <td align="right">      832.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.30</td>
    <td align="right">       34.16</td>
    <td align="right">       14.15</td>
    <td align="right">        9.94</td>
    <td align="right">      979.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.62</td>
    <td align="right">      375.13</td>
    <td align="right">      279.49</td>
    <td align="right">      705.39</td>
    <td align="right">      474.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.30</td>
    <td align="right">       34.16</td>
    <td align="right">       14.15</td>
    <td align="right">        9.94</td>
    <td align="right">      107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1154.14</td>
    <td align="right">      718.78</td>
    <td align="right">      511.84</td>
    <td align="right">     1300.27</td>
    <td align="right">      979.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.93</td>
    <td align="right">      106.41</td>
    <td align="right">       54.52</td>
    <td align="right">       99.38</td>
    <td align="right">      874.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      553.52</td>
    <td align="right">      386.13</td>
    <td align="right">      167.38</td>
    <td align="right">      489.47</td>
    <td align="right">      705.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.24</td>
    <td align="right">      644.01</td>
    <td align="right">      304.23</td>
    <td align="right">      967.40</td>
    <td align="right">      545.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1154.06</td>
    <td align="right">      718.74</td>
    <td align="right">      435.33</td>
    <td align="right">     1300.19</td>
    <td align="right">      369.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      948.13</td>
    <td align="right">      490.42</td>
    <td align="right">      457.70</td>
    <td align="right">     1098.01</td>
    <td align="right">      201.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      864.60</td>
    <td align="right">      352.79</td>
    <td align="right">      511.81</td>
    <td align="right">     1028.61</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      833.78</td>
    <td align="right">      362.08</td>
    <td align="right">      471.70</td>
    <td align="right">     1012.61</td>
    <td align="right">      116.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      866.05</td>
    <td align="right">      477.60</td>
    <td align="right">      388.45</td>
    <td align="right">     1033.62</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.46</td>
    <td align="right">      423.29</td>
    <td align="right">      278.17</td>
    <td align="right">      757.48</td>
    <td align="right">      310.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.19</td>
    <td align="right">      322.13</td>
    <td align="right">      184.06</td>
    <td align="right">      473.31</td>
    <td align="right">      488.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.96</td>
    <td align="right">      190.50</td>
    <td align="right">       81.46</td>
    <td align="right">      187.82</td>
    <td align="right">      832.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.30</td>
    <td align="right">       34.15</td>
    <td align="right">       14.14</td>
    <td align="right">        9.94</td>
    <td align="right">      979.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.58</td>
    <td align="right">      375.10</td>
    <td align="right">      279.48</td>
    <td align="right">      705.34</td>
    <td align="right">      474.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.30</td>
    <td align="right">       34.15</td>
    <td align="right">       14.14</td>
    <td align="right">        9.94</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1154.06</td>
    <td align="right">      718.74</td>
    <td align="right">      511.81</td>
    <td align="right">     1300.19</td>
    <td align="right">      979.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.24</td>
    <td align="right">        6.06</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">     1894.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      208.55</td>
    <td align="right">       71.81</td>
    <td align="right">      136.75</td>
    <td align="right">       45.19</td>
    <td align="right">     1600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      628.57</td>
    <td align="right">      269.82</td>
    <td align="right">      358.75</td>
    <td align="right">      380.23</td>
    <td align="right">     1151.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1495.90</td>
    <td align="right">      776.49</td>
    <td align="right">      719.41</td>
    <td align="right">     1484.35</td>
    <td align="right">      676.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1454.71</td>
    <td align="right">      664.02</td>
    <td align="right">      790.69</td>
    <td align="right">     1523.98</td>
    <td align="right">      351.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1593.97</td>
    <td align="right">      681.22</td>
    <td align="right">      912.75</td>
    <td align="right">     1809.18</td>
    <td align="right">      189.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1333.10</td>
    <td align="right">      505.35</td>
    <td align="right">      827.74</td>
    <td align="right">     1522.67</td>
    <td align="right">      208.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1095.48</td>
    <td align="right">      464.60</td>
    <td align="right">      630.88</td>
    <td align="right">     1180.56</td>
    <td align="right">      321.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      662.57</td>
    <td align="right">      277.65</td>
    <td align="right">      384.91</td>
    <td align="right">      546.43</td>
    <td align="right">      598.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.54</td>
    <td align="right">       77.16</td>
    <td align="right">      181.38</td>
    <td align="right">       97.37</td>
    <td align="right">     1056.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.00</td>
    <td align="right">       36.93</td>
    <td align="right">       66.06</td>
    <td align="right">       11.12</td>
    <td align="right">     1829.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.25</td>
    <td align="right">        0.91</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">     2024.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.82</td>
    <td align="right">      320.01</td>
    <td align="right">      421.80</td>
    <td align="right">      719.58</td>
    <td align="right">      988.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.25</td>
    <td align="right">        0.91</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">      189.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1593.97</td>
    <td align="right">      776.49</td>
    <td align="right">      912.75</td>
    <td align="right">     1809.18</td>
    <td align="right">     2024.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.39</td>
    <td align="right">        0.24</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">       74.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.25</td>
    <td align="right">        2.84</td>
    <td align="right">        5.41</td>
    <td align="right">        1.79</td>
    <td align="right">       63.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.85</td>
    <td align="right">       10.67</td>
    <td align="right">       14.18</td>
    <td align="right">       15.03</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.15</td>
    <td align="right">       30.70</td>
    <td align="right">       28.44</td>
    <td align="right">       58.69</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.52</td>
    <td align="right">       26.25</td>
    <td align="right">       31.26</td>
    <td align="right">       60.26</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.02</td>
    <td align="right">       26.93</td>
    <td align="right">       36.09</td>
    <td align="right">       71.53</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.71</td>
    <td align="right">       19.98</td>
    <td align="right">       32.73</td>
    <td align="right">       60.20</td>
    <td align="right">        8.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.31</td>
    <td align="right">       18.37</td>
    <td align="right">       24.94</td>
    <td align="right">       46.68</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.20</td>
    <td align="right">       10.98</td>
    <td align="right">       15.22</td>
    <td align="right">       21.61</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.22</td>
    <td align="right">        3.05</td>
    <td align="right">        7.17</td>
    <td align="right">        3.85</td>
    <td align="right">       41.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.07</td>
    <td align="right">        1.46</td>
    <td align="right">        2.61</td>
    <td align="right">        0.44</td>
    <td align="right">       72.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.37</td>
    <td align="right">        0.04</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">       80.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.33</td>
    <td align="right">       12.65</td>
    <td align="right">       16.68</td>
    <td align="right">       28.45</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.37</td>
    <td align="right">        0.04</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.02</td>
    <td align="right">       30.70</td>
    <td align="right">       36.09</td>
    <td align="right">       71.53</td>
    <td align="right">       80.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">     3026.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2712.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.48</td>
    <td align="right">        0.00</td>
    <td align="right">      472.48</td>
    <td align="right">       39.69</td>
    <td align="right">     2015.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      853.72</td>
    <td align="right">       17.68</td>
    <td align="right">      836.04</td>
    <td align="right">      340.35</td>
    <td align="right">     1091.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.08</td>
    <td align="right">      204.17</td>
    <td align="right">     1101.90</td>
    <td align="right">     1006.21</td>
    <td align="right">      491.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1706.65</td>
    <td align="right">      377.36</td>
    <td align="right">     1329.29</td>
    <td align="right">     1695.91</td>
    <td align="right">      226.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1431.90</td>
    <td align="right">      230.38</td>
    <td align="right">     1201.52</td>
    <td align="right">     1453.33</td>
    <td align="right">      277.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      914.28</td>
    <td align="right">       49.35</td>
    <td align="right">      864.93</td>
    <td align="right">      747.00</td>
    <td align="right">      467.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      511.03</td>
    <td align="right">        0.45</td>
    <td align="right">      510.58</td>
    <td align="right">      181.09</td>
    <td align="right">      958.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      248.69</td>
    <td align="right">        0.00</td>
    <td align="right">      248.69</td>
    <td align="right">       15.90</td>
    <td align="right">     1728.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.18</td>
    <td align="right">        0.00</td>
    <td align="right">       77.18</td>
    <td align="right">        0.00</td>
    <td align="right">     2974.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3192.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      648.20</td>
    <td align="right">       73.60</td>
    <td align="right">      574.60</td>
    <td align="right">      459.31</td>
    <td align="right">     1590.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      226.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1706.65</td>
    <td align="right">      377.36</td>
    <td align="right">     1329.29</td>
    <td align="right">     1695.91</td>
    <td align="right">     3192.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.53</td>
    <td align="right">       21.43</td>
    <td align="right">       48.10</td>
    <td align="right">        6.15</td>
    <td align="right">     1954.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      386.82</td>
    <td align="right">      184.08</td>
    <td align="right">      202.74</td>
    <td align="right">      206.66</td>
    <td align="right">     1634.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1107.49</td>
    <td align="right">      561.55</td>
    <td align="right">      545.95</td>
    <td align="right">      947.82</td>
    <td align="right">     1207.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1523.07</td>
    <td align="right">      771.86</td>
    <td align="right">      751.22</td>
    <td align="right">     1422.78</td>
    <td align="right">      673.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2215.71</td>
    <td align="right">     1250.43</td>
    <td align="right">      965.29</td>
    <td align="right">     2460.15</td>
    <td align="right">      356.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2036.67</td>
    <td align="right">      951.32</td>
    <td align="right">     1085.34</td>
    <td align="right">     2341.32</td>
    <td align="right">      174.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1935.00</td>
    <td align="right">      939.55</td>
    <td align="right">      995.45</td>
    <td align="right">     2279.75</td>
    <td align="right">      200.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1532.21</td>
    <td align="right">      746.91</td>
    <td align="right">      785.31</td>
    <td align="right">     1723.00</td>
    <td align="right">      315.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.02</td>
    <td align="right">      415.27</td>
    <td align="right">      531.75</td>
    <td align="right">      881.11</td>
    <td align="right">      601.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.30</td>
    <td align="right">      200.20</td>
    <td align="right">      299.10</td>
    <td align="right">      358.76</td>
    <td align="right">     1050.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.42</td>
    <td align="right">       36.29</td>
    <td align="right">       69.13</td>
    <td align="right">        8.45</td>
    <td align="right">     1906.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.99</td>
    <td align="right">        3.44</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">     2110.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.06</td>
    <td align="right">      509.11</td>
    <td align="right">      525.95</td>
    <td align="right">     1058.74</td>
    <td align="right">     1012.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.99</td>
    <td align="right">        3.44</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">      174.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2215.71</td>
    <td align="right">     1250.43</td>
    <td align="right">     1085.34</td>
    <td align="right">     2460.15</td>
    <td align="right">     2110.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.83</td>
    <td align="right">      319.27</td>
    <td align="right">      163.57</td>
    <td align="right">      286.54</td>
    <td align="right">     2719.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1660.68</td>
    <td align="right">     1158.50</td>
    <td align="right">      502.19</td>
    <td align="right">     1432.62</td>
    <td align="right">     2195.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2844.95</td>
    <td align="right">     1932.19</td>
    <td align="right">      912.76</td>
    <td align="right">     2837.56</td>
    <td align="right">     1692.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3462.47</td>
    <td align="right">     2156.39</td>
    <td align="right">     1306.08</td>
    <td align="right">     3848.76</td>
    <td align="right">     1124.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2844.60</td>
    <td align="right">     1471.39</td>
    <td align="right">     1373.21</td>
    <td align="right">     3249.63</td>
    <td align="right">      624.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2594.00</td>
    <td align="right">     1058.45</td>
    <td align="right">     1535.55</td>
    <td align="right">     3050.66</td>
    <td align="right">      332.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2501.55</td>
    <td align="right">     1086.34</td>
    <td align="right">     1415.21</td>
    <td align="right">     3013.45</td>
    <td align="right">      354.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2598.35</td>
    <td align="right">     1432.92</td>
    <td align="right">     1165.43</td>
    <td align="right">     3082.08</td>
    <td align="right">      524.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2104.55</td>
    <td align="right">     1269.97</td>
    <td align="right">      834.58</td>
    <td align="right">     2253.74</td>
    <td align="right">      920.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1518.69</td>
    <td align="right">      966.47</td>
    <td align="right">      552.22</td>
    <td align="right">     1403.75</td>
    <td align="right">     1461.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      815.96</td>
    <td align="right">      571.54</td>
    <td align="right">      244.41</td>
    <td align="right">      548.35</td>
    <td align="right">     2549.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      144.90</td>
    <td align="right">      102.47</td>
    <td align="right">       42.44</td>
    <td align="right">       25.79</td>
    <td align="right">     3035.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1963.89</td>
    <td align="right">     1125.40</td>
    <td align="right">      838.49</td>
    <td align="right">     2087.73</td>
    <td align="right">     1457.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.90</td>
    <td align="right">      102.47</td>
    <td align="right">       42.44</td>
    <td align="right">       25.79</td>
    <td align="right">      332.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3462.47</td>
    <td align="right">     2156.39</td>
    <td align="right">     1535.55</td>
    <td align="right">     3848.76</td>
    <td align="right">     3035.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.63</td>
    <td align="right">        6.30</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1994.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.80</td>
    <td align="right">       74.65</td>
    <td align="right">      142.16</td>
    <td align="right">       44.74</td>
    <td align="right">     1700.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.44</td>
    <td align="right">      280.50</td>
    <td align="right">      372.94</td>
    <td align="right">      380.71</td>
    <td align="right">     1235.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.07</td>
    <td align="right">      807.21</td>
    <td align="right">      747.86</td>
    <td align="right">     1513.10</td>
    <td align="right">      724.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1512.25</td>
    <td align="right">      690.28</td>
    <td align="right">      821.96</td>
    <td align="right">     1556.03</td>
    <td align="right">      381.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1657.01</td>
    <td align="right">      708.17</td>
    <td align="right">      948.85</td>
    <td align="right">     1860.69</td>
    <td align="right">      205.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1385.83</td>
    <td align="right">      525.34</td>
    <td align="right">      860.48</td>
    <td align="right">     1568.25</td>
    <td align="right">      222.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1138.81</td>
    <td align="right">      482.97</td>
    <td align="right">      655.83</td>
    <td align="right">     1219.36</td>
    <td align="right">      334.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      688.77</td>
    <td align="right">      288.64</td>
    <td align="right">      400.14</td>
    <td align="right">      564.25</td>
    <td align="right">      617.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      268.77</td>
    <td align="right">       80.21</td>
    <td align="right">      188.55</td>
    <td align="right">       99.84</td>
    <td align="right">     1093.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.07</td>
    <td align="right">       38.39</td>
    <td align="right">       68.68</td>
    <td align="right">       11.38</td>
    <td align="right">     1904.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.62</td>
    <td align="right">        0.95</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">     2119.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      771.16</td>
    <td align="right">      332.67</td>
    <td align="right">      438.49</td>
    <td align="right">      737.77</td>
    <td align="right">     1041.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.62</td>
    <td align="right">        0.95</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">      205.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1657.01</td>
    <td align="right">      807.21</td>
    <td align="right">      948.85</td>
    <td align="right">     1860.69</td>
    <td align="right">     2119.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.796966E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.427372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642962E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126550E+10</td>
    <td align="right">0.114988E+09</td>
    <td align="right">0.523707E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221284E+10</td>
    <td align="right"> 45829192.81</td>
    <td align="right">0.216701E+10</td>
    <td align="right">0.922736E+09</td>
    <td align="right">0.269337E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349819E+10</td>
    <td align="right">0.546861E+09</td>
    <td align="right">0.295133E+10</td>
    <td align="right">0.274065E+10</td>
    <td align="right">0.126910E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442363E+10</td>
    <td align="right">0.978110E+09</td>
    <td align="right">0.344552E+10</td>
    <td align="right">0.440816E+10</td>
    <td align="right">0.570554E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383519E+10</td>
    <td align="right">0.617040E+09</td>
    <td align="right">0.321815E+10</td>
    <td align="right">0.390415E+10</td>
    <td align="right">0.722277E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.244879E+10</td>
    <td align="right">0.132169E+09</td>
    <td align="right">0.231663E+10</td>
    <td align="right">0.202674E+10</td>
    <td align="right">0.120264E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132460E+10</td>
    <td align="right">  1167627.48</td>
    <td align="right">0.132343E+10</td>
    <td align="right">0.509566E+09</td>
    <td align="right">0.232862E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.666103E+09</td>
    <td align="right"> 55085622.62</td>
    <td align="right">0.442868E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.754906E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.839944E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204418E+11</td>
    <td align="right">0.232118E+10</td>
    <td align="right">0.181206E+11</td>
    <td align="right">0.146821E+11</td>
    <td align="right">0.488001E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.570554E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442363E+10</td>
    <td align="right">0.978110E+09</td>
    <td align="right">0.344552E+10</td>
    <td align="right">0.440816E+10</td>
    <td align="right">0.839944E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186224E+09</td>
    <td align="right"> 57402514.18</td>
    <td align="right">0.128821E+09</td>
    <td align="right"> 16605936.38</td>
    <td align="right">0.515730E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.935792E+09</td>
    <td align="right">0.445324E+09</td>
    <td align="right">0.490467E+09</td>
    <td align="right">0.507835E+09</td>
    <td align="right">0.387663E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296630E+10</td>
    <td align="right">0.150404E+10</td>
    <td align="right">0.146226E+10</td>
    <td align="right">0.256745E+10</td>
    <td align="right">0.313539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394781E+10</td>
    <td align="right">0.200066E+10</td>
    <td align="right">0.194715E+10</td>
    <td align="right">0.372811E+10</td>
    <td align="right">0.167023E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.593457E+10</td>
    <td align="right">0.334914E+10</td>
    <td align="right">0.258543E+10</td>
    <td align="right">0.661442E+10</td>
    <td align="right">0.923865E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527904E+10</td>
    <td align="right">0.246583E+10</td>
    <td align="right">0.281321E+10</td>
    <td align="right">0.608071E+10</td>
    <td align="right">0.440232E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518269E+10</td>
    <td align="right">0.251648E+10</td>
    <td align="right">0.266621E+10</td>
    <td align="right">0.611706E+10</td>
    <td align="right">0.522731E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410388E+10</td>
    <td align="right">0.200052E+10</td>
    <td align="right">0.210336E+10</td>
    <td align="right">0.463299E+10</td>
    <td align="right">0.816381E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245468E+10</td>
    <td align="right">0.107638E+10</td>
    <td align="right">0.137830E+10</td>
    <td align="right">0.232189E+10</td>
    <td align="right">0.147208E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133733E+10</td>
    <td align="right">0.536219E+09</td>
    <td align="right">0.801112E+09</td>
    <td align="right">0.986216E+09</td>
    <td align="right">0.268755E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273252E+09</td>
    <td align="right"> 94067965.17</td>
    <td align="right">0.179184E+09</td>
    <td align="right"> 22728300.93</td>
    <td align="right">0.484589E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40151185.17</td>
    <td align="right">  9222977.62</td>
    <td align="right"> 30928207.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.556832E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326417E+11</td>
    <td align="right">0.160553E+11</td>
    <td align="right">0.165864E+11</td>
    <td align="right">0.335960E+11</td>
    <td align="right">0.311166E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40151185.17</td>
    <td align="right">  9222977.62</td>
    <td align="right"> 30928207.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.440232E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593457E+10</td>
    <td align="right">0.334914E+10</td>
    <td align="right">0.281321E+10</td>
    <td align="right">0.661442E+10</td>
    <td align="right">0.556832E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.855128E+09</td>
    <td align="right">0.438097E+09</td>
    <td align="right">0.776790E+09</td>
    <td align="right">0.715950E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401753E+10</td>
    <td align="right">0.280264E+10</td>
    <td align="right">0.121489E+10</td>
    <td align="right">0.349599E+10</td>
    <td align="right">0.518441E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761990E+10</td>
    <td align="right">0.517517E+10</td>
    <td align="right">0.244474E+10</td>
    <td align="right">0.764114E+10</td>
    <td align="right">0.438541E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.897472E+10</td>
    <td align="right">0.558935E+10</td>
    <td align="right">0.338536E+10</td>
    <td align="right">0.100122E+11</td>
    <td align="right">0.278972E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761899E+10</td>
    <td align="right">0.394098E+10</td>
    <td align="right">0.367801E+10</td>
    <td align="right">0.871883E+10</td>
    <td align="right">0.160540E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.672366E+10</td>
    <td align="right">0.274351E+10</td>
    <td align="right">0.398014E+10</td>
    <td align="right">0.790796E+10</td>
    <td align="right">0.835469E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.670015E+10</td>
    <td align="right">0.290965E+10</td>
    <td align="right">0.379050E+10</td>
    <td align="right">0.807180E+10</td>
    <td align="right">0.920602E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.695943E+10</td>
    <td align="right">0.383795E+10</td>
    <td align="right">0.312148E+10</td>
    <td align="right">0.826441E+10</td>
    <td align="right">0.135060E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545499E+10</td>
    <td align="right">0.329176E+10</td>
    <td align="right">0.216323E+10</td>
    <td align="right">0.588583E+10</td>
    <td align="right">0.225489E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406766E+10</td>
    <td align="right">0.258859E+10</td>
    <td align="right">0.147907E+10</td>
    <td align="right">0.381107E+10</td>
    <td align="right">0.373542E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211496E+10</td>
    <td align="right">0.148144E+10</td>
    <td align="right">0.633523E+09</td>
    <td align="right">0.144145E+10</td>
    <td align="right">0.645288E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.274452E+09</td>
    <td align="right">0.113661E+09</td>
    <td align="right"> 70222207.28</td>
    <td align="right">0.798596E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.619333E+11</td>
    <td align="right">0.354906E+11</td>
    <td align="right">0.264427E+11</td>
    <td align="right">0.660977E+11</td>
    <td align="right">0.446603E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.274452E+09</td>
    <td align="right">0.113661E+09</td>
    <td align="right"> 70222207.28</td>
    <td align="right">0.835469E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.897472E+10</td>
    <td align="right">0.558935E+10</td>
    <td align="right">0.398014E+10</td>
    <td align="right">0.100122E+11</td>
    <td align="right">0.798596E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98112947.39</td>
    <td align="right"> 16875249.29</td>
    <td align="right"> 81237698.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.525886E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524491E+09</td>
    <td align="right">0.180586E+09</td>
    <td align="right">0.343905E+09</td>
    <td align="right">0.110692E+09</td>
    <td align="right">0.403030E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175016E+10</td>
    <td align="right">0.751280E+09</td>
    <td align="right">0.998882E+09</td>
    <td align="right">0.103169E+10</td>
    <td align="right">0.320612E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403074E+10</td>
    <td align="right">0.209229E+10</td>
    <td align="right">0.193845E+10</td>
    <td align="right">0.394774E+10</td>
    <td align="right">0.179035E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405040E+10</td>
    <td align="right">0.184886E+10</td>
    <td align="right">0.220155E+10</td>
    <td align="right">0.418255E+10</td>
    <td align="right">0.979230E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429498E+10</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.245941E+10</td>
    <td align="right">0.482454E+10</td>
    <td align="right">0.514098E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371179E+10</td>
    <td align="right">0.140708E+10</td>
    <td align="right">0.230472E+10</td>
    <td align="right">0.420209E+10</td>
    <td align="right">0.576903E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305018E+10</td>
    <td align="right">0.129360E+10</td>
    <td align="right">0.175658E+10</td>
    <td align="right">0.327557E+10</td>
    <td align="right">0.858681E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178530E+10</td>
    <td align="right">0.748147E+09</td>
    <td align="right">0.103716E+10</td>
    <td align="right">0.149091E+10</td>
    <td align="right">0.150469E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.719868E+09</td>
    <td align="right">0.214845E+09</td>
    <td align="right">0.505023E+09</td>
    <td align="right">0.281576E+09</td>
    <td align="right">0.280137E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277525E+09</td>
    <td align="right"> 99513390.80</td>
    <td align="right">0.178012E+09</td>
    <td align="right"> 30883669.08</td>
    <td align="right">0.483388E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25757088.73</td>
    <td align="right">  2545360.36</td>
    <td align="right"> 23211728.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.558625E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243193E+11</td>
    <td align="right">0.104912E+11</td>
    <td align="right">0.138281E+11</td>
    <td align="right">0.233782E+11</td>
    <td align="right">0.319407E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25757088.73</td>
    <td align="right">  2545360.36</td>
    <td align="right"> 23211728.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.514098E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429498E+10</td>
    <td align="right">0.209229E+10</td>
    <td align="right">0.245941E+10</td>
    <td align="right">0.482454E+10</td>
    <td align="right">0.558625E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35677821.11</td>
    <td align="right">        0.00</td>
    <td align="right"> 35677821.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266062E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213440E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.421814E+09</td>
    <td align="right"> 41373856.74</td>
    <td align="right">0.173717E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737577E+09</td>
    <td align="right"> 15275674.84</td>
    <td align="right">0.722302E+09</td>
    <td align="right">0.334888E+09</td>
    <td align="right">0.883557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116601E+10</td>
    <td align="right">0.182278E+09</td>
    <td align="right">0.983730E+09</td>
    <td align="right">0.955756E+09</td>
    <td align="right">0.407380E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147447E+10</td>
    <td align="right">0.326021E+09</td>
    <td align="right">0.114845E+10</td>
    <td align="right">0.150135E+10</td>
    <td align="right">0.182886E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127834E+10</td>
    <td align="right">0.205670E+09</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.132231E+10</td>
    <td align="right">0.236575E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816226E+09</td>
    <td align="right"> 44054132.18</td>
    <td align="right">0.772172E+09</td>
    <td align="right">0.680235E+09</td>
    <td align="right">0.407841E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.441512E+09</td>
    <td align="right">   389190.75</td>
    <td align="right">0.441123E+09</td>
    <td align="right">0.162828E+09</td>
    <td align="right">0.820486E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222024E+09</td>
    <td align="right"> 15068868.94</td>
    <td align="right">0.154516E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66679304.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 66679304.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.256521E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10822788.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 10822788.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.282814E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681360E+10</td>
    <td align="right">0.773689E+09</td>
    <td align="right">0.603991E+10</td>
    <td align="right">0.501381E+10</td>
    <td align="right">0.164094E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10822788.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 10822788.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.182886E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147447E+10</td>
    <td align="right">0.326021E+09</td>
    <td align="right">0.114845E+10</td>
    <td align="right">0.150135E+10</td>
    <td align="right">0.282814E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35679076.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 35679076.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.266078E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213454E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.421831E+09</td>
    <td align="right"> 41372110.68</td>
    <td align="right">0.173729E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737606E+09</td>
    <td align="right"> 15276085.46</td>
    <td align="right">0.722330E+09</td>
    <td align="right">0.334893E+09</td>
    <td align="right">0.883615E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116605E+10</td>
    <td align="right">0.182283E+09</td>
    <td align="right">0.983768E+09</td>
    <td align="right">0.955778E+09</td>
    <td align="right">0.407405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147453E+10</td>
    <td align="right">0.326030E+09</td>
    <td align="right">0.114850E+10</td>
    <td align="right">0.150139E+10</td>
    <td align="right">0.182897E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127838E+10</td>
    <td align="right">0.205676E+09</td>
    <td align="right">0.107271E+10</td>
    <td align="right">0.132235E+10</td>
    <td align="right">0.236590E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816257E+09</td>
    <td align="right"> 44055316.37</td>
    <td align="right">0.772202E+09</td>
    <td align="right">0.680253E+09</td>
    <td align="right">0.407866E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.441529E+09</td>
    <td align="right">   389201.21</td>
    <td align="right">0.441139E+09</td>
    <td align="right">0.162829E+09</td>
    <td align="right">0.820539E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222032E+09</td>
    <td align="right"> 15068233.66</td>
    <td align="right">0.154526E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66681651.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 66681651.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.256537E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.282831E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681385E+10</td>
    <td align="right">0.773710E+09</td>
    <td align="right">0.604014E+10</td>
    <td align="right">0.501393E+10</td>
    <td align="right">0.164105E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.182897E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147453E+10</td>
    <td align="right">0.326030E+09</td>
    <td align="right">0.114850E+10</td>
    <td align="right">0.150139E+10</td>
    <td align="right">0.282831E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35679076.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 35679076.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.266078E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213454E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.421831E+09</td>
    <td align="right"> 41372110.68</td>
    <td align="right">0.173729E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737606E+09</td>
    <td align="right"> 15276085.46</td>
    <td align="right">0.722330E+09</td>
    <td align="right">0.334893E+09</td>
    <td align="right">0.883615E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116605E+10</td>
    <td align="right">0.182283E+09</td>
    <td align="right">0.983768E+09</td>
    <td align="right">0.955778E+09</td>
    <td align="right">0.407405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147453E+10</td>
    <td align="right">0.326030E+09</td>
    <td align="right">0.114850E+10</td>
    <td align="right">0.150139E+10</td>
    <td align="right">0.182897E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127838E+10</td>
    <td align="right">0.205676E+09</td>
    <td align="right">0.107271E+10</td>
    <td align="right">0.132235E+10</td>
    <td align="right">0.236590E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816257E+09</td>
    <td align="right"> 44055316.37</td>
    <td align="right">0.772202E+09</td>
    <td align="right">0.680253E+09</td>
    <td align="right">0.407866E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.441529E+09</td>
    <td align="right">   389201.21</td>
    <td align="right">0.441139E+09</td>
    <td align="right">0.162829E+09</td>
    <td align="right">0.820539E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.222032E+09</td>
    <td align="right"> 15068233.66</td>
    <td align="right">0.154526E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66681651.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 66681651.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.256537E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.282831E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681385E+10</td>
    <td align="right">0.773710E+09</td>
    <td align="right">0.604014E+10</td>
    <td align="right">0.501393E+10</td>
    <td align="right">0.164105E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 10823155.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.182897E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147453E+10</td>
    <td align="right">0.326030E+09</td>
    <td align="right">0.114850E+10</td>
    <td align="right">0.150139E+10</td>
    <td align="right">0.282831E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179138E+09</td>
    <td align="right"> 55218116.69</td>
    <td align="right">0.123919E+09</td>
    <td align="right"> 16534935.84</td>
    <td align="right">0.497479E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900183E+09</td>
    <td align="right">0.428378E+09</td>
    <td align="right">0.471805E+09</td>
    <td align="right">0.492227E+09</td>
    <td align="right">0.372540E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285343E+10</td>
    <td align="right">0.144681E+10</td>
    <td align="right">0.140662E+10</td>
    <td align="right">0.249664E+10</td>
    <td align="right">0.302532E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379759E+10</td>
    <td align="right">0.192452E+10</td>
    <td align="right">0.187306E+10</td>
    <td align="right">0.362621E+10</td>
    <td align="right">0.162555E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.570875E+10</td>
    <td align="right">0.322170E+10</td>
    <td align="right">0.248705E+10</td>
    <td align="right">0.640684E+10</td>
    <td align="right">0.898972E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507816E+10</td>
    <td align="right">0.237199E+10</td>
    <td align="right">0.270617E+10</td>
    <td align="right">0.589345E+10</td>
    <td align="right">0.421801E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498549E+10</td>
    <td align="right">0.242072E+10</td>
    <td align="right">0.256477E+10</td>
    <td align="right">0.591250E+10</td>
    <td align="right">0.512045E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394773E+10</td>
    <td align="right">0.192439E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">0.446465E+10</td>
    <td align="right">0.819050E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236128E+10</td>
    <td align="right">0.103542E+10</td>
    <td align="right">0.132586E+10</td>
    <td align="right">0.221067E+10</td>
    <td align="right">0.152102E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128644E+10</td>
    <td align="right">0.515813E+09</td>
    <td align="right">0.770629E+09</td>
    <td align="right">0.931239E+09</td>
    <td align="right">0.273264E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262854E+09</td>
    <td align="right"> 90488299.20</td>
    <td align="right">0.172366E+09</td>
    <td align="right"> 21331946.87</td>
    <td align="right">0.475078E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38623368.56</td>
    <td align="right">  8872006.07</td>
    <td align="right"> 29751362.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.540512E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313997E+11</td>
    <td align="right">0.154443E+11</td>
    <td align="right">0.159553E+11</td>
    <td align="right">0.324723E+11</td>
    <td align="right">0.304125E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38623368.56</td>
    <td align="right">  8872006.07</td>
    <td align="right"> 29751362.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.421801E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570875E+10</td>
    <td align="right">0.322170E+10</td>
    <td align="right">0.270617E+10</td>
    <td align="right">0.640684E+10</td>
    <td align="right">0.540512E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7082936.28</td>
    <td align="right">  2183274.62</td>
    <td align="right">  4899661.66</td>
    <td align="right">   653776.48</td>
    <td align="right">0.196699E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35592418.46</td>
    <td align="right"> 16937678.99</td>
    <td align="right"> 18654739.47</td>
    <td align="right"> 19462214.11</td>
    <td align="right">0.147299E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112822E+09</td>
    <td align="right"> 57205554.86</td>
    <td align="right"> 55616515.73</td>
    <td align="right"> 98715050.10</td>
    <td align="right">0.119619E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150153E+09</td>
    <td align="right"> 76093951.76</td>
    <td align="right"> 74059270.83</td>
    <td align="right">0.143377E+09</td>
    <td align="right"> 64272903.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225719E+09</td>
    <td align="right">0.127383E+09</td>
    <td align="right"> 98335906.32</td>
    <td align="right">0.253321E+09</td>
    <td align="right"> 35544534.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200786E+09</td>
    <td align="right"> 93786470.86</td>
    <td align="right">0.107000E+09</td>
    <td align="right">0.233022E+09</td>
    <td align="right"> 16677642.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197122E+09</td>
    <td align="right"> 95713028.32</td>
    <td align="right">0.101409E+09</td>
    <td align="right">0.233775E+09</td>
    <td align="right"> 20245811.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156090E+09</td>
    <td align="right"> 76088825.43</td>
    <td align="right"> 80000707.63</td>
    <td align="right">0.176528E+09</td>
    <td align="right"> 32384483.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 93362824.18</td>
    <td align="right"> 40939699.31</td>
    <td align="right"> 52423124.87</td>
    <td align="right"> 87407868.88</td>
    <td align="right"> 60139700.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50864781.68</td>
    <td align="right"> 20394799.44</td>
    <td align="right"> 30469982.24</td>
    <td align="right"> 36820335.98</td>
    <td align="right">0.108046E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10393016.29</td>
    <td align="right">  3577825.88</td>
    <td align="right">  6815190.41</td>
    <td align="right">   843445.97</td>
    <td align="right">0.187842E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1527133.22</td>
    <td align="right">   350791.13</td>
    <td align="right">  1176342.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213714E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124151E+10</td>
    <td align="right">0.610655E+09</td>
    <td align="right">0.630860E+09</td>
    <td align="right">0.128393E+10</td>
    <td align="right">0.120248E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1527133.22</td>
    <td align="right">   350791.13</td>
    <td align="right">  1176342.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16677642.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225719E+09</td>
    <td align="right">0.127383E+09</td>
    <td align="right">0.107000E+09</td>
    <td align="right">0.253321E+09</td>
    <td align="right">0.213714E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.431067E+09</td>
    <td align="right">0.285037E+09</td>
    <td align="right">0.146030E+09</td>
    <td align="right">0.266186E+09</td>
    <td align="right">0.234194E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133915E+10</td>
    <td align="right">0.934194E+09</td>
    <td align="right">0.404956E+09</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.170668E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253992E+10</td>
    <td align="right">0.172502E+10</td>
    <td align="right">0.814901E+09</td>
    <td align="right">0.259125E+10</td>
    <td align="right">0.146124E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299152E+10</td>
    <td align="right">0.186308E+10</td>
    <td align="right">0.112844E+10</td>
    <td align="right">0.337030E+10</td>
    <td align="right">0.958917E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.131363E+10</td>
    <td align="right">0.122599E+10</td>
    <td align="right">0.294109E+10</td>
    <td align="right">0.539735E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224119E+10</td>
    <td align="right">0.914485E+09</td>
    <td align="right">0.132670E+10</td>
    <td align="right">0.266633E+10</td>
    <td align="right">0.277374E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223335E+10</td>
    <td align="right">0.969863E+09</td>
    <td align="right">0.126349E+10</td>
    <td align="right">0.271235E+10</td>
    <td align="right">0.312426E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231977E+10</td>
    <td align="right">0.127929E+10</td>
    <td align="right">0.104048E+10</td>
    <td align="right">0.276862E+10</td>
    <td align="right">0.473194E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181830E+10</td>
    <td align="right">0.109723E+10</td>
    <td align="right">0.721067E+09</td>
    <td align="right">0.196351E+10</td>
    <td align="right">0.804569E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135586E+10</td>
    <td align="right">0.862846E+09</td>
    <td align="right">0.493016E+09</td>
    <td align="right">0.126778E+10</td>
    <td align="right">0.130897E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704973E+09</td>
    <td align="right">0.493802E+09</td>
    <td align="right">0.211171E+09</td>
    <td align="right">0.486868E+09</td>
    <td align="right">0.215787E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129368E+09</td>
    <td align="right"> 91482228.09</td>
    <td align="right"> 37886262.73</td>
    <td align="right"> 26627609.04</td>
    <td align="right">0.262463E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206441E+11</td>
    <td align="right">0.118300E+11</td>
    <td align="right">0.881412E+10</td>
    <td align="right">0.222451E+11</td>
    <td align="right">0.149676E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129368E+09</td>
    <td align="right"> 91482228.09</td>
    <td align="right"> 37886262.73</td>
    <td align="right"> 26627609.04</td>
    <td align="right">0.277374E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299152E+10</td>
    <td align="right">0.186308E+10</td>
    <td align="right">0.132670E+10</td>
    <td align="right">0.337030E+10</td>
    <td align="right">0.262463E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.431067E+09</td>
    <td align="right">0.285037E+09</td>
    <td align="right">0.146030E+09</td>
    <td align="right">0.266186E+09</td>
    <td align="right">0.234194E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133915E+10</td>
    <td align="right">0.934194E+09</td>
    <td align="right">0.404956E+09</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.170668E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253992E+10</td>
    <td align="right">0.172502E+10</td>
    <td align="right">0.814901E+09</td>
    <td align="right">0.259125E+10</td>
    <td align="right">0.146124E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299152E+10</td>
    <td align="right">0.186308E+10</td>
    <td align="right">0.112844E+10</td>
    <td align="right">0.337030E+10</td>
    <td align="right">0.958917E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253962E+10</td>
    <td align="right">0.131363E+10</td>
    <td align="right">0.122599E+10</td>
    <td align="right">0.294109E+10</td>
    <td align="right">0.539735E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224119E+10</td>
    <td align="right">0.914485E+09</td>
    <td align="right">0.132670E+10</td>
    <td align="right">0.266633E+10</td>
    <td align="right">0.277374E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223335E+10</td>
    <td align="right">0.969863E+09</td>
    <td align="right">0.126349E+10</td>
    <td align="right">0.271235E+10</td>
    <td align="right">0.312426E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231977E+10</td>
    <td align="right">0.127929E+10</td>
    <td align="right">0.104048E+10</td>
    <td align="right">0.276862E+10</td>
    <td align="right">0.473194E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181830E+10</td>
    <td align="right">0.109723E+10</td>
    <td align="right">0.721067E+09</td>
    <td align="right">0.196351E+10</td>
    <td align="right">0.804569E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135586E+10</td>
    <td align="right">0.862846E+09</td>
    <td align="right">0.493016E+09</td>
    <td align="right">0.126778E+10</td>
    <td align="right">0.130897E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704973E+09</td>
    <td align="right">0.493802E+09</td>
    <td align="right">0.211171E+09</td>
    <td align="right">0.486868E+09</td>
    <td align="right">0.215787E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129368E+09</td>
    <td align="right"> 91482228.09</td>
    <td align="right"> 37886262.73</td>
    <td align="right"> 26627609.04</td>
    <td align="right">0.262463E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206441E+11</td>
    <td align="right">0.118300E+11</td>
    <td align="right">0.881412E+10</td>
    <td align="right">0.222451E+11</td>
    <td align="right">0.149676E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129368E+09</td>
    <td align="right"> 91482228.09</td>
    <td align="right"> 37886262.73</td>
    <td align="right"> 26627609.04</td>
    <td align="right">0.277374E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299152E+10</td>
    <td align="right">0.186308E+10</td>
    <td align="right">0.132670E+10</td>
    <td align="right">0.337030E+10</td>
    <td align="right">0.262463E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.431039E+09</td>
    <td align="right">0.285019E+09</td>
    <td align="right">0.146020E+09</td>
    <td align="right">0.266169E+09</td>
    <td align="right">0.234179E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133907E+10</td>
    <td align="right">0.934135E+09</td>
    <td align="right">0.404930E+09</td>
    <td align="right">0.118413E+10</td>
    <td align="right">0.170658E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253976E+10</td>
    <td align="right">0.172491E+10</td>
    <td align="right">0.814849E+09</td>
    <td align="right">0.259109E+10</td>
    <td align="right">0.146115E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299133E+10</td>
    <td align="right">0.186296E+10</td>
    <td align="right">0.112837E+10</td>
    <td align="right">0.337009E+10</td>
    <td align="right">0.958857E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253946E+10</td>
    <td align="right">0.131355E+10</td>
    <td align="right">0.122591E+10</td>
    <td align="right">0.294090E+10</td>
    <td align="right">0.539700E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224104E+10</td>
    <td align="right">0.914427E+09</td>
    <td align="right">0.132662E+10</td>
    <td align="right">0.266616E+10</td>
    <td align="right">0.277356E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223321E+10</td>
    <td align="right">0.969802E+09</td>
    <td align="right">0.126341E+10</td>
    <td align="right">0.271218E+10</td>
    <td align="right">0.312407E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231962E+10</td>
    <td align="right">0.127921E+10</td>
    <td align="right">0.104042E+10</td>
    <td align="right">0.276845E+10</td>
    <td align="right">0.473165E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181818E+10</td>
    <td align="right">0.109716E+10</td>
    <td align="right">0.721022E+09</td>
    <td align="right">0.196338E+10</td>
    <td align="right">0.804518E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.862792E+09</td>
    <td align="right">0.492985E+09</td>
    <td align="right">0.126770E+10</td>
    <td align="right">0.130889E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704928E+09</td>
    <td align="right">0.493771E+09</td>
    <td align="right">0.211157E+09</td>
    <td align="right">0.486838E+09</td>
    <td align="right">0.215773E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129360E+09</td>
    <td align="right"> 91476446.93</td>
    <td align="right"> 37883868.53</td>
    <td align="right"> 26625926.32</td>
    <td align="right">0.262447E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206428E+11</td>
    <td align="right">0.118292E+11</td>
    <td align="right">0.881357E+10</td>
    <td align="right">0.222437E+11</td>
    <td align="right">0.149666E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129360E+09</td>
    <td align="right"> 91476446.93</td>
    <td align="right"> 37883868.53</td>
    <td align="right"> 26625926.32</td>
    <td align="right">0.277356E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299133E+10</td>
    <td align="right">0.186296E+10</td>
    <td align="right">0.132662E+10</td>
    <td align="right">0.337009E+10</td>
    <td align="right">0.262447E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 94379988.23</td>
    <td align="right"> 16233130.55</td>
    <td align="right"> 78146857.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.507329E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.504535E+09</td>
    <td align="right">0.173715E+09</td>
    <td align="right">0.330821E+09</td>
    <td align="right">0.109329E+09</td>
    <td align="right">0.387071E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168357E+10</td>
    <td align="right">0.722693E+09</td>
    <td align="right">0.960879E+09</td>
    <td align="right">0.101840E+10</td>
    <td align="right">0.308356E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387737E+10</td>
    <td align="right">0.201267E+10</td>
    <td align="right">0.186470E+10</td>
    <td align="right">0.384743E+10</td>
    <td align="right">0.175402E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389630E+10</td>
    <td align="right">0.177851E+10</td>
    <td align="right">0.211779E+10</td>
    <td align="right">0.408183E+10</td>
    <td align="right">0.941984E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413156E+10</td>
    <td align="right">0.176572E+10</td>
    <td align="right">0.236584E+10</td>
    <td align="right">0.468940E+10</td>
    <td align="right">0.490997E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357057E+10</td>
    <td align="right">0.135354E+10</td>
    <td align="right">0.221703E+10</td>
    <td align="right">0.407831E+10</td>
    <td align="right">0.558363E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293413E+10</td>
    <td align="right">0.124438E+10</td>
    <td align="right">0.168975E+10</td>
    <td align="right">0.316202E+10</td>
    <td align="right">0.861110E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171738E+10</td>
    <td align="right">0.719680E+09</td>
    <td align="right">0.997697E+09</td>
    <td align="right">0.141634E+10</td>
    <td align="right">0.155182E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.692479E+09</td>
    <td align="right">0.206670E+09</td>
    <td align="right">0.485809E+09</td>
    <td align="right">0.260806E+09</td>
    <td align="right">0.283084E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266966E+09</td>
    <td align="right"> 95726814.84</td>
    <td align="right">0.171239E+09</td>
    <td align="right"> 28814603.25</td>
    <td align="right">0.474131E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24777092.81</td>
    <td align="right">  2448507.06</td>
    <td align="right"> 22328585.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.542320E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233940E+11</td>
    <td align="right">0.100920E+11</td>
    <td align="right">0.133020E+11</td>
    <td align="right">0.226927E+11</td>
    <td align="right">0.311812E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24777092.81</td>
    <td align="right">  2448507.06</td>
    <td align="right"> 22328585.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.490997E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.413156E+10</td>
    <td align="right">0.201267E+10</td>
    <td align="right">0.236584E+10</td>
    <td align="right">0.468940E+10</td>
    <td align="right">0.542320E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3731689.67</td>
    <td align="right">   641841.29</td>
    <td align="right">  3089848.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.200593E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 19948822.89</td>
    <td align="right">  6868508.39</td>
    <td align="right"> 13080314.50</td>
    <td align="right">  4322734.27</td>
    <td align="right">0.153044E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66566767.86</td>
    <td align="right"> 28574556.87</td>
    <td align="right"> 37992210.99</td>
    <td align="right"> 40266437.47</td>
    <td align="right">0.121921E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153307E+09</td>
    <td align="right"> 79579087.00</td>
    <td align="right"> 73728338.57</td>
    <td align="right">0.152123E+09</td>
    <td align="right"> 69352444.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154056E+09</td>
    <td align="right"> 70320337.58</td>
    <td align="right"> 83735270.13</td>
    <td align="right">0.161391E+09</td>
    <td align="right"> 37245219.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163358E+09</td>
    <td align="right"> 69814733.93</td>
    <td align="right"> 93543143.14</td>
    <td align="right">0.185414E+09</td>
    <td align="right"> 19413573.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141177E+09</td>
    <td align="right"> 53517485.69</td>
    <td align="right"> 87659226.27</td>
    <td align="right">0.161252E+09</td>
    <td align="right"> 22077178.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116012E+09</td>
    <td align="right"> 49201345.84</td>
    <td align="right"> 66811020.47</td>
    <td align="right">0.125023E+09</td>
    <td align="right"> 34047512.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67903320.69</td>
    <td align="right"> 28455387.71</td>
    <td align="right"> 39447932.98</td>
    <td align="right"> 56000642.14</td>
    <td align="right"> 61357429.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27379904.01</td>
    <td align="right">  8171502.04</td>
    <td align="right"> 19208401.96</td>
    <td align="right"> 10311965.01</td>
    <td align="right">0.111929E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10555562.71</td>
    <td align="right">  3784939.80</td>
    <td align="right">  6770622.91</td>
    <td align="right">  1139290.83</td>
    <td align="right">0.187467E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   979661.29</td>
    <td align="right">    96811.45</td>
    <td align="right">   882849.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.214428E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.924976E+09</td>
    <td align="right">0.399027E+09</td>
    <td align="right">0.525949E+09</td>
    <td align="right">0.897245E+09</td>
    <td align="right">0.123288E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   979661.29</td>
    <td align="right">    96811.45</td>
    <td align="right">   882849.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 19413573.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163358E+09</td>
    <td align="right"> 79579087.00</td>
    <td align="right"> 93543143.14</td>
    <td align="right">0.185414E+09</td>
    <td align="right">0.214428E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810535E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.427372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.656252E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126550E+10</td>
    <td align="right">0.106312E+09</td>
    <td align="right">0.539783E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221284E+10</td>
    <td align="right"> 45829192.81</td>
    <td align="right">0.216701E+10</td>
    <td align="right">0.882184E+09</td>
    <td align="right">0.283011E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349819E+10</td>
    <td align="right">0.546861E+09</td>
    <td align="right">0.295133E+10</td>
    <td align="right">0.269502E+10</td>
    <td align="right">0.131686E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442363E+10</td>
    <td align="right">0.978110E+09</td>
    <td align="right">0.344552E+10</td>
    <td align="right">0.439580E+10</td>
    <td align="right">0.587158E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383519E+10</td>
    <td align="right">0.617040E+09</td>
    <td align="right">0.321815E+10</td>
    <td align="right">0.389259E+10</td>
    <td align="right">0.742404E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.244879E+10</td>
    <td align="right">0.132169E+09</td>
    <td align="right">0.231663E+10</td>
    <td align="right">0.200077E+10</td>
    <td align="right">0.125177E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132460E+10</td>
    <td align="right">  1167627.48</td>
    <td align="right">0.132343E+10</td>
    <td align="right">0.469397E+09</td>
    <td align="right">0.248540E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.666103E+09</td>
    <td align="right"> 42577465.30</td>
    <td align="right">0.462845E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.771098E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.855009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204418E+11</td>
    <td align="right">0.232118E+10</td>
    <td align="right">0.181206E+11</td>
    <td align="right">0.144846E+11</td>
    <td align="right">0.501689E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 32469900.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.587158E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442363E+10</td>
    <td align="right">0.978110E+09</td>
    <td align="right">0.344552E+10</td>
    <td align="right">0.439580E+10</td>
    <td align="right">0.855009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186224E+09</td>
    <td align="right"> 57402514.18</td>
    <td align="right">0.128821E+09</td>
    <td align="right"> 16478669.22</td>
    <td align="right">0.523472E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.935792E+09</td>
    <td align="right">0.445324E+09</td>
    <td align="right">0.490467E+09</td>
    <td align="right">0.499949E+09</td>
    <td align="right">0.395355E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296630E+10</td>
    <td align="right">0.150404E+10</td>
    <td align="right">0.146226E+10</td>
    <td align="right">0.253865E+10</td>
    <td align="right">0.323529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394781E+10</td>
    <td align="right">0.200066E+10</td>
    <td align="right">0.194715E+10</td>
    <td align="right">0.368784E+10</td>
    <td align="right">0.174635E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.593457E+10</td>
    <td align="right">0.334914E+10</td>
    <td align="right">0.258543E+10</td>
    <td align="right">0.658928E+10</td>
    <td align="right">0.954529E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527904E+10</td>
    <td align="right">0.246583E+10</td>
    <td align="right">0.281321E+10</td>
    <td align="right">0.606870E+10</td>
    <td align="right">0.451934E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518269E+10</td>
    <td align="right">0.251648E+10</td>
    <td align="right">0.266621E+10</td>
    <td align="right">0.610609E+10</td>
    <td align="right">0.536350E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410388E+10</td>
    <td align="right">0.200052E+10</td>
    <td align="right">0.210336E+10</td>
    <td align="right">0.461489E+10</td>
    <td align="right">0.845403E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245468E+10</td>
    <td align="right">0.107638E+10</td>
    <td align="right">0.137830E+10</td>
    <td align="right">0.228383E+10</td>
    <td align="right">0.156005E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133733E+10</td>
    <td align="right">0.536219E+09</td>
    <td align="right">0.801112E+09</td>
    <td align="right">0.960899E+09</td>
    <td align="right">0.281279E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273252E+09</td>
    <td align="right"> 94067965.17</td>
    <td align="right">0.179184E+09</td>
    <td align="right"> 21896446.83</td>
    <td align="right">0.494119E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40151185.17</td>
    <td align="right">  9222977.62</td>
    <td align="right"> 30928207.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.565316E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326417E+11</td>
    <td align="right">0.160553E+11</td>
    <td align="right">0.165864E+11</td>
    <td align="right">0.333885E+11</td>
    <td align="right">0.319253E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40151185.17</td>
    <td align="right">  9222977.62</td>
    <td align="right"> 30928207.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.451934E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593457E+10</td>
    <td align="right">0.334914E+10</td>
    <td align="right">0.281321E+10</td>
    <td align="right">0.658928E+10</td>
    <td align="right">0.565316E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.855128E+09</td>
    <td align="right">0.438097E+09</td>
    <td align="right">0.767471E+09</td>
    <td align="right">0.728467E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401753E+10</td>
    <td align="right">0.280264E+10</td>
    <td align="right">0.121489E+10</td>
    <td align="right">0.346579E+10</td>
    <td align="right">0.531078E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761990E+10</td>
    <td align="right">0.517517E+10</td>
    <td align="right">0.244474E+10</td>
    <td align="right">0.760013E+10</td>
    <td align="right">0.453366E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.897472E+10</td>
    <td align="right">0.558935E+10</td>
    <td align="right">0.338536E+10</td>
    <td align="right">0.997599E+10</td>
    <td align="right">0.291458E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761899E+10</td>
    <td align="right">0.394098E+10</td>
    <td align="right">0.367801E+10</td>
    <td align="right">0.870381E+10</td>
    <td align="right">0.167291E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.672366E+10</td>
    <td align="right">0.274351E+10</td>
    <td align="right">0.398014E+10</td>
    <td align="right">0.790730E+10</td>
    <td align="right">0.862503E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.670015E+10</td>
    <td align="right">0.290965E+10</td>
    <td align="right">0.379050E+10</td>
    <td align="right">0.807123E+10</td>
    <td align="right">0.949252E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.695943E+10</td>
    <td align="right">0.383795E+10</td>
    <td align="right">0.312148E+10</td>
    <td align="right">0.825505E+10</td>
    <td align="right">0.140348E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545499E+10</td>
    <td align="right">0.329176E+10</td>
    <td align="right">0.216323E+10</td>
    <td align="right">0.584171E+10</td>
    <td align="right">0.238473E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406766E+10</td>
    <td align="right">0.258859E+10</td>
    <td align="right">0.147907E+10</td>
    <td align="right">0.375980E+10</td>
    <td align="right">0.391478E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211496E+10</td>
    <td align="right">0.148144E+10</td>
    <td align="right">0.633523E+09</td>
    <td align="right">0.142131E+10</td>
    <td align="right">0.660710E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.274452E+09</td>
    <td align="right">0.113661E+09</td>
    <td align="right"> 69065089.77</td>
    <td align="right">0.812948E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.619333E+11</td>
    <td align="right">0.354906E+11</td>
    <td align="right">0.264427E+11</td>
    <td align="right">0.658387E+11</td>
    <td align="right">0.459679E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.274452E+09</td>
    <td align="right">0.113661E+09</td>
    <td align="right"> 69065089.77</td>
    <td align="right">0.862503E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.897472E+10</td>
    <td align="right">0.558935E+10</td>
    <td align="right">0.398014E+10</td>
    <td align="right">0.997599E+10</td>
    <td align="right">0.812948E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98112947.39</td>
    <td align="right"> 16875249.29</td>
    <td align="right"> 81237698.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.534295E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524491E+09</td>
    <td align="right">0.180586E+09</td>
    <td align="right">0.343905E+09</td>
    <td align="right">0.108238E+09</td>
    <td align="right">0.411305E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175016E+10</td>
    <td align="right">0.751280E+09</td>
    <td align="right">0.998882E+09</td>
    <td align="right">0.101970E+10</td>
    <td align="right">0.330788E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403074E+10</td>
    <td align="right">0.209229E+10</td>
    <td align="right">0.193845E+10</td>
    <td align="right">0.392195E+10</td>
    <td align="right">0.187723E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405040E+10</td>
    <td align="right">0.184886E+10</td>
    <td align="right">0.220155E+10</td>
    <td align="right">0.416766E+10</td>
    <td align="right">0.102313E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429498E+10</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.245941E+10</td>
    <td align="right">0.482290E+10</td>
    <td align="right">0.531630E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371179E+10</td>
    <td align="right">0.140708E+10</td>
    <td align="right">0.230472E+10</td>
    <td align="right">0.420039E+10</td>
    <td align="right">0.595710E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305018E+10</td>
    <td align="right">0.129360E+10</td>
    <td align="right">0.175658E+10</td>
    <td align="right">0.326593E+10</td>
    <td align="right">0.894816E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178530E+10</td>
    <td align="right">0.748147E+09</td>
    <td align="right">0.103716E+10</td>
    <td align="right">0.146253E+10</td>
    <td align="right">0.160121E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.719868E+09</td>
    <td align="right">0.214845E+09</td>
    <td align="right">0.505023E+09</td>
    <td align="right">0.267408E+09</td>
    <td align="right">0.292913E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277525E+09</td>
    <td align="right"> 99513390.80</td>
    <td align="right">0.178012E+09</td>
    <td align="right"> 29495852.41</td>
    <td align="right">0.493522E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25757088.73</td>
    <td align="right">  2545360.36</td>
    <td align="right"> 23211728.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.567801E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243193E+11</td>
    <td align="right">0.104912E+11</td>
    <td align="right">0.138281E+11</td>
    <td align="right">0.232662E+11</td>
    <td align="right">0.328300E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25757088.73</td>
    <td align="right">  2545360.36</td>
    <td align="right"> 23211728.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.531630E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429498E+10</td>
    <td align="right">0.209229E+10</td>
    <td align="right">0.245941E+10</td>
    <td align="right">0.482290E+10</td>
    <td align="right">0.567801E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
