    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    5019.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5019.99</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-AUG-04:03</td>
    <td align="right">    2209.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2316.80</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-AUG-04:03</td>
    <td align="right">    2966.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      82.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3049.02</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right"> -174151.76</td>
    <td align="right">  182746.27</td>
    <td align="right">       0.00</td>
    <td align="right"> -182746.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1505.64</td>
    <td align="right">    1072.56</td>
    <td align="right">   16350.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  160665.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -5040.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -401.37</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.7419</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3573</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.4828</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0359</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     4.9401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.7429</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.3710</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.2414</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0763</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.4700</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.9387</td>
    <td align="right">   0.000432</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0652</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1599</td>
    <td align="right">   0.000432</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0647</td>
    <td align="right">   0.000432</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000432</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.3450</td>
    <td align="right">     2.3450</td>
    <td align="right">     0.6378</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9659</td>
    <td align="right">     1.9659</td>
    <td align="right">     0.6370</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.1278</td>
    <td align="right">     2.1278</td>
    <td align="right">     0.6362</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7183</td>
    <td align="right">     0.7183</td>
    <td align="right">     0.1343</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6442</td>
    <td align="right">     0.6442</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6991</td>
    <td align="right">     0.6991</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7506</td>
    <td align="right">     0.7506</td>
    <td align="right">     0.0848</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6058</td>
    <td align="right">     0.6058</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5777</td>
    <td align="right">     0.5777</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5879</td>
    <td align="right">     0.5879</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6255</td>
    <td align="right">     0.6255</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6197</td>
    <td align="right">     0.6197</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6175</td>
    <td align="right">     0.6175</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6025</td>
    <td align="right">     0.6025</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6772</td>
    <td align="right">     0.6772</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     4.7419</td>
    <td align="right">     4.3573</td>
    <td align="right">     4.7419</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     4.4828</td>
    <td align="right">     4.0359</td>
    <td align="right">     4.4828</td>
    <td align="right">     1.0763</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     4.9401</td>
    <td align="right">     4.7429</td>
    <td align="right">     4.9401</td>
    <td align="right">     1.0746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1725</td>
    <td align="right">     1.1725</td>
    <td align="right">     0.6378</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9830</td>
    <td align="right">     0.9830</td>
    <td align="right">     0.6370</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0639</td>
    <td align="right">     1.0639</td>
    <td align="right">     0.6362</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3592</td>
    <td align="right">     0.3592</td>
    <td align="right">     0.1343</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3221</td>
    <td align="right">     0.3221</td>
    <td align="right">     0.0850</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3496</td>
    <td align="right">     0.3496</td>
    <td align="right">     0.1342</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3753</td>
    <td align="right">     0.3753</td>
    <td align="right">     0.0848</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.3029</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2889</td>
    <td align="right">     0.2889</td>
    <td align="right">     0.0849</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2940</td>
    <td align="right">     0.2940</td>
    <td align="right">     0.1340</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3127</td>
    <td align="right">     0.3127</td>
    <td align="right">     0.0851</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3098</td>
    <td align="right">     0.3098</td>
    <td align="right">     0.1345</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3088</td>
    <td align="right">     0.3088</td>
    <td align="right">     0.0852</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3012</td>
    <td align="right">     0.3012</td>
    <td align="right">     0.1344</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3386</td>
    <td align="right">     0.3386</td>
    <td align="right">     0.0853</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.3710</td>
    <td align="right">     1.0764</td>
    <td align="right">     1.0764</td>
    <td align="right">     1.0764</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.2414</td>
    <td align="right">     1.0763</td>
    <td align="right">     1.0763</td>
    <td align="right">     1.0763</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.4700</td>
    <td align="right">     1.0746</td>
    <td align="right">     1.0746</td>
    <td align="right">     1.0746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Ho Chi Minh City-Tan Son Nhat Intl AP - VNM IWEC2 WMO#=489000</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      839.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      839.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     851.16</td>
    <td align="right">   86187.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     186.64</td>
    <td align="right">   18458.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      33.21</td>
    <td align="right">    3824.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     584.69</td>
    <td align="right">   34487.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      62.52</td>
    <td align="right">    5877.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       0.54</td>
    <td align="right">      72.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      11.64</td>
    <td align="right">     829.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     110.22</td>
    <td align="right">   15375.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.87</td>
    <td align="right">    9348.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     647.75</td>
    <td align="right">    1840.77</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     108.87</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     647.75</td>
    <td align="right">    1949.63</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">     176.60</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      37.46</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     170.84</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      22.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     130.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     369.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     369.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      21.85</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      21.85</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      21.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       9.57</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      43.66</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       5.65</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.58</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      33.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.31</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2026.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       1089.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.44</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8721.17</td>
    <td align="right">       38.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8673.83</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8639.83</td>
    <td align="right">      120.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     7825.17</td>
    <td align="right">      934.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     7542.67</td>
    <td align="right">     1217.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     7691.83</td>
    <td align="right">     1068.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     7364.50</td>
    <td align="right">     1395.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8287.83</td>
    <td align="right">      472.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     7810.67</td>
    <td align="right">      949.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7924.67</td>
    <td align="right">      835.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     7506.00</td>
    <td align="right">     1254.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8039.67</td>
    <td align="right">      720.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     7683.17</td>
    <td align="right">     1076.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     7848.33</td>
    <td align="right">      911.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     7491.17</td>
    <td align="right">     1268.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8032.50</td>
    <td align="right">      727.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8623.17</td>
    <td align="right">      136.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8706.83</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7364.50</td>
    <td align="right">       38.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8721.17</td>
    <td align="right">     1395.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8022.94</td>
    <td align="right">      737.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   144413.00</td>
    <td align="right">    13267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128299.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128292.67</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128295.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24560.33</td>
    <td align="right">      348.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128299.67</td>
    <td align="right">      348.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34122.59</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614206.67</td>
    <td align="right">      373.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8460.50</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8523.00</td>
    <td align="right">      237.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8513.50</td>
    <td align="right">      246.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     4891.83</td>
    <td align="right">     3868.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     4802.67</td>
    <td align="right">     3957.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     4839.83</td>
    <td align="right">     3920.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     4754.83</td>
    <td align="right">     4005.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     5268.50</td>
    <td align="right">     3491.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     4999.33</td>
    <td align="right">     3760.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3217.67</td>
    <td align="right">     5542.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     4918.67</td>
    <td align="right">     3841.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     4916.50</td>
    <td align="right">     3843.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     4808.17</td>
    <td align="right">     3951.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     4851.83</td>
    <td align="right">     3908.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     4757.67</td>
    <td align="right">     4002.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     5210.00</td>
    <td align="right">     3550.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     5462.50</td>
    <td align="right">     3297.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     5742.67</td>
    <td align="right">     3017.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3217.67</td>
    <td align="right">      237.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8523.00</td>
    <td align="right">     5542.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5496.65</td>
    <td align="right">     3263.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    98939.67</td>
    <td align="right">    58740.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128235.67</td>
    <td align="right">       68.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128264.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128266.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24716.17</td>
    <td align="right">      192.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14012.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24709.17</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14010.83</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24827.83</td>
    <td align="right">       81.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14015.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    15154.33</td>
    <td align="right">     9754.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14015.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24745.50</td>
    <td align="right">      163.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10133.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24740.33</td>
    <td align="right">      168.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14014.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128266.00</td>
    <td align="right">     9754.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    33547.85</td>
    <td align="right">      595.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   603861.33</td>
    <td align="right">    10718.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE0A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 0A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 0A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYVNM_HOCHIMINH_TANSONHOA::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY VNM_HOCHIMINH_TANSONHOA</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY VNM_HOCHIMINH_TANSONHOA_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26.415</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27.500</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      28.331</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      29.006</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      28.856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      27.578</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      26.894</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      26.683</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      27.594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      25.974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      29.151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236816E+11</td>
    <td align="right">    35390.70</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">       24.93</td>
    <td align="right">       22.82</td>
    <td align="right">0.199348E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">02-JAN-14:20</td>
    <td align="right">       24.93</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215096E+11</td>
    <td align="right">    37824.26</td>
    <td align="right">06-FEB-06:03</td>
    <td align="right">       23.95</td>
    <td align="right">       22.59</td>
    <td align="right">0.180751E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247794E+11</td>
    <td align="right">    34395.39</td>
    <td align="right">14-MAR-04:03</td>
    <td align="right">       25.92</td>
    <td align="right">       23.07</td>
    <td align="right">0.215768E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       25.92</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231791E+11</td>
    <td align="right">    34116.40</td>
    <td align="right">11-APR-04:03</td>
    <td align="right">       27.00</td>
    <td align="right">       25.07</td>
    <td align="right">0.191534E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247896E+11</td>
    <td align="right">    33927.59</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       25.17</td>
    <td align="right">       25.06</td>
    <td align="right">0.207481E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">25-MAY-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245459E+11</td>
    <td align="right">    32348.51</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">       25.75</td>
    <td align="right">       25.64</td>
    <td align="right">0.206865E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231726E+11</td>
    <td align="right">    33576.09</td>
    <td align="right">22-JUL-05:03</td>
    <td align="right">       24.00</td>
    <td align="right">       23.26</td>
    <td align="right">0.192261E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-JUL-13:20</td>
    <td align="right">       24.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242521E+11</td>
    <td align="right">    33939.55</td>
    <td align="right">29-AUG-04:03</td>
    <td align="right">       25.33</td>
    <td align="right">       24.59</td>
    <td align="right">0.215831E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">17-AUG-13:20</td>
    <td align="right">       25.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225978E+11</td>
    <td align="right">    33995.73</td>
    <td align="right">18-SEP-04:03</td>
    <td align="right">       25.42</td>
    <td align="right">       25.21</td>
    <td align="right">0.191557E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">14-SEP-13:20</td>
    <td align="right">       25.42</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230095E+11</td>
    <td align="right">    34496.36</td>
    <td align="right">03-OCT-04:03</td>
    <td align="right">       25.58</td>
    <td align="right">       25.14</td>
    <td align="right">0.199280E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">30-OCT-13:20</td>
    <td align="right">       24.33</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226434E+11</td>
    <td align="right">    34678.10</td>
    <td align="right">14-NOV-05:03</td>
    <td align="right">       26.00</td>
    <td align="right">       24.89</td>
    <td align="right">0.197344E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224109E+11</td>
    <td align="right">    33397.22</td>
    <td align="right">18-DEC-06:12</td>
    <td align="right">       23.13</td>
    <td align="right">       23.13</td>
    <td align="right">0.192307E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">       23.13</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280571E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.239033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215096E+11</td>
    <td align="right">    32348.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.13</td>
    <td align="right">       22.59</td>
    <td align="right">0.180751E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.13</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247896E+11</td>
    <td align="right">    37824.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       25.64</td>
    <td align="right">0.215831E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.641606E+10</td>
    <td align="right">     9493.52</td>
    <td align="right">04-JAN-14:05</td>
    <td align="right">       33.83</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       33.83</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.643612E+10</td>
    <td align="right">    10635.63</td>
    <td align="right">21-FEB-14:40</td>
    <td align="right">       34.33</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       34.33</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.780053E+10</td>
    <td align="right">    10627.53</td>
    <td align="right">20-MAR-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       35.00</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.748219E+10</td>
    <td align="right">     9851.65</td>
    <td align="right">11-APR-14:30</td>
    <td align="right">       34.85</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       34.85</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.750243E+10</td>
    <td align="right">    10636.00</td>
    <td align="right">05-MAY-13:40</td>
    <td align="right">       36.13</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       36.13</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.788377E+10</td>
    <td align="right">    10437.25</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">       36.00</td>
    <td align="right">       27.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       36.00</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.636340E+10</td>
    <td align="right">     9044.06</td>
    <td align="right">14-JUL-14:30</td>
    <td align="right">       32.25</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.25</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.642965E+10</td>
    <td align="right">     9683.66</td>
    <td align="right">14-AUG-13:40</td>
    <td align="right">       33.27</td>
    <td align="right">       27.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.27</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.618508E+10</td>
    <td align="right">     9619.26</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">       32.55</td>
    <td align="right">       27.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       32.55</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.563040E+10</td>
    <td align="right">     9163.17</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       31.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       31.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.584447E+10</td>
    <td align="right">     9046.72</td>
    <td align="right">22-NOV-13:02</td>
    <td align="right">       31.50</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       31.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.586630E+10</td>
    <td align="right">     9395.11</td>
    <td align="right">26-DEC-13:02</td>
    <td align="right">       32.00</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       32.00</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.798404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.563040E+10</td>
    <td align="right">     9044.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.788377E+10</td>
    <td align="right">    10636.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.13</td>
    <td align="right">       27.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.13</td>
    <td align="right">       27.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.387502E+10</td>
    <td align="right">     4881.25</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">       30.30</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       30.30</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372068E+10</td>
    <td align="right">     5332.32</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       32.95</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433718E+10</td>
    <td align="right">     5046.82</td>
    <td align="right">20-MAR-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       35.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412126E+10</td>
    <td align="right">     4687.17</td>
    <td align="right">03-APR-06:03</td>
    <td align="right">       27.10</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.10</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440422E+10</td>
    <td align="right">     5428.46</td>
    <td align="right">30-MAY-12:02</td>
    <td align="right">       33.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       33.10</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457857E+10</td>
    <td align="right">     5260.44</td>
    <td align="right">12-JUN-15:40</td>
    <td align="right">       35.60</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       35.60</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377646E+10</td>
    <td align="right">     4535.93</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">       24.50</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.50</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384123E+10</td>
    <td align="right">     4728.68</td>
    <td align="right">14-AUG-12:02</td>
    <td align="right">       33.13</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.13</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361802E+10</td>
    <td align="right">     4936.02</td>
    <td align="right">05-SEP-12:02</td>
    <td align="right">       33.02</td>
    <td align="right">       26.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       33.02</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.354777E+10</td>
    <td align="right">     4856.73</td>
    <td align="right">10-OCT-06:03</td>
    <td align="right">       23.95</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.95</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360492E+10</td>
    <td align="right">     5026.64</td>
    <td align="right">13-NOV-13:02</td>
    <td align="right">       31.92</td>
    <td align="right">       25.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       31.92</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345847E+10</td>
    <td align="right">     4891.41</td>
    <td align="right">26-DEC-15:30</td>
    <td align="right">       31.10</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468838E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.345847E+10</td>
    <td align="right">     4535.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.95</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.95</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457857E+10</td>
    <td align="right">     5428.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422604E+10</td>
    <td align="right">     5211.39</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">       23.85</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       23.85</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397640E+10</td>
    <td align="right">     5163.30</td>
    <td align="right">21-FEB-16:10</td>
    <td align="right">       31.80</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       31.80</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460390E+10</td>
    <td align="right">     4875.15</td>
    <td align="right">20-MAR-12:10</td>
    <td align="right">       34.20</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       34.20</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436920E+10</td>
    <td align="right">     4737.59</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">       32.75</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       32.75</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469904E+10</td>
    <td align="right">     5503.25</td>
    <td align="right">30-MAY-12:10</td>
    <td align="right">       33.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       33.10</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490488E+10</td>
    <td align="right">     5324.81</td>
    <td align="right">12-JUN-12:10</td>
    <td align="right">       34.05</td>
    <td align="right">       27.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       34.05</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416276E+10</td>
    <td align="right">     4698.15</td>
    <td align="right">17-JUL-12:30</td>
    <td align="right">       31.40</td>
    <td align="right">       25.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.40</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426977E+10</td>
    <td align="right">     4887.67</td>
    <td align="right">14-AUG-12:08</td>
    <td align="right">       33.13</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       33.13</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396328E+10</td>
    <td align="right">     5080.50</td>
    <td align="right">05-SEP-12:10</td>
    <td align="right">       33.02</td>
    <td align="right">       26.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       33.02</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389686E+10</td>
    <td align="right">     4890.16</td>
    <td align="right">10-OCT-15:10</td>
    <td align="right">       29.17</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.17</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395436E+10</td>
    <td align="right">     5050.33</td>
    <td align="right">13-NOV-13:10</td>
    <td align="right">       31.92</td>
    <td align="right">       25.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       31.92</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385406E+10</td>
    <td align="right">     4810.19</td>
    <td align="right">26-DEC-16:10</td>
    <td align="right">       30.00</td>
    <td align="right">       22.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508806E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385406E+10</td>
    <td align="right">     4698.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.85</td>
    <td align="right">       22.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.85</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490488E+10</td>
    <td align="right">     5503.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
    <td align="right">       27.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194719E+11</td>
    <td align="right">    29851.67</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">       24.93</td>
    <td align="right">       22.82</td>
    <td align="right">0.199115E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">24-JAN-10:20</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179461E+11</td>
    <td align="right">    32661.09</td>
    <td align="right">06-FEB-06:03</td>
    <td align="right">       23.95</td>
    <td align="right">       22.59</td>
    <td align="right">0.180582E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208178E+11</td>
    <td align="right">    29471.08</td>
    <td align="right">21-MAR-04:03</td>
    <td align="right">       25.58</td>
    <td align="right">       22.99</td>
    <td align="right">0.215605E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       25.58</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197230E+11</td>
    <td align="right">    29503.66</td>
    <td align="right">10-APR-04:03</td>
    <td align="right">       25.17</td>
    <td align="right">       23.75</td>
    <td align="right">0.191396E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209925E+11</td>
    <td align="right">    29275.67</td>
    <td align="right">31-MAY-04:03</td>
    <td align="right">       25.17</td>
    <td align="right">       25.06</td>
    <td align="right">0.207363E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">30-MAY-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207756E+11</td>
    <td align="right">    29255.62</td>
    <td align="right">08-JUN-04:03</td>
    <td align="right">       25.75</td>
    <td align="right">       25.64</td>
    <td align="right">0.206747E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193975E+11</td>
    <td align="right">    29535.56</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">       24.42</td>
    <td align="right">       23.35</td>
    <td align="right">0.192067E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-JUL-13:20</td>
    <td align="right">       24.42</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200481E+11</td>
    <td align="right">    29304.45</td>
    <td align="right">29-AUG-04:03</td>
    <td align="right">       25.33</td>
    <td align="right">       24.59</td>
    <td align="right">0.215598E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">17-AUG-13:20</td>
    <td align="right">       25.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188446E+11</td>
    <td align="right">    29316.62</td>
    <td align="right">06-SEP-04:03</td>
    <td align="right">       25.52</td>
    <td align="right">       24.40</td>
    <td align="right">0.191359E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">14-SEP-13:20</td>
    <td align="right">       32.27</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191112E+11</td>
    <td align="right">    33507.46</td>
    <td align="right">10-OCT-04:04</td>
    <td align="right">       24.00</td>
    <td align="right">       23.63</td>
    <td align="right">0.199031E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">30-OCT-13:20</td>
    <td align="right">       24.33</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186775E+11</td>
    <td align="right">    31848.73</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">       25.00</td>
    <td align="right">       24.24</td>
    <td align="right">0.197114E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       25.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184056E+11</td>
    <td align="right">    28508.78</td>
    <td align="right">18-DEC-06:12</td>
    <td align="right">       23.13</td>
    <td align="right">       23.13</td>
    <td align="right">0.191993E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">21-DEC-10:20</td>
    <td align="right">       26.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234211E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179461E+11</td>
    <td align="right">    28508.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.13</td>
    <td align="right">       22.59</td>
    <td align="right">0.180582E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209925E+11</td>
    <td align="right">    33507.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.75</td>
    <td align="right">       25.64</td>
    <td align="right">0.215605E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202995E+11</td>
    <td align="right">    32688.66</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">       23.92</td>
    <td align="right">       23.24</td>
    <td align="right">0.199052E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">24-JAN-10:20</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190312E+11</td>
    <td align="right">    35777.10</td>
    <td align="right">06-FEB-06:03</td>
    <td align="right">       23.95</td>
    <td align="right">       22.59</td>
    <td align="right">0.180592E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">24-FEB-10:20</td>
    <td align="right">       28.80</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225123E+11</td>
    <td align="right">    32508.17</td>
    <td align="right">06-MAR-05:03</td>
    <td align="right">       24.00</td>
    <td align="right">       21.84</td>
    <td align="right">0.215683E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       24.00</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216996E+11</td>
    <td align="right">    32661.57</td>
    <td align="right">10-APR-04:03</td>
    <td align="right">       25.17</td>
    <td align="right">       23.75</td>
    <td align="right">0.191553E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228122E+11</td>
    <td align="right">    32734.45</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">       27.00</td>
    <td align="right">       26.56</td>
    <td align="right">0.207485E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">25-MAY-13:20</td>
    <td align="right">       30.73</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226204E+11</td>
    <td align="right">    32012.80</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       24.00</td>
    <td align="right">       23.59</td>
    <td align="right">0.206870E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208089E+11</td>
    <td align="right">    32740.34</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">       24.42</td>
    <td align="right">       23.35</td>
    <td align="right">0.192183E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">03-JUL-13:20</td>
    <td align="right">       24.42</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213855E+11</td>
    <td align="right">    32453.47</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">       24.92</td>
    <td align="right">       23.94</td>
    <td align="right">0.215641E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">17-AUG-13:20</td>
    <td align="right">       27.40</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202410E+11</td>
    <td align="right">    32260.13</td>
    <td align="right">06-SEP-04:03</td>
    <td align="right">       25.52</td>
    <td align="right">       24.40</td>
    <td align="right">0.191472E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">14-SEP-13:20</td>
    <td align="right">       32.27</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200657E+11</td>
    <td align="right">    32885.06</td>
    <td align="right">02-OCT-04:03</td>
    <td align="right">       24.00</td>
    <td align="right">       23.36</td>
    <td align="right">0.199099E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       31.60</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196034E+11</td>
    <td align="right">    32421.69</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">       24.00</td>
    <td align="right">       22.62</td>
    <td align="right">0.197119E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">16-NOV-14:20</td>
    <td align="right">       24.00</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191408E+11</td>
    <td align="right">    31423.62</td>
    <td align="right">18-DEC-06:12</td>
    <td align="right">       23.13</td>
    <td align="right">       23.13</td>
    <td align="right">0.191828E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">21-DEC-10:20</td>
    <td align="right">       26.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238858E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190312E+11</td>
    <td align="right">    31423.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.13</td>
    <td align="right">       21.84</td>
    <td align="right">0.180592E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228122E+11</td>
    <td align="right">    35777.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       26.56</td>
    <td align="right">0.215683E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.602836E+10</td>
    <td align="right">    10651.29</td>
    <td align="right">08-JAN-16:22</td>
    <td align="right">       30.85</td>
    <td align="right">       23.36</td>
    <td align="right">0.419951E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-JAN-10:20</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.587950E+10</td>
    <td align="right">    12012.28</td>
    <td align="right">05-FEB-14:32</td>
    <td align="right">       32.00</td>
    <td align="right">       25.37</td>
    <td align="right">0.381329E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.723547E+10</td>
    <td align="right">    12156.92</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
    <td align="right">0.455374E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.727494E+10</td>
    <td align="right">    12129.63</td>
    <td align="right">30-APR-12:53</td>
    <td align="right">       33.70</td>
    <td align="right">       26.84</td>
    <td align="right">0.404841E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838095E+10</td>
    <td align="right">    12340.07</td>
    <td align="right">14-MAY-11:43</td>
    <td align="right">       33.00</td>
    <td align="right">       25.66</td>
    <td align="right">0.438595E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.899700E+10</td>
    <td align="right">    12353.66</td>
    <td align="right">18-JUN-13:23</td>
    <td align="right">       35.20</td>
    <td align="right">       27.23</td>
    <td align="right">0.437222E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.745838E+10</td>
    <td align="right">    12422.48</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">       32.12</td>
    <td align="right">       24.90</td>
    <td align="right">0.406320E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.719611E+10</td>
    <td align="right">    12135.31</td>
    <td align="right">27-AUG-12:53</td>
    <td align="right">       33.10</td>
    <td align="right">       26.13</td>
    <td align="right">0.455429E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-AUG-13:20</td>
    <td align="right">       33.10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.647366E+10</td>
    <td align="right">    12062.58</td>
    <td align="right">03-SEP-12:53</td>
    <td align="right">       31.00</td>
    <td align="right">       27.23</td>
    <td align="right">0.404530E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-SEP-13:20</td>
    <td align="right">       31.87</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608700E+10</td>
    <td align="right">    12086.20</td>
    <td align="right">09-OCT-13:32</td>
    <td align="right">       29.20</td>
    <td align="right">       26.08</td>
    <td align="right">0.420580E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       31.60</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.588712E+10</td>
    <td align="right">    11192.05</td>
    <td align="right">05-NOV-14:32</td>
    <td align="right">       30.67</td>
    <td align="right">       24.44</td>
    <td align="right">0.416276E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       30.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.561139E+10</td>
    <td align="right">     8627.32</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
    <td align="right">0.404841E+09</td>
    <td align="right">      549.49</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825099E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.504529E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.561139E+10</td>
    <td align="right">     8627.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
    <td align="right">0.381329E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.899700E+10</td>
    <td align="right">    12422.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.20</td>
    <td align="right">       27.23</td>
    <td align="right">0.455429E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489088E+10</td>
    <td align="right">    11040.78</td>
    <td align="right">16-JAN-10:13</td>
    <td align="right">       28.43</td>
    <td align="right">       21.42</td>
    <td align="right">0.266481E+09</td>
    <td align="right">      347.88</td>
    <td align="right">24-JAN-10:20</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491916E+10</td>
    <td align="right">    11130.93</td>
    <td align="right">20-FEB-08:43</td>
    <td align="right">       27.67</td>
    <td align="right">       23.62</td>
    <td align="right">0.241868E+09</td>
    <td align="right">      347.87</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610948E+10</td>
    <td align="right">    11302.50</td>
    <td align="right">05-MAR-09:23</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
    <td align="right">0.288616E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600170E+10</td>
    <td align="right">    11320.12</td>
    <td align="right">30-APR-08:13</td>
    <td align="right">       29.53</td>
    <td align="right">       26.54</td>
    <td align="right">0.256581E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       29.53</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.595083E+10</td>
    <td align="right">    11241.63</td>
    <td align="right">07-MAY-07:53</td>
    <td align="right">       31.00</td>
    <td align="right">       27.23</td>
    <td align="right">0.277778E+09</td>
    <td align="right">      347.87</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606961E+10</td>
    <td align="right">    11138.94</td>
    <td align="right">18-JUN-09:22</td>
    <td align="right">       31.75</td>
    <td align="right">       27.51</td>
    <td align="right">0.276832E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509412E+10</td>
    <td align="right">    11162.87</td>
    <td align="right">30-JUL-10:02</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
    <td align="right">0.257311E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.544937E+10</td>
    <td align="right">    10927.62</td>
    <td align="right">27-AUG-12:13</td>
    <td align="right">       33.03</td>
    <td align="right">       27.19</td>
    <td align="right">0.288486E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508678E+10</td>
    <td align="right">    11011.05</td>
    <td align="right">03-SEP-11:32</td>
    <td align="right">       32.00</td>
    <td align="right">       27.72</td>
    <td align="right">0.256387E+09</td>
    <td align="right">      347.87</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       30.27</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473904E+10</td>
    <td align="right">    11188.93</td>
    <td align="right">08-OCT-08:43</td>
    <td align="right">       29.25</td>
    <td align="right">       26.03</td>
    <td align="right">0.266539E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       28.87</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459401E+10</td>
    <td align="right">    10108.20</td>
    <td align="right">05-NOV-11:13</td>
    <td align="right">       30.67</td>
    <td align="right">       23.05</td>
    <td align="right">0.263949E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-NOV-10:20</td>
    <td align="right">       28.93</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449539E+10</td>
    <td align="right">    10569.34</td>
    <td align="right">31-DEC-10:53</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
    <td align="right">0.257054E+09</td>
    <td align="right">      347.87</td>
    <td align="right">29-DEC-10:20</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.634004E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319788E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449539E+10</td>
    <td align="right">    10108.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
    <td align="right">       21.42</td>
    <td align="right">0.241868E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610948E+10</td>
    <td align="right">    11320.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.03</td>
    <td align="right">       27.72</td>
    <td align="right">0.288616E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.886231E+10</td>
    <td align="right">    12641.16</td>
    <td align="right">16-JAN-10:53</td>
    <td align="right">       29.50</td>
    <td align="right">       21.21</td>
    <td align="right">0.422532E+09</td>
    <td align="right">      579.78</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       29.50</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.800753E+10</td>
    <td align="right">    12400.38</td>
    <td align="right">20-FEB-13:22</td>
    <td align="right">       32.80</td>
    <td align="right">       24.41</td>
    <td align="right">0.382583E+09</td>
    <td align="right">      577.28</td>
    <td align="right">21-FEB-14:20</td>
    <td align="right">       34.67</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.830729E+10</td>
    <td align="right">    12179.56</td>
    <td align="right">26-MAR-12:02</td>
    <td align="right">       34.08</td>
    <td align="right">       25.34</td>
    <td align="right">0.455599E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.08</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.715598E+10</td>
    <td align="right">    11860.96</td>
    <td align="right">02-APR-13:02</td>
    <td align="right">       34.08</td>
    <td align="right">       26.15</td>
    <td align="right">0.404796E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.754877E+10</td>
    <td align="right">    11743.43</td>
    <td align="right">07-MAY-13:52</td>
    <td align="right">       34.00</td>
    <td align="right">       26.51</td>
    <td align="right">0.438356E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.744475E+10</td>
    <td align="right">    11368.43</td>
    <td align="right">18-JUN-14:42</td>
    <td align="right">       33.50</td>
    <td align="right">       27.01</td>
    <td align="right">0.436913E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.657474E+10</td>
    <td align="right">    11827.57</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">       32.12</td>
    <td align="right">       24.90</td>
    <td align="right">0.406054E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.678920E+10</td>
    <td align="right">    11727.33</td>
    <td align="right">27-AUG-12:53</td>
    <td align="right">       33.10</td>
    <td align="right">       26.13</td>
    <td align="right">0.455298E+09</td>
    <td align="right">      549.48</td>
    <td align="right">25-AUG-13:20</td>
    <td align="right">       33.10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676977E+10</td>
    <td align="right">    11886.19</td>
    <td align="right">10-SEP-13:23</td>
    <td align="right">       33.25</td>
    <td align="right">       26.07</td>
    <td align="right">0.404591E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-SEP-13:20</td>
    <td align="right">       33.25</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.715279E+10</td>
    <td align="right">    12426.99</td>
    <td align="right">29-OCT-11:02</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">0.420900E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.785274E+10</td>
    <td align="right">    12611.22</td>
    <td align="right">23-NOV-11:43</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
    <td align="right">0.416912E+09</td>
    <td align="right">      551.33</td>
    <td align="right">20-NOV-14:09</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.839843E+10</td>
    <td align="right">    12656.98</td>
    <td align="right">31-DEC-10:53</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
    <td align="right">0.407954E+09</td>
    <td align="right">      583.87</td>
    <td align="right">26-DEC-14:09</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.908643E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.505249E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.657474E+10</td>
    <td align="right">    11368.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.50</td>
    <td align="right">       21.21</td>
    <td align="right">0.382583E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.886231E+10</td>
    <td align="right">    12656.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.08</td>
    <td align="right">       27.01</td>
    <td align="right">0.455599E+09</td>
    <td align="right">      583.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.491292E+10</td>
    <td align="right">    13225.89</td>
    <td align="right">08-JAN-16:22</td>
    <td align="right">       30.85</td>
    <td align="right">       23.36</td>
    <td align="right">0.266153E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-JAN-10:20</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488185E+10</td>
    <td align="right">    13135.51</td>
    <td align="right">20-FEB-17:22</td>
    <td align="right">       30.00</td>
    <td align="right">       23.63</td>
    <td align="right">0.241627E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610908E+10</td>
    <td align="right">    13467.51</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
    <td align="right">0.288524E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.590269E+10</td>
    <td align="right">    13263.50</td>
    <td align="right">02-APR-16:22</td>
    <td align="right">       32.75</td>
    <td align="right">       27.02</td>
    <td align="right">0.256492E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       30.43</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.581799E+10</td>
    <td align="right">    13039.77</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">       34.30</td>
    <td align="right">       26.96</td>
    <td align="right">0.277679E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.591278E+10</td>
    <td align="right">    12834.50</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">       32.50</td>
    <td align="right">       27.60</td>
    <td align="right">0.276772E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498495E+10</td>
    <td align="right">    12928.63</td>
    <td align="right">04-JUL-16:22</td>
    <td align="right">       30.50</td>
    <td align="right">       25.28</td>
    <td align="right">0.257245E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528583E+10</td>
    <td align="right">    12920.73</td>
    <td align="right">27-AUG-16:12</td>
    <td align="right">       32.67</td>
    <td align="right">       25.94</td>
    <td align="right">0.288419E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494558E+10</td>
    <td align="right">    13144.55</td>
    <td align="right">04-SEP-16:12</td>
    <td align="right">       32.67</td>
    <td align="right">       26.80</td>
    <td align="right">0.256272E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-SEP-09:20</td>
    <td align="right">       29.40</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466233E+10</td>
    <td align="right">    12255.49</td>
    <td align="right">29-OCT-15:02</td>
    <td align="right">       29.17</td>
    <td align="right">       25.76</td>
    <td align="right">0.266448E+09</td>
    <td align="right">      347.84</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       29.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.456630E+10</td>
    <td align="right">    11831.65</td>
    <td align="right">19-NOV-15:02</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
    <td align="right">0.263734E+09</td>
    <td align="right">      347.84</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451938E+10</td>
    <td align="right">    12143.11</td>
    <td align="right">25-DEC-16:02</td>
    <td align="right">       30.67</td>
    <td align="right">       22.58</td>
    <td align="right">0.256580E+09</td>
    <td align="right">      347.84</td>
    <td align="right">11-DEC-10:20</td>
    <td align="right">       30.67</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625017E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319595E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.451938E+10</td>
    <td align="right">    11831.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.17</td>
    <td align="right">       22.58</td>
    <td align="right">0.241627E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.27</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610908E+10</td>
    <td align="right">    13467.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.60</td>
    <td align="right">0.288524E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595091E+10</td>
    <td align="right">     8096.51</td>
    <td align="right">02-JAN-06:12</td>
    <td align="right">       23.37</td>
    <td align="right">       23.04</td>
    <td align="right">0.420263E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-JAN-14:20</td>
    <td align="right">       30.73</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567966E+10</td>
    <td align="right">     9649.60</td>
    <td align="right">20-FEB-16:32</td>
    <td align="right">       31.03</td>
    <td align="right">       23.92</td>
    <td align="right">0.381399E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.681192E+10</td>
    <td align="right">     7994.30</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">       27.08</td>
    <td align="right">       23.58</td>
    <td align="right">0.455284E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       27.08</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.683387E+10</td>
    <td align="right">     8364.73</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">       27.00</td>
    <td align="right">       24.83</td>
    <td align="right">0.404634E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.813710E+10</td>
    <td align="right">    10337.69</td>
    <td align="right">14-MAY-13:02</td>
    <td align="right">       34.50</td>
    <td align="right">       26.67</td>
    <td align="right">0.438630E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.881864E+10</td>
    <td align="right">    10597.90</td>
    <td align="right">11-JUN-10:32</td>
    <td align="right">       33.03</td>
    <td align="right">       27.97</td>
    <td align="right">0.437495E+09</td>
    <td align="right">      557.38</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.750096E+10</td>
    <td align="right">    10358.12</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">       32.12</td>
    <td align="right">       24.90</td>
    <td align="right">0.406486E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.725993E+10</td>
    <td align="right">     9384.97</td>
    <td align="right">13-AUG-12:53</td>
    <td align="right">       34.00</td>
    <td align="right">       28.60</td>
    <td align="right">0.455636E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645325E+10</td>
    <td align="right">     8238.54</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">       26.75</td>
    <td align="right">       26.18</td>
    <td align="right">0.404560E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:20</td>
    <td align="right">       29.40</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603838E+10</td>
    <td align="right">     8222.96</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">       26.00</td>
    <td align="right">       25.22</td>
    <td align="right">0.420640E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       26.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.585934E+10</td>
    <td align="right">     8073.95</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">       24.42</td>
    <td align="right">       21.44</td>
    <td align="right">0.416354E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       24.42</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.559064E+10</td>
    <td align="right">     7546.10</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">       24.58</td>
    <td align="right">       23.72</td>
    <td align="right">0.405429E+09</td>
    <td align="right">      549.49</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">       24.58</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.504681E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.559064E+10</td>
    <td align="right">     7546.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.37</td>
    <td align="right">       21.44</td>
    <td align="right">0.381399E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.881864E+10</td>
    <td align="right">    10597.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.50</td>
    <td align="right">       28.60</td>
    <td align="right">0.455636E+09</td>
    <td align="right">      557.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       27.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492718E+10</td>
    <td align="right">     9866.83</td>
    <td align="right">16-JAN-11:22</td>
    <td align="right">       29.90</td>
    <td align="right">       21.44</td>
    <td align="right">0.266651E+09</td>
    <td align="right">      347.87</td>
    <td align="right">17-JAN-10:20</td>
    <td align="right">       27.47</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487517E+10</td>
    <td align="right">    10290.32</td>
    <td align="right">20-FEB-09:52</td>
    <td align="right">       29.40</td>
    <td align="right">       22.77</td>
    <td align="right">0.241976E+09</td>
    <td align="right">      347.87</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590323E+10</td>
    <td align="right">     9982.55</td>
    <td align="right">05-MAR-09:23</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
    <td align="right">0.288714E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574886E+10</td>
    <td align="right">    10177.66</td>
    <td align="right">09-APR-08:53</td>
    <td align="right">       30.40</td>
    <td align="right">       25.86</td>
    <td align="right">0.256603E+09</td>
    <td align="right">      347.87</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       30.43</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583026E+10</td>
    <td align="right">     9857.68</td>
    <td align="right">07-MAY-07:53</td>
    <td align="right">       31.00</td>
    <td align="right">       27.23</td>
    <td align="right">0.277839E+09</td>
    <td align="right">      347.87</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597441E+10</td>
    <td align="right">    10217.94</td>
    <td align="right">11-JUN-10:32</td>
    <td align="right">       33.03</td>
    <td align="right">       27.97</td>
    <td align="right">0.276903E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513062E+10</td>
    <td align="right">     9348.17</td>
    <td align="right">30-JUL-10:02</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
    <td align="right">0.257437E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.552499E+10</td>
    <td align="right">     8964.16</td>
    <td align="right">06-AUG-09:32</td>
    <td align="right">       29.60</td>
    <td align="right">       26.81</td>
    <td align="right">0.288672E+09</td>
    <td align="right">      347.87</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.510778E+10</td>
    <td align="right">    10181.41</td>
    <td align="right">04-SEP-09:43</td>
    <td align="right">       30.17</td>
    <td align="right">       27.22</td>
    <td align="right">0.256501E+09</td>
    <td align="right">      347.87</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       30.27</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474749E+10</td>
    <td align="right">     9896.15</td>
    <td align="right">08-OCT-10:32</td>
    <td align="right">       30.83</td>
    <td align="right">       26.43</td>
    <td align="right">0.266669E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       28.87</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462495E+10</td>
    <td align="right">     7726.36</td>
    <td align="right">05-NOV-11:13</td>
    <td align="right">       30.67</td>
    <td align="right">       23.05</td>
    <td align="right">0.264068E+09</td>
    <td align="right">      347.87</td>
    <td align="right">13-NOV-10:20</td>
    <td align="right">       26.97</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455886E+10</td>
    <td align="right">     8561.53</td>
    <td align="right">31-DEC-10:53</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
    <td align="right">0.257288E+09</td>
    <td align="right">      347.87</td>
    <td align="right">29-DEC-10:20</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.629538E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319932E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455886E+10</td>
    <td align="right">     7726.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.75</td>
    <td align="right">       21.44</td>
    <td align="right">0.241976E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597441E+10</td>
    <td align="right">    10290.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.03</td>
    <td align="right">       27.97</td>
    <td align="right">0.288714E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.974617E+10</td>
    <td align="right">    11121.40</td>
    <td align="right">16-JAN-13:22</td>
    <td align="right">       31.15</td>
    <td align="right">       21.96</td>
    <td align="right">0.441773E+09</td>
    <td align="right">      744.68</td>
    <td align="right">04-JAN-13:09</td>
    <td align="right">       31.15</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.881588E+10</td>
    <td align="right">    10841.68</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">       34.10</td>
    <td align="right">       22.08</td>
    <td align="right">0.401901E+09</td>
    <td align="right">      738.11</td>
    <td align="right">21-FEB-13:09</td>
    <td align="right">       34.25</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.970109E+10</td>
    <td align="right">    10735.27</td>
    <td align="right">21-MAR-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       23.21</td>
    <td align="right">0.469080E+09</td>
    <td align="right">      727.86</td>
    <td align="right">21-MAR-12:09</td>
    <td align="right">       35.23</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.858483E+10</td>
    <td align="right">    10252.01</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">       34.00</td>
    <td align="right">       26.52</td>
    <td align="right">0.411654E+09</td>
    <td align="right">      684.91</td>
    <td align="right">18-APR-12:09</td>
    <td align="right">       34.03</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.921241E+10</td>
    <td align="right">    11109.16</td>
    <td align="right">05-MAY-12:00</td>
    <td align="right">       37.00</td>
    <td align="right">       25.95</td>
    <td align="right">0.446859E+09</td>
    <td align="right">      754.71</td>
    <td align="right">05-MAY-12:09</td>
    <td align="right">       36.90</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.922532E+10</td>
    <td align="right">    10623.07</td>
    <td align="right">16-JUN-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       28.16</td>
    <td align="right">0.445739E+09</td>
    <td align="right">      711.58</td>
    <td align="right">16-JUN-12:09</td>
    <td align="right">       35.17</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.784928E+10</td>
    <td align="right">     9764.36</td>
    <td align="right">26-JUL-17:00</td>
    <td align="right">       33.00</td>
    <td align="right">       26.23</td>
    <td align="right">0.409763E+09</td>
    <td align="right">      630.03</td>
    <td align="right">27-JUL-12:09</td>
    <td align="right">       31.48</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.852048E+10</td>
    <td align="right">    10257.94</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">       33.70</td>
    <td align="right">       27.96</td>
    <td align="right">0.460598E+09</td>
    <td align="right">      682.68</td>
    <td align="right">15-AUG-12:09</td>
    <td align="right">       33.32</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.813688E+10</td>
    <td align="right">    10098.23</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       33.00</td>
    <td align="right">       26.98</td>
    <td align="right">0.409977E+09</td>
    <td align="right">      672.05</td>
    <td align="right">05-SEP-12:09</td>
    <td align="right">       33.02</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.834279E+10</td>
    <td align="right">    10387.01</td>
    <td align="right">29-OCT-11:02</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">0.426949E+09</td>
    <td align="right">      671.11</td>
    <td align="right">04-OCT-12:09</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896376E+10</td>
    <td align="right">    10526.91</td>
    <td align="right">23-NOV-11:43</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
    <td align="right">0.429391E+09</td>
    <td align="right">      676.11</td>
    <td align="right">13-NOV-13:09</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922137E+10</td>
    <td align="right">    10872.18</td>
    <td align="right">25-DEC-12:32</td>
    <td align="right">       30.00</td>
    <td align="right">       24.38</td>
    <td align="right">0.424132E+09</td>
    <td align="right">      713.05</td>
    <td align="right">26-DEC-13:09</td>
    <td align="right">       32.00</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106320E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.517781E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.784928E+10</td>
    <td align="right">     9764.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.96</td>
    <td align="right">0.401901E+09</td>
    <td align="right">      630.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.88</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.974617E+10</td>
    <td align="right">    11121.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       28.16</td>
    <td align="right">0.469080E+09</td>
    <td align="right">      754.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.90</td>
    <td align="right">       28.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.490237E+10</td>
    <td align="right">    11442.61</td>
    <td align="right">16-JAN-16:42</td>
    <td align="right">       29.38</td>
    <td align="right">       22.09</td>
    <td align="right">0.266519E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-JAN-10:20</td>
    <td align="right">       27.47</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480158E+10</td>
    <td align="right">    11255.14</td>
    <td align="right">20-FEB-16:32</td>
    <td align="right">       31.03</td>
    <td align="right">       23.92</td>
    <td align="right">0.241832E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587889E+10</td>
    <td align="right">    10994.45</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
    <td align="right">0.288668E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.563768E+10</td>
    <td align="right">    11011.73</td>
    <td align="right">02-APR-16:22</td>
    <td align="right">       32.75</td>
    <td align="right">       27.02</td>
    <td align="right">0.256551E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       30.43</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.569576E+10</td>
    <td align="right">    10777.10</td>
    <td align="right">14-MAY-15:42</td>
    <td align="right">       34.83</td>
    <td align="right">       27.45</td>
    <td align="right">0.277777E+09</td>
    <td align="right">      347.85</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.583580E+10</td>
    <td align="right">    10898.38</td>
    <td align="right">11-JUN-16:32</td>
    <td align="right">       33.50</td>
    <td align="right">       27.84</td>
    <td align="right">0.276874E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-JUN-09:20</td>
    <td align="right">       29.67</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503460E+10</td>
    <td align="right">    10728.20</td>
    <td align="right">04-JUL-16:22</td>
    <td align="right">       30.50</td>
    <td align="right">       25.28</td>
    <td align="right">0.257409E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.536926E+10</td>
    <td align="right">    10749.58</td>
    <td align="right">27-AUG-16:12</td>
    <td align="right">       32.67</td>
    <td align="right">       25.94</td>
    <td align="right">0.288642E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496829E+10</td>
    <td align="right">    10873.57</td>
    <td align="right">04-SEP-16:22</td>
    <td align="right">       32.50</td>
    <td align="right">       26.80</td>
    <td align="right">0.256411E+09</td>
    <td align="right">      347.85</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       30.27</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467021E+10</td>
    <td align="right">     9507.01</td>
    <td align="right">08-OCT-14:32</td>
    <td align="right">       31.83</td>
    <td align="right">       26.06</td>
    <td align="right">0.266621E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       28.87</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.457703E+10</td>
    <td align="right">     8873.69</td>
    <td align="right">19-NOV-15:02</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
    <td align="right">0.263931E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-NOV-10:20</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453646E+10</td>
    <td align="right">    10988.00</td>
    <td align="right">25-DEC-17:12</td>
    <td align="right">       28.33</td>
    <td align="right">       24.30</td>
    <td align="right">0.257100E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-DEC-10:20</td>
    <td align="right">       28.33</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.619079E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319833E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453646E+10</td>
    <td align="right">     8873.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.33</td>
    <td align="right">       22.09</td>
    <td align="right">0.241832E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587889E+10</td>
    <td align="right">    11442.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.83</td>
    <td align="right">       27.84</td>
    <td align="right">0.288668E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.574981E+10</td>
    <td align="right">     8424.92</td>
    <td align="right">02-JAN-06:12</td>
    <td align="right">       23.37</td>
    <td align="right">       23.04</td>
    <td align="right">0.420160E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-JAN-14:20</td>
    <td align="right">       30.73</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552986E+10</td>
    <td align="right">    10373.97</td>
    <td align="right">20-FEB-16:32</td>
    <td align="right">       31.03</td>
    <td align="right">       23.92</td>
    <td align="right">0.381397E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670705E+10</td>
    <td align="right">    10292.07</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
    <td align="right">0.455321E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665994E+10</td>
    <td align="right">    10219.65</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">       32.87</td>
    <td align="right">       27.15</td>
    <td align="right">0.404684E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       32.87</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.775160E+10</td>
    <td align="right">    10547.51</td>
    <td align="right">14-MAY-13:02</td>
    <td align="right">       34.50</td>
    <td align="right">       26.67</td>
    <td align="right">0.438527E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.833135E+10</td>
    <td align="right">    10670.54</td>
    <td align="right">04-JUN-13:13</td>
    <td align="right">       32.60</td>
    <td align="right">       28.27</td>
    <td align="right">0.437159E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.694088E+10</td>
    <td align="right">    10554.09</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">       32.12</td>
    <td align="right">       24.90</td>
    <td align="right">0.406267E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.674959E+10</td>
    <td align="right">    10233.11</td>
    <td align="right">13-AUG-12:13</td>
    <td align="right">       33.33</td>
    <td align="right">       28.47</td>
    <td align="right">0.455425E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.602790E+10</td>
    <td align="right">    10033.78</td>
    <td align="right">04-SEP-12:53</td>
    <td align="right">       32.50</td>
    <td align="right">       27.43</td>
    <td align="right">0.404428E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-13:20</td>
    <td align="right">       31.87</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576593E+10</td>
    <td align="right">     9431.10</td>
    <td align="right">09-OCT-13:32</td>
    <td align="right">       29.20</td>
    <td align="right">       26.08</td>
    <td align="right">0.420562E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       31.60</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.559317E+10</td>
    <td align="right">     8807.63</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">       24.00</td>
    <td align="right">       22.62</td>
    <td align="right">0.416281E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:20</td>
    <td align="right">       24.00</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.535927E+10</td>
    <td align="right">     7632.95</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
    <td align="right">0.405220E+09</td>
    <td align="right">      549.49</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771664E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.504543E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.535927E+10</td>
    <td align="right">     7632.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       21.69</td>
    <td align="right">0.381397E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.833135E+10</td>
    <td align="right">    10670.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       28.47</td>
    <td align="right">0.455425E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449838E+10</td>
    <td align="right">    10539.13</td>
    <td align="right">16-JAN-10:02</td>
    <td align="right">       28.17</td>
    <td align="right">       21.45</td>
    <td align="right">0.198170E+09</td>
    <td align="right">      356.45</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">       30.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.448588E+10</td>
    <td align="right">    11101.43</td>
    <td align="right">20-FEB-09:52</td>
    <td align="right">       29.40</td>
    <td align="right">       22.77</td>
    <td align="right">0.179794E+09</td>
    <td align="right">      356.45</td>
    <td align="right">15-FEB-15:09</td>
    <td align="right">       29.40</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.549637E+10</td>
    <td align="right">    10799.70</td>
    <td align="right">05-MAR-09:23</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
    <td align="right">0.213982E+09</td>
    <td align="right">      356.45</td>
    <td align="right">03-MAR-11:09</td>
    <td align="right">       28.75</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535221E+10</td>
    <td align="right">    10792.49</td>
    <td align="right">30-APR-08:13</td>
    <td align="right">       29.53</td>
    <td align="right">       26.54</td>
    <td align="right">0.190639E+09</td>
    <td align="right">      356.44</td>
    <td align="right">20-APR-10:09</td>
    <td align="right">       29.53</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532720E+10</td>
    <td align="right">    10725.44</td>
    <td align="right">07-MAY-07:53</td>
    <td align="right">       31.00</td>
    <td align="right">       27.23</td>
    <td align="right">0.206239E+09</td>
    <td align="right">      356.45</td>
    <td align="right">30-MAY-10:09</td>
    <td align="right">       33.33</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543934E+10</td>
    <td align="right">    10362.72</td>
    <td align="right">18-JUN-10:02</td>
    <td align="right">       32.58</td>
    <td align="right">       27.65</td>
    <td align="right">0.205288E+09</td>
    <td align="right">      356.45</td>
    <td align="right">30-JUN-10:09</td>
    <td align="right">       31.00</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456124E+10</td>
    <td align="right">    10294.68</td>
    <td align="right">30-JUL-10:02</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
    <td align="right">0.191396E+09</td>
    <td align="right">      356.44</td>
    <td align="right">17-JUL-14:09</td>
    <td align="right">       29.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.492028E+10</td>
    <td align="right">     9905.89</td>
    <td align="right">06-AUG-09:32</td>
    <td align="right">       29.60</td>
    <td align="right">       26.81</td>
    <td align="right">0.213861E+09</td>
    <td align="right">      356.44</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       29.17</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455801E+10</td>
    <td align="right">     9831.05</td>
    <td align="right">03-SEP-11:32</td>
    <td align="right">       32.00</td>
    <td align="right">       27.72</td>
    <td align="right">0.190477E+09</td>
    <td align="right">      356.45</td>
    <td align="right">06-SEP-10:09</td>
    <td align="right">       31.25</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.430917E+10</td>
    <td align="right">    10659.00</td>
    <td align="right">08-OCT-08:32</td>
    <td align="right">       29.00</td>
    <td align="right">       25.89</td>
    <td align="right">0.198171E+09</td>
    <td align="right">      356.44</td>
    <td align="right">11-OCT-10:09</td>
    <td align="right">       29.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417684E+10</td>
    <td align="right">     8560.72</td>
    <td align="right">05-NOV-11:13</td>
    <td align="right">       30.67</td>
    <td align="right">       23.05</td>
    <td align="right">0.196256E+09</td>
    <td align="right">      356.45</td>
    <td align="right">13-NOV-11:09</td>
    <td align="right">       29.60</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.412088E+10</td>
    <td align="right">     9429.90</td>
    <td align="right">31-DEC-10:53</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
    <td align="right">0.191260E+09</td>
    <td align="right">      356.45</td>
    <td align="right">04-DEC-15:09</td>
    <td align="right">       31.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572458E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237553E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412088E+10</td>
    <td align="right">     8560.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       21.45</td>
    <td align="right">0.179794E+09</td>
    <td align="right">      356.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.75</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.549637E+10</td>
    <td align="right">    11101.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.58</td>
    <td align="right">       27.72</td>
    <td align="right">0.213982E+09</td>
    <td align="right">      356.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.33</td>
    <td align="right">       27.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.840795E+10</td>
    <td align="right">    11395.67</td>
    <td align="right">16-JAN-13:22</td>
    <td align="right">       31.15</td>
    <td align="right">       21.96</td>
    <td align="right">0.425414E+09</td>
    <td align="right">      595.69</td>
    <td align="right">17-JAN-14:20</td>
    <td align="right">       30.90</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.752241E+10</td>
    <td align="right">    11008.09</td>
    <td align="right">20-FEB-11:52</td>
    <td align="right">       31.50</td>
    <td align="right">       24.01</td>
    <td align="right">0.384250E+09</td>
    <td align="right">      590.90</td>
    <td align="right">21-FEB-14:20</td>
    <td align="right">       34.67</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.771048E+10</td>
    <td align="right">    10384.14</td>
    <td align="right">12-MAR-13:13</td>
    <td align="right">       32.53</td>
    <td align="right">       24.28</td>
    <td align="right">0.455589E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       32.53</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.655342E+10</td>
    <td align="right">     9988.57</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">       34.75</td>
    <td align="right">       27.18</td>
    <td align="right">0.404633E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-APR-13:20</td>
    <td align="right">       33.70</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697770E+10</td>
    <td align="right">     9562.05</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">       34.30</td>
    <td align="right">       26.96</td>
    <td align="right">0.438249E+09</td>
    <td align="right">      549.49</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.688464E+10</td>
    <td align="right">     9084.45</td>
    <td align="right">18-JUN-15:22</td>
    <td align="right">       33.60</td>
    <td align="right">       27.60</td>
    <td align="right">0.436785E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-13:20</td>
    <td align="right">       34.13</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611748E+10</td>
    <td align="right">     9994.64</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">       32.12</td>
    <td align="right">       24.90</td>
    <td align="right">0.405973E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637107E+10</td>
    <td align="right">     8317.82</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">       25.33</td>
    <td align="right">       24.05</td>
    <td align="right">0.455287E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630331E+10</td>
    <td align="right">    10117.74</td>
    <td align="right">04-SEP-12:13</td>
    <td align="right">       32.17</td>
    <td align="right">       27.47</td>
    <td align="right">0.404510E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-13:20</td>
    <td align="right">       31.87</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.677638E+10</td>
    <td align="right">    10671.45</td>
    <td align="right">29-OCT-11:02</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">0.420914E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:20</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742514E+10</td>
    <td align="right">    10835.01</td>
    <td align="right">23-NOV-11:43</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
    <td align="right">0.417691E+09</td>
    <td align="right">      564.58</td>
    <td align="right">20-NOV-14:20</td>
    <td align="right">       30.88</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.796286E+10</td>
    <td align="right">    11177.52</td>
    <td align="right">03-DEC-11:52</td>
    <td align="right">       31.00</td>
    <td align="right">       22.63</td>
    <td align="right">0.410778E+09</td>
    <td align="right">      599.46</td>
    <td align="right">26-DEC-14:09</td>
    <td align="right">       31.17</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.850128E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.506007E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.611748E+10</td>
    <td align="right">     8317.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       21.96</td>
    <td align="right">0.384250E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.840795E+10</td>
    <td align="right">    11395.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.75</td>
    <td align="right">       27.60</td>
    <td align="right">0.455589E+09</td>
    <td align="right">      599.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468897E+10</td>
    <td align="right">    12369.41</td>
    <td align="right">16-JAN-16:42</td>
    <td align="right">       29.38</td>
    <td align="right">       22.09</td>
    <td align="right">0.266305E+09</td>
    <td align="right">      347.85</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       29.38</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461110E+10</td>
    <td align="right">    12190.60</td>
    <td align="right">20-FEB-16:32</td>
    <td align="right">       31.03</td>
    <td align="right">       23.92</td>
    <td align="right">0.241676E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-FEB-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.568683E+10</td>
    <td align="right">    11945.07</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
    <td align="right">0.288521E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-MAR-10:20</td>
    <td align="right">       34.80</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543509E+10</td>
    <td align="right">    11964.76</td>
    <td align="right">23-APR-15:52</td>
    <td align="right">       33.20</td>
    <td align="right">       24.64</td>
    <td align="right">0.256430E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       30.43</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539595E+10</td>
    <td align="right">    11655.35</td>
    <td align="right">14-MAY-15:42</td>
    <td align="right">       34.83</td>
    <td align="right">       27.45</td>
    <td align="right">0.277640E+09</td>
    <td align="right">      347.85</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       31.80</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549181E+10</td>
    <td align="right">    11548.59</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">       32.50</td>
    <td align="right">       27.60</td>
    <td align="right">0.276721E+09</td>
    <td align="right">      347.84</td>
    <td align="right">30-JUN-09:20</td>
    <td align="right">       29.67</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464282E+10</td>
    <td align="right">    11629.70</td>
    <td align="right">04-JUL-16:22</td>
    <td align="right">       30.50</td>
    <td align="right">       25.28</td>
    <td align="right">0.257223E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       26.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497083E+10</td>
    <td align="right">    11614.84</td>
    <td align="right">27-AUG-16:12</td>
    <td align="right">       32.67</td>
    <td align="right">       25.94</td>
    <td align="right">0.288430E+09</td>
    <td align="right">      347.84</td>
    <td align="right">28-AUG-09:20</td>
    <td align="right">       30.97</td>
    <td align="right">       27.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461431E+10</td>
    <td align="right">    11765.24</td>
    <td align="right">04-SEP-16:12</td>
    <td align="right">       32.67</td>
    <td align="right">       26.80</td>
    <td align="right">0.256235E+09</td>
    <td align="right">      347.84</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       30.27</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441658E+10</td>
    <td align="right">    11629.60</td>
    <td align="right">15-OCT-16:03</td>
    <td align="right">       29.25</td>
    <td align="right">       25.50</td>
    <td align="right">0.266459E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       29.25</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432862E+10</td>
    <td align="right">    10212.98</td>
    <td align="right">19-NOV-15:02</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
    <td align="right">0.263775E+09</td>
    <td align="right">      347.85</td>
    <td align="right">13-NOV-10:20</td>
    <td align="right">       31.27</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431070E+10</td>
    <td align="right">    11859.61</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">       30.50</td>
    <td align="right">       22.15</td>
    <td align="right">0.256840E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-DEC-10:20</td>
    <td align="right">       29.47</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585936E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319625E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.431070E+10</td>
    <td align="right">    10212.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.25</td>
    <td align="right">       22.09</td>
    <td align="right">0.241676E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568683E+10</td>
    <td align="right">    12369.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.83</td>
    <td align="right">       27.60</td>
    <td align="right">0.288521E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 20498499.47</td>
    <td align="right">     3406.90</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16875021.99</td>
    <td align="right">     5020.54</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15536013.19</td>
    <td align="right">     3933.13</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13804027.91</td>
    <td align="right">     3682.03</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11719587.42</td>
    <td align="right">     3296.42</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11966701.07</td>
    <td align="right">     3791.63</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13039665.98</td>
    <td align="right">     4004.63</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12790271.39</td>
    <td align="right">     3983.34</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13181800.41</td>
    <td align="right">     4056.22</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12695156.57</td>
    <td align="right">     3854.22</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14400533.42</td>
    <td align="right">     4261.25</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20102235.68</td>
    <td align="right">     2638.12</td>
    <td align="right">09-DEC-06:03</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176610E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11719587.42</td>
    <td align="right">     2638.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 20498499.47</td>
    <td align="right">     5020.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11623748.04</td>
    <td align="right">     1684.31</td>
    <td align="right">29-JAN-15:12</td>
    <td align="right">       32.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9521404.44</td>
    <td align="right">     2095.26</td>
    <td align="right">26-FEB-14:51</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 11748646.03</td>
    <td align="right">     1841.04</td>
    <td align="right">19-MAR-14:52</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11004896.78</td>
    <td align="right">     1815.11</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 10585638.69</td>
    <td align="right">     2197.57</td>
    <td align="right">10-MAY-04:03</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10240733.84</td>
    <td align="right">     2031.50</td>
    <td align="right">16-JUN-04:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8969600.40</td>
    <td align="right">     1878.44</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9264056.50</td>
    <td align="right">     2209.95</td>
    <td align="right">02-AUG-04:03</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  9009626.00</td>
    <td align="right">     1974.76</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10068998.67</td>
    <td align="right">     1863.60</td>
    <td align="right">26-OCT-05:03</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11071720.28</td>
    <td align="right">     1742.27</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12421929.80</td>
    <td align="right">     1508.63</td>
    <td align="right">03-DEC-14:32</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125531E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8969600.40</td>
    <td align="right">     1508.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12421929.80</td>
    <td align="right">     2209.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14068557.67</td>
    <td align="right">     2344.66</td>
    <td align="right">03-JAN-05:03</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11054716.78</td>
    <td align="right">     2112.43</td>
    <td align="right">22-FEB-05:03</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12724502.65</td>
    <td align="right">     2433.76</td>
    <td align="right">28-MAR-04:03</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12650989.22</td>
    <td align="right">     2468.17</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13686238.43</td>
    <td align="right">     2758.08</td>
    <td align="right">10-MAY-04:03</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13127681.88</td>
    <td align="right">     2711.84</td>
    <td align="right">06-JUN-04:03</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13476368.84</td>
    <td align="right">     2554.18</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12528146.02</td>
    <td align="right">     2967.07</td>
    <td align="right">02-AUG-04:03</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11661288.98</td>
    <td align="right">     2665.69</td>
    <td align="right">19-SEP-05:02</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13084126.37</td>
    <td align="right">     2295.32</td>
    <td align="right">03-OCT-04:03</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 13560947.72</td>
    <td align="right">     2414.33</td>
    <td align="right">14-NOV-05:03</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13303368.28</td>
    <td align="right">     1292.93</td>
    <td align="right">17-DEC-10:03</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154927E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11054716.78</td>
    <td align="right">     1292.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 14068557.67</td>
    <td align="right">     2967.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373487E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.150159E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.144886E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.388051E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.153296E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386192E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.150619E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.147541E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.144842E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373488E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.150181E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369120E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.147007E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.147519E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447636E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178484E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135921E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156433E+11</td>
    <td align="right">    12758.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373487E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.388051E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386192E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373488E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369120E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447636E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373487E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937947E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.388051E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386192E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.972788E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955663E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359574E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937507E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373488E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971523E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369120E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361433E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447636E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338784E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402614E+10</td>
    <td align="right">     3935.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462140E+09</td>
    <td align="right">      647.95</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.414216E+09</td>
    <td align="right">      460.90</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478085E+09</td>
    <td align="right">      465.56</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419620E+09</td>
    <td align="right">      431.41</td>
    <td align="right">21-APR-07:10</td>
    <td align="right">0.197726E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.452078E+09</td>
    <td align="right">      438.21</td>
    <td align="right">17-MAY-07:10</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445320E+09</td>
    <td align="right">      425.75</td>
    <td align="right">20-JUN-07:10</td>
    <td align="right">0.205071E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420650E+09</td>
    <td align="right">      429.95</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">0.201461E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468470E+09</td>
    <td align="right">      434.31</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427467E+09</td>
    <td align="right">      434.44</td>
    <td align="right">21-SEP-07:10</td>
    <td align="right">0.197634E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448271E+09</td>
    <td align="right">      455.79</td>
    <td align="right">30-OCT-15:00</td>
    <td align="right">0.204804E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459984E+09</td>
    <td align="right">      686.72</td>
    <td align="right">27-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453542E+09</td>
    <td align="right">      700.42</td>
    <td align="right">18-DEC-16:00</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534984E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.414216E+09</td>
    <td align="right">      425.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478085E+09</td>
    <td align="right">      700.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.292711E+09</td>
    <td align="right">      426.00</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262660E+09</td>
    <td align="right">      361.84</td>
    <td align="right">07-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303008E+09</td>
    <td align="right">      362.50</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267064E+09</td>
    <td align="right">      270.68</td>
    <td align="right">13-APR-15:00</td>
    <td align="right">0.125169E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288201E+09</td>
    <td align="right">      277.03</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284523E+09</td>
    <td align="right">      267.93</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">0.129819E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268815E+09</td>
    <td align="right">      274.64</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">0.127534E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298168E+09</td>
    <td align="right">      270.30</td>
    <td align="right">24-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271212E+09</td>
    <td align="right">      277.15</td>
    <td align="right">22-SEP-15:00</td>
    <td align="right">0.125111E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284130E+09</td>
    <td align="right">      292.92</td>
    <td align="right">30-OCT-15:00</td>
    <td align="right">0.129650E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292749E+09</td>
    <td align="right">      447.62</td>
    <td align="right">27-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287574E+09</td>
    <td align="right">      449.64</td>
    <td align="right">18-DEC-16:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340082E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262660E+09</td>
    <td align="right">      267.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303008E+09</td>
    <td align="right">      449.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453297E+09</td>
    <td align="right">      554.01</td>
    <td align="right">02-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409947E+09</td>
    <td align="right">      460.90</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476845E+09</td>
    <td align="right">      460.90</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421915E+09</td>
    <td align="right">      437.42</td>
    <td align="right">21-APR-07:10</td>
    <td align="right">0.197725E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456387E+09</td>
    <td align="right">      450.41</td>
    <td align="right">17-MAY-07:10</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450756E+09</td>
    <td align="right">      445.50</td>
    <td align="right">20-JUN-07:10</td>
    <td align="right">0.205070E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426167E+09</td>
    <td align="right">      447.43</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">0.201460E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471897E+09</td>
    <td align="right">      444.84</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427601E+09</td>
    <td align="right">      434.87</td>
    <td align="right">21-SEP-07:10</td>
    <td align="right">0.197632E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444592E+09</td>
    <td align="right">      443.46</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.204803E+10</td>
