    <td align="right">      107.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.50</td>
    <td align="right">       25.20</td>
    <td align="right">      514.00</td>
    <td align="right">       24.78</td>
    <td align="right">      135.50</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      149.50</td>
    <td align="right">       24.84</td>
    <td align="right">      485.00</td>
    <td align="right">       24.67</td>
    <td align="right">      149.50</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.00</td>
    <td align="right">       24.72</td>
    <td align="right">      508.00</td>
    <td align="right">       24.67</td>
    <td align="right">      228.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      216.17</td>
    <td align="right">       24.72</td>
    <td align="right">      496.00</td>
    <td align="right">       24.66</td>
    <td align="right">      216.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.33</td>
    <td align="right">       24.58</td>
    <td align="right">      497.00</td>
    <td align="right">       24.60</td>
    <td align="right">      136.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      258.00</td>
    <td align="right">       24.52</td>
    <td align="right">      514.00</td>
    <td align="right">       24.51</td>
    <td align="right">      258.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      188.00</td>
    <td align="right">       24.61</td>
    <td align="right">      485.00</td>
    <td align="right">       24.59</td>
    <td align="right">      188.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      205.33</td>
    <td align="right">       24.91</td>
    <td align="right">      502.00</td>
    <td align="right">       24.74</td>
    <td align="right">      205.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      164.83</td>
    <td align="right">       25.26</td>
    <td align="right">      489.00</td>
    <td align="right">       24.91</td>
    <td align="right">      164.83</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      137.33</td>
    <td align="right">       25.60</td>
    <td align="right">      496.00</td>
    <td align="right">       25.01</td>
    <td align="right">      137.33</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2051.17</td>
    <td align="right">       24.95</td>
    <td align="right">     5941.67</td>
    <td align="right">       24.76</td>
    <td align="right">     2051.17</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      107.33</td>
    <td align="right">       24.52</td>
    <td align="right">      454.00</td>
    <td align="right">       24.51</td>
    <td align="right">      107.33</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.00</td>
    <td align="right">       25.73</td>
    <td align="right">      514.00</td>
    <td align="right">       25.07</td>
    <td align="right">      258.00</td>
    <td align="right">       25.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.17</td>
    <td align="right">       26.65</td>
    <td align="right">      502.00</td>
    <td align="right">       24.66</td>
    <td align="right">       32.17</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.33</td>
    <td align="right">       26.70</td>
    <td align="right">      454.00</td>
    <td align="right">       24.68</td>
    <td align="right">       30.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.33</td>
    <td align="right">       26.56</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">       35.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.33</td>
    <td align="right">       26.55</td>
    <td align="right">      485.00</td>
    <td align="right">       24.75</td>
    <td align="right">       46.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.17</td>
    <td align="right">       26.49</td>
    <td align="right">      508.00</td>
    <td align="right">       24.75</td>
    <td align="right">       56.17</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.67</td>
    <td align="right">       26.45</td>
    <td align="right">      496.00</td>
    <td align="right">       24.70</td>
    <td align="right">       50.67</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.00</td>
    <td align="right">       26.70</td>
    <td align="right">      497.00</td>
    <td align="right">       24.75</td>
    <td align="right">       39.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.00</td>
    <td align="right">       26.23</td>
    <td align="right">      514.00</td>
    <td align="right">       24.64</td>
    <td align="right">       53.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.33</td>
    <td align="right">       26.58</td>
    <td align="right">      485.00</td>
    <td align="right">       24.69</td>
    <td align="right">       38.33</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.67</td>
    <td align="right">       26.52</td>
    <td align="right">      502.00</td>
    <td align="right">       24.75</td>
    <td align="right">       50.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.50</td>
    <td align="right">       26.57</td>
    <td align="right">      489.00</td>
    <td align="right">       24.70</td>
    <td align="right">       38.50</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.83</td>
    <td align="right">       26.54</td>
    <td align="right">      494.83</td>
    <td align="right">       24.65</td>
    <td align="right">       35.83</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      506.33</td>
    <td align="right">       26.53</td>
    <td align="right">     5940.83</td>
    <td align="right">       24.69</td>
    <td align="right">      506.33</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.33</td>
    <td align="right">       26.23</td>
    <td align="right">      454.00</td>
    <td align="right">       24.62</td>
    <td align="right">       30.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.17</td>
    <td align="right">       26.70</td>
    <td align="right">      514.00</td>
    <td align="right">       24.75</td>
    <td align="right">       56.17</td>
    <td align="right">       24.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.83</td>
    <td align="right">       25.46</td>
    <td align="right">      495.17</td>
    <td align="right">       24.45</td>
    <td align="right">       16.83</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.83</td>
    <td align="right">       26.03</td>
    <td align="right">      453.83</td>
    <td align="right">       24.52</td>
    <td align="right">       23.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.33</td>
    <td align="right">       25.60</td>
    <td align="right">      513.17</td>
    <td align="right">       24.46</td>
    <td align="right">       36.33</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.50</td>
    <td align="right">       25.85</td>
    <td align="right">      485.00</td>
    <td align="right">       24.60</td>
    <td align="right">       48.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       73.67</td>
    <td align="right">       26.20</td>
    <td align="right">      507.17</td>
    <td align="right">       24.73</td>
    <td align="right">       73.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.00</td>
    <td align="right">       26.25</td>
    <td align="right">      496.00</td>
    <td align="right">       24.70</td>
    <td align="right">       65.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.33</td>
    <td align="right">       26.44</td>
    <td align="right">      497.00</td>
    <td align="right">       24.74</td>
    <td align="right">       55.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.67</td>
    <td align="right">       25.74</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       63.67</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.17</td>
    <td align="right">       25.84</td>
    <td align="right">      484.17</td>
    <td align="right">       24.54</td>
    <td align="right">       40.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.17</td>
    <td align="right">       26.00</td>
    <td align="right">      499.33</td>
    <td align="right">       24.61</td>
    <td align="right">       49.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.83</td>
    <td align="right">       25.81</td>
    <td align="right">      485.33</td>
    <td align="right">       24.51</td>
    <td align="right">       25.83</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.33</td>
    <td align="right">       25.32</td>
    <td align="right">      483.83</td>
    <td align="right">       24.43</td>
    <td align="right">       20.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      519.67</td>
    <td align="right">       25.97</td>
    <td align="right">     5914.00</td>
    <td align="right">       24.57</td>
    <td align="right">      518.67</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       25.32</td>
    <td align="right">      453.83</td>
    <td align="right">       24.43</td>
    <td align="right">       16.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.67</td>
    <td align="right">       26.44</td>
    <td align="right">      514.00</td>
    <td align="right">       24.74</td>
    <td align="right">       73.67</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.00</td>
    <td align="right">       26.51</td>
    <td align="right">      427.00</td>
    <td align="right">       24.82</td>
    <td align="right">       46.00</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       56.17</td>
    <td align="right">       26.66</td>
    <td align="right">      385.00</td>
    <td align="right">       24.91</td>
    <td align="right">       56.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.50</td>
    <td align="right">       26.34</td>
    <td align="right">      432.50</td>
    <td align="right">       24.77</td>
    <td align="right">       58.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.67</td>
    <td align="right">       26.41</td>
    <td align="right">      410.00</td>
    <td align="right">       24.92</td>
    <td align="right">       68.67</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       75.17</td>
    <td align="right">       26.38</td>
    <td align="right">      429.50</td>
    <td align="right">       24.90</td>
    <td align="right">       75.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.83</td>
    <td align="right">       26.32</td>
    <td align="right">      418.00</td>
    <td align="right">       24.83</td>
    <td align="right">       65.83</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.17</td>
    <td align="right">       26.55</td>
    <td align="right">      422.00</td>
    <td align="right">       24.93</td>
    <td align="right">       66.17</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.00</td>
    <td align="right">       26.04</td>
    <td align="right">      433.00</td>
    <td align="right">       24.73</td>
    <td align="right">       68.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.67</td>
    <td align="right">       26.48</td>
    <td align="right">      409.83</td>
    <td align="right">       24.87</td>
    <td align="right">       61.67</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       73.00</td>
    <td align="right">       26.42</td>
    <td align="right">      426.17</td>
    <td align="right">       24.91</td>
    <td align="right">       73.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.33</td>
    <td align="right">       26.49</td>
    <td align="right">      415.17</td>
    <td align="right">       24.87</td>
    <td align="right">       57.33</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.50</td>
    <td align="right">       26.51</td>
    <td align="right">      417.67</td>
    <td align="right">       24.84</td>
    <td align="right">       53.50</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      750.00</td>
    <td align="right">       26.42</td>
    <td align="right">     5025.83</td>
    <td align="right">       24.86</td>
    <td align="right">      750.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       26.04</td>
    <td align="right">      385.00</td>
    <td align="right">       24.73</td>
    <td align="right">       46.00</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.17</td>
    <td align="right">       26.66</td>
    <td align="right">      433.00</td>
    <td align="right">       24.93</td>
    <td align="right">       75.17</td>
    <td align="right">       25.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.17</td>
    <td align="right">       26.65</td>
    <td align="right">      501.83</td>
    <td align="right">       24.83</td>
    <td align="right">       59.17</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.50</td>
    <td align="right">       26.62</td>
    <td align="right">      454.00</td>
    <td align="right">       24.78</td>
    <td align="right">       51.50</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.67</td>
    <td align="right">       26.04</td>
    <td align="right">      513.50</td>
    <td align="right">       24.57</td>
    <td align="right">       51.67</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.50</td>
    <td align="right">       25.78</td>
    <td align="right">      485.00</td>
    <td align="right">       24.58</td>
    <td align="right">       47.50</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.00</td>
    <td align="right">       25.94</td>
    <td align="right">      507.00</td>
    <td align="right">       24.64</td>
    <td align="right">       65.00</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       25.88</td>
    <td align="right">      495.67</td>
    <td align="right">       24.58</td>
    <td align="right">       55.00</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       26.16</td>
    <td align="right">      497.00</td>
    <td align="right">       24.61</td>
    <td align="right">       37.67</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.33</td>
    <td align="right">       25.59</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">       61.33</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.00</td>
    <td align="right">       25.97</td>
    <td align="right">      484.33</td>
    <td align="right">       24.58</td>
    <td align="right">       46.00</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.67</td>
    <td align="right">       26.34</td>
    <td align="right">      500.67</td>
    <td align="right">       24.75</td>
    <td align="right">       67.67</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.83</td>
    <td align="right">       26.56</td>
    <td align="right">      487.67</td>
    <td align="right">       24.79</td>
    <td align="right">       59.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.33</td>
    <td align="right">       26.64</td>
    <td align="right">      492.83</td>
    <td align="right">       24.85</td>
    <td align="right">       65.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      667.67</td>
    <td align="right">       26.19</td>
    <td align="right">     5933.50</td>
    <td align="right">       24.67</td>
    <td align="right">      667.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.67</td>
    <td align="right">       25.59</td>
    <td align="right">      454.00</td>
    <td align="right">       24.50</td>
    <td align="right">       37.67</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.67</td>
    <td align="right">       26.65</td>
    <td align="right">      514.00</td>
    <td align="right">       24.85</td>
    <td align="right">       67.67</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.67</td>
    <td align="right">       26.36</td>
    <td align="right">      497.83</td>
    <td align="right">       24.65</td>
    <td align="right">       44.67</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.33</td>
    <td align="right">       26.43</td>
    <td align="right">      454.00</td>
    <td align="right">       24.66</td>
    <td align="right">       40.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.17</td>
    <td align="right">       26.07</td>
    <td align="right">      514.00</td>
    <td align="right">       24.60</td>
    <td align="right">       51.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.17</td>
    <td align="right">       26.16</td>
    <td align="right">      485.00</td>
    <td align="right">       24.74</td>
    <td align="right">       66.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.50</td>
    <td align="right">       26.20</td>
    <td align="right">      507.50</td>
    <td align="right">       24.76</td>
    <td align="right">       79.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.17</td>
    <td align="right">       26.15</td>
    <td align="right">      496.00</td>
    <td align="right">       24.69</td>
    <td align="right">       68.17</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.67</td>
    <td align="right">       26.42</td>
    <td align="right">      497.00</td>
    <td align="right">       24.75</td>
    <td align="right">       57.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.00</td>
    <td align="right">       25.84</td>
    <td align="right">      514.00</td>
    <td align="right">       24.60</td>
    <td align="right">       70.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.00</td>
    <td align="right">       26.12</td>
    <td align="right">      485.00</td>
    <td align="right">       24.66</td>
    <td align="right">       54.00</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.50</td>
    <td align="right">       26.26</td>
    <td align="right">      501.17</td>
    <td align="right">       24.74</td>
    <td align="right">       67.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.33</td>
    <td align="right">       26.30</td>
    <td align="right">      487.67</td>
    <td align="right">       24.69</td>
    <td align="right">       53.33</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.67</td>
    <td align="right">       26.21</td>
    <td align="right">      489.00</td>
    <td align="right">       24.63</td>
    <td align="right">       47.00</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.17</td>
    <td align="right">       26.19</td>
    <td align="right">     5928.17</td>
    <td align="right">       24.68</td>
    <td align="right">      699.50</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       25.84</td>
    <td align="right">      454.00</td>
    <td align="right">       24.60</td>
    <td align="right">       40.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       79.50</td>
    <td align="right">       26.43</td>
    <td align="right">      514.00</td>
    <td align="right">       24.76</td>
    <td align="right">       79.50</td>
    <td align="right">       24.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37726</td>
    <td align="right">    47.49284</td>
    <td align="right">     0.54377</td>
    <td align="right">    11.41157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33722</td>
    <td align="right">    47.71212</td>
    <td align="right">     0.53668</td>
    <td align="right">    11.20459</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28090</td>
    <td align="right">    47.93898</td>
    <td align="right">     0.52412</td>
    <td align="right">    10.90030</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29711</td>
    <td align="right">    47.93942</td>
    <td align="right">     0.52685</td>
    <td align="right">    10.96791</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30982</td>
    <td align="right">    47.86920</td>
    <td align="right">     -0.3287</td>
    <td align="right">     7.57910</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29847</td>
    <td align="right">    47.81629</td>
    <td align="right">     -0.3281</td>
    <td align="right">     7.57194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35177</td>
    <td align="right">    47.79653</td>
    <td align="right">     -0.3211</td>
    <td align="right">     7.53400</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30942</td>
    <td align="right">    48.08120</td>
    <td align="right">     -0.3335</td>
    <td align="right">     7.68775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30786</td>
    <td align="right">    48.11442</td>
    <td align="right">     -0.3333</td>
    <td align="right">     7.64091</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36507</td>
    <td align="right">    47.92879</td>
    <td align="right">     0.53876</td>
    <td align="right">    11.28526</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.36991</td>
    <td align="right">    47.83132</td>
    <td align="right">     0.54110</td>
    <td align="right">    11.33465</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35105</td>
    <td align="right">    47.78497</td>
    <td align="right">     0.53488</td>
    <td align="right">    11.16971</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.32950</td>
    <td align="right">    47.85990</td>
    <td align="right">     0.17164</td>
    <td align="right">     9.67600</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28090</td>
    <td align="right">    47.49284</td>
    <td align="right">     -0.3335</td>
    <td align="right">     7.53400</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37726</td>
    <td align="right">    48.11442</td>
    <td align="right">     0.54377</td>
    <td align="right">    11.41157</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29994</td>
    <td align="right">    48.25296</td>
    <td align="right">     0.52252</td>
    <td align="right">    10.91457</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.27559</td>
    <td align="right">    48.36811</td>
    <td align="right">     0.51955</td>
    <td align="right">    10.81320</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22684</td>
    <td align="right">    48.62545</td>
    <td align="right">     0.50971</td>
    <td align="right">    10.57560</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24757</td>
    <td align="right">    48.54974</td>
    <td align="right">     0.51444</td>
    <td align="right">    10.68950</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27258</td>
    <td align="right">    48.47597</td>
    <td align="right">     -0.3437</td>
    <td align="right">     7.80250</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25723</td>
    <td align="right">    48.45604</td>
    <td align="right">     -0.3452</td>
    <td align="right">     7.79676</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28734</td>
    <td align="right">    48.51519</td>
    <td align="right">     -0.3458</td>
    <td align="right">     7.86959</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23759</td>
    <td align="right">    48.86104</td>
    <td align="right">     -0.3621</td>
    <td align="right">     8.06879</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23965</td>
    <td align="right">    48.83808</td>
    <td align="right">     -0.3595</td>
    <td align="right">     8.02326</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29061</td>
    <td align="right">    48.65763</td>
    <td align="right">     0.51902</td>
    <td align="right">    10.84081</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.29089</td>
    <td align="right">    48.56779</td>
    <td align="right">     0.51988</td>
    <td align="right">    10.83738</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25671</td>
    <td align="right">    48.51665</td>
    <td align="right">     0.50923</td>
    <td align="right">    10.58736</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.26507</td>
    <td align="right">    48.55862</td>
    <td align="right">     0.15133</td>
    <td align="right">     9.55624</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.22684</td>
    <td align="right">    48.25296</td>
    <td align="right">     -0.3621</td>
    <td align="right">     7.79676</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29994</td>
    <td align="right">    48.86104</td>
    <td align="right">     0.52252</td>
    <td align="right">    10.91457</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30982</td>
    <td align="right">    47.83852</td>
    <td align="right">     0.52963</td>
    <td align="right">    11.08592</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.30168</td>
    <td align="right">    47.93578</td>
    <td align="right">     0.53297</td>
    <td align="right">    11.14727</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26879</td>
    <td align="right">    48.23090</td>
    <td align="right">     0.52992</td>
    <td align="right">    11.05106</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31590</td>
    <td align="right">    48.23562</td>
    <td align="right">     0.54345</td>
    <td align="right">    11.38799</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32716</td>
    <td align="right">    48.24634</td>
    <td align="right">     -0.3086</td>
    <td align="right">     7.45909</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31030</td>
    <td align="right">    48.23927</td>
    <td align="right">     -0.3089</td>
    <td align="right">     7.41389</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34436</td>
    <td align="right">    48.21277</td>
    <td align="right">     -0.3142</td>
    <td align="right">     7.51050</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26359</td>
    <td align="right">    48.71902</td>
    <td align="right">     -0.3404</td>
    <td align="right">     7.77063</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29270</td>
    <td align="right">    48.60487</td>
    <td align="right">     -0.3275</td>
    <td align="right">     7.66247</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.32976</td>
    <td align="right">    48.50328</td>
    <td align="right">     0.53568</td>
    <td align="right">    11.26208</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31298</td>
    <td align="right">    48.38652</td>
    <td align="right">     0.53224</td>
    <td align="right">    11.14029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25665</td>
    <td align="right">    48.25008</td>
    <td align="right">     0.51436</td>
    <td align="right">    10.72855</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.30266</td>
    <td align="right">    48.28625</td>
    <td align="right">     0.17308</td>
    <td align="right">     9.62011</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25665</td>
    <td align="right">    47.83852</td>
    <td align="right">     -0.3404</td>
    <td align="right">     7.41389</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34436</td>
    <td align="right">    48.71902</td>
    <td align="right">     0.54345</td>
    <td align="right">    11.38799</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40337</td>
    <td align="right">    50.76564</td>
    <td align="right">     0.59624</td>
    <td align="right">    13.00635</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.43824</td>
    <td align="right">    50.54195</td>
    <td align="right">     0.61406</td>
    <td align="right">    13.56075</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39312</td>
    <td align="right">    51.60334</td>
    <td align="right">     0.62004</td>
    <td align="right">    13.63347</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50707</td>
    <td align="right">    51.77155</td>
    <td align="right">     0.66015</td>
    <td align="right">    14.90052</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.53172</td>
    <td align="right">    51.89468</td>
    <td align="right">     -0.1280</td>
    <td align="right">     7.07577</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50681</td>
    <td align="right">    51.40557</td>
    <td align="right">     -0.1131</td>
    <td align="right">     6.89794</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55895</td>
    <td align="right">    50.61432</td>
    <td align="right">     -0.1485</td>
    <td align="right">     7.08337</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40028</td>
    <td align="right">    53.42824</td>
    <td align="right">     -0.1994</td>
    <td align="right">     7.03528</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45512</td>
    <td align="right">    52.07355</td>
    <td align="right">     -0.1978</td>
    <td align="right">     7.09974</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48195</td>
    <td align="right">    52.35015</td>
    <td align="right">     0.62766</td>
    <td align="right">    14.07662</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.44956</td>
    <td align="right">    51.63185</td>
    <td align="right">     0.61404</td>
    <td align="right">    13.57311</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36781</td>
    <td align="right">    51.39075</td>
    <td align="right">     0.58428</td>
    <td align="right">    12.77054</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.45765</td>
    <td align="right">    51.63477</td>
    <td align="right">     0.29099</td>
    <td align="right">    10.86431</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.36781</td>
    <td align="right">    50.54195</td>
    <td align="right">     -0.1994</td>
    <td align="right">     6.89794</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55895</td>
    <td align="right">    53.42824</td>
    <td align="right">     0.66015</td>
    <td align="right">    14.90052</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53046</td>
    <td align="right">    50.02328</td>
    <td align="right">     0.65874</td>
    <td align="right">    14.88279</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.54882</td>
    <td align="right">    49.71996</td>
    <td align="right">     0.67939</td>
    <td align="right">    15.58100</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46758</td>
    <td align="right">    50.73481</td>
    <td align="right">     0.68003</td>
    <td align="right">    15.50473</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.57790</td>
    <td align="right">    50.93307</td>
    <td align="right">     0.71690</td>
    <td align="right">    16.77032</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.55421</td>
    <td align="right">    51.67877</td>
    <td align="right">     -0.0962</td>
    <td align="right">     7.17706</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51084</td>
    <td align="right">    51.42191</td>
    <td align="right">     -0.0986</td>
    <td align="right">     6.87473</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57777</td>
    <td align="right">    50.67075</td>
    <td align="right">     -0.1276</td>
    <td align="right">     7.08910</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43629</td>
    <td align="right">    53.00974</td>
    <td align="right">     -0.1522</td>
    <td align="right">     6.97117</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53010</td>
    <td align="right">    51.42336</td>
    <td align="right">     -0.1307</td>
    <td align="right">     7.17459</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.54847</td>
    <td align="right">    51.84665</td>
    <td align="right">     0.66946</td>
    <td align="right">    15.40643</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.54485</td>
    <td align="right">    51.02951</td>
    <td align="right">     0.66251</td>
    <td align="right">    15.10414</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50761</td>
    <td align="right">    50.57482</td>
    <td align="right">     0.64582</td>
    <td align="right">    14.64096</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.52726</td>
    <td align="right">    51.10377</td>
    <td align="right">     0.33899</td>
    <td align="right">    11.89406</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.43629</td>
    <td align="right">    49.71996</td>
    <td align="right">     -0.1522</td>
    <td align="right">     6.87473</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57790</td>
    <td align="right">    53.00974</td>
    <td align="right">     0.71690</td>
    <td align="right">    16.77032</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56587</td>
    <td align="right">    49.40530</td>
    <td align="right">     0.68938</td>
    <td align="right">    15.91802</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.53664</td>
    <td align="right">    49.51658</td>
    <td align="right">     0.68214</td>
    <td align="right">    15.66248</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42722</td>
    <td align="right">    51.12635</td>
    <td align="right">     0.64782</td>
    <td align="right">    14.47894</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49865</td>
    <td align="right">    51.86462</td>
    <td align="right">     0.65586</td>
    <td align="right">    14.76623</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.49281</td>
    <td align="right">    52.40042</td>
    <td align="right">     -0.1631</td>
    <td align="right">     7.04126</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.45746</td>
    <td align="right">    52.21188</td>
    <td align="right">     -0.1717</td>
    <td align="right">     6.96191</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51651</td>
    <td align="right">    51.12067</td>
    <td align="right">     -0.1876</td>
    <td align="right">     7.17244</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37905</td>
    <td align="right">    53.72290</td>
    <td align="right">     -0.2174</td>
    <td align="right">     7.08080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46564</td>
    <td align="right">    51.92107</td>
    <td align="right">     -0.1859</td>
    <td align="right">     7.06665</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53382</td>
    <td align="right">    51.70401</td>
    <td align="right">     0.65977</td>
    <td align="right">    15.09650</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.54827</td>
    <td align="right">    50.52193</td>
    <td align="right">     0.67517</td>
    <td align="right">    15.50315</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54948</td>
    <td align="right">    49.83225</td>
    <td align="right">     0.68098</td>
    <td align="right">    15.78927</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.49688</td>
    <td align="right">    51.29755</td>
    <td align="right">     0.31020</td>
    <td align="right">    11.84146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37905</td>
    <td align="right">    49.40530</td>
    <td align="right">     -0.2174</td>
    <td align="right">     6.96191</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.56587</td>
    <td align="right">    53.72290</td>
    <td align="right">     0.68938</td>
    <td align="right">    15.91802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.47569</td>
    <td align="right">    50.51097</td>
    <td align="right">     0.64712</td>
    <td align="right">    14.60844</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.50089</td>
    <td align="right">    50.25075</td>
    <td align="right">     0.66675</td>
    <td align="right">    15.18857</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45705</td>
    <td align="right">    51.22014</td>
    <td align="right">     0.67765</td>
    <td align="right">    15.44572</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56517</td>
    <td align="right">    51.51802</td>
    <td align="right">     0.71141</td>
    <td align="right">    16.59009</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.54145</td>
    <td align="right">    52.20856</td>
    <td align="right">     -0.1060</td>
    <td align="right">     7.14166</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50588</td>
    <td align="right">    51.92604</td>
    <td align="right">     -0.1070</td>
    <td align="right">     6.98099</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.56881</td>
    <td align="right">    50.99621</td>
    <td align="right">     -0.1358</td>
    <td align="right">     7.15451</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42966</td>
    <td align="right">    53.48465</td>
    <td align="right">     -0.1607</td>
    <td align="right">     6.99615</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50613</td>
    <td align="right">    51.94113</td>
    <td align="right">     -0.1450</td>
    <td align="right">     7.10596</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53516</td>
    <td align="right">    52.21688</td>
    <td align="right">     0.66468</td>
    <td align="right">    15.23847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.50651</td>
    <td align="right">    51.44799</td>
    <td align="right">     0.65379</td>
    <td align="right">    14.80878</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43763</td>
    <td align="right">    51.14882</td>
    <td align="right">     0.63127</td>
    <td align="right">    14.22521</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.50211</td>
    <td align="right">    51.58684</td>
    <td align="right">     0.32992</td>
    <td align="right">    11.75572</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.42966</td>
    <td align="right">    50.25075</td>
    <td align="right">     -0.1607</td>
    <td align="right">     6.98099</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.56881</td>
    <td align="right">    53.48465</td>
    <td align="right">     0.71141</td>
    <td align="right">    16.59009</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41240</td>
    <td align="right">    49.45828</td>
    <td align="right">     0.58475</td>
    <td align="right">    12.50480</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.43422</td>
    <td align="right">    49.41366</td>
    <td align="right">     0.59719</td>
    <td align="right">    12.89386</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37053</td>
    <td align="right">    50.16955</td>
    <td align="right">     0.59315</td>
    <td align="right">    12.73097</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46722</td>
    <td align="right">    50.19218</td>
    <td align="right">     0.62701</td>
    <td align="right">    13.73307</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.53174</td>
    <td align="right">    49.91784</td>
    <td align="right">     -0.1522</td>
    <td align="right">     6.75735</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.52200</td>
    <td align="right">    49.45723</td>
    <td align="right">     -0.1302</td>
    <td align="right">     6.58963</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.57689</td>
    <td align="right">    49.00625</td>
    <td align="right">     -0.1550</td>
    <td align="right">     6.72355</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42512</td>
    <td align="right">    51.06788</td>
    <td align="right">     -0.2074</td>
    <td align="right">     6.84631</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45485</td>
    <td align="right">    50.08744</td>
    <td align="right">     -0.2159</td>
    <td align="right">     6.84063</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.47928</td>
    <td align="right">    50.44374</td>
    <td align="right">     0.60985</td>
    <td align="right">    13.34736</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.44967</td>
    <td align="right">    49.96526</td>
    <td align="right">     0.59898</td>
    <td align="right">    12.95089</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39487</td>
    <td align="right">    49.97509</td>
    <td align="right">     0.57846</td>
    <td align="right">    12.35758</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.45984</td>
    <td align="right">    49.93641</td>
    <td align="right">     0.27428</td>
    <td align="right">    10.32981</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37053</td>
    <td align="right">    49.00625</td>
    <td align="right">     -0.2159</td>
    <td align="right">     6.58963</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57689</td>
    <td align="right">    51.06788</td>
    <td align="right">     0.62701</td>
    <td align="right">    13.73307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56299</td>
    <td align="right">    48.78010</td>
    <td align="right">     0.65514</td>
    <td align="right">    14.61131</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.57583</td>
    <td align="right">    48.64406</td>
    <td align="right">     0.67290</td>
    <td align="right">    15.21328</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48726</td>
    <td align="right">    49.31720</td>
    <td align="right">     0.66631</td>
    <td align="right">    14.95209</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58355</td>
    <td align="right">    49.37544</td>
    <td align="right">     0.69656</td>
    <td align="right">    15.95866</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.56615</td>
    <td align="right">    49.74301</td>
    <td align="right">     -0.1143</td>
    <td align="right">     6.82942</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.52631</td>
    <td align="right">    49.52880</td>
    <td align="right">     -0.1144</td>
    <td align="right">     6.57125</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60236</td>
    <td align="right">    49.08841</td>
    <td align="right">     -0.1316</td>
    <td align="right">     6.72670</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47662</td>
    <td align="right">    50.73467</td>
    <td align="right">     -0.1529</td>
    <td align="right">     6.72600</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55833</td>
    <td align="right">    49.52911</td>
    <td align="right">     -0.1372</td>
    <td align="right">     6.83560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.57641</td>
    <td align="right">    49.97583</td>
    <td align="right">     0.66032</td>
    <td align="right">    14.94416</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.57442</td>
    <td align="right">    49.43203</td>
    <td align="right">     0.65627</td>
    <td align="right">    14.74256</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55064</td>
    <td align="right">    49.27257</td>
    <td align="right">     0.64608</td>
    <td align="right">    14.43225</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.55279</td>
    <td align="right">    49.46132</td>
    <td align="right">     0.33027</td>
    <td align="right">    11.50853</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.47662</td>
    <td align="right">    48.64406</td>
    <td align="right">     -0.1529</td>
    <td align="right">     6.57125</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60236</td>
    <td align="right">    50.73467</td>
    <td align="right">     0.69656</td>
    <td align="right">    15.95866</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.90902</td>
    <td align="right">    53.28510</td>
    <td align="right">     0.79042</td>
    <td align="right">    18.98462</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.90455</td>
    <td align="right">    53.38049</td>
    <td align="right">     0.78426</td>
    <td align="right">    18.77435</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.66642</td>
    <td align="right">    56.11056</td>
    <td align="right">     0.72399</td>
    <td align="right">    16.64299</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.62175</td>
    <td align="right">    58.55692</td>
    <td align="right">     0.71564</td>
    <td align="right">    16.33538</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.65102</td>
    <td align="right">    61.54822</td>
    <td align="right">     -0.0650</td>
    <td align="right">     6.24513</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.63241</td>
    <td align="right">    61.48356</td>
    <td align="right">     -0.0665</td>
    <td align="right">     6.24197</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60191</td>
    <td align="right">    58.14669</td>
    <td align="right">     -0.1158</td>
    <td align="right">     6.22300</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50511</td>
    <td align="right">    63.52448</td>
    <td align="right">     -0.1115</td>
    <td align="right">     6.20647</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58652</td>
    <td align="right">    60.40420</td>
    <td align="right">     -0.0947</td>
    <td align="right">     6.19462</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.66955</td>
    <td align="right">    60.11969</td>
    <td align="right">     0.74588</td>
    <td align="right">    17.40084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.79261</td>
    <td align="right">    57.24414</td>
    <td align="right">     0.77476</td>
    <td align="right">    18.39503</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.84606</td>
    <td align="right">    53.92466</td>
    <td align="right">     0.77578</td>
    <td align="right">    18.55634</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.69711</td>
    <td align="right">    58.18723</td>
    <td align="right">     0.40117</td>
    <td align="right">    12.96311</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.50511</td>
    <td align="right">    53.28510</td>
    <td align="right">     -0.1158</td>
    <td align="right">     6.19462</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.90902</td>
    <td align="right">    63.52448</td>
    <td align="right">     0.79042</td>
    <td align="right">    18.98462</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53467</td>
    <td align="right">    49.00771</td>
    <td align="right">     0.64800</td>
    <td align="right">    14.42316</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.54335</td>
    <td align="right">    48.93326</td>
    <td align="right">     0.66281</td>
    <td align="right">    14.87313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48350</td>
    <td align="right">    49.56050</td>
    <td align="right">     0.66448</td>
    <td align="right">    14.89027</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.57526</td>
    <td align="right">    49.71809</td>
    <td align="right">     0.69140</td>
    <td align="right">    15.78171</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.55904</td>
    <td align="right">    50.03573</td>
    <td align="right">     -0.1226</td>
    <td align="right">     6.77850</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.52540</td>
    <td align="right">    49.79599</td>
    <td align="right">     -0.1212</td>
    <td align="right">     6.64110</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60036</td>
    <td align="right">    49.24921</td>
    <td align="right">     -0.1369</td>
    <td align="right">     6.76555</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47663</td>
    <td align="right">    50.98653</td>
    <td align="right">     -0.1593</td>
    <td align="right">     6.75138</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53935</td>
    <td align="right">    49.82285</td>
    <td align="right">     -0.1499</td>
    <td align="right">     6.76461</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56962</td>
    <td align="right">    50.15320</td>
    <td align="right">     0.65674</td>
    <td align="right">    14.81493</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.54907</td>
    <td align="right">    49.64357</td>
    <td align="right">     0.64937</td>
    <td align="right">    14.50620</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51175</td>
    <td align="right">    49.55245</td>
    <td align="right">     0.63684</td>
    <td align="right">    14.13244</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.53861</td>
    <td align="right">    49.71397</td>
    <td align="right">     0.32337</td>
    <td align="right">    11.39256</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.47663</td>
    <td align="right">    48.93326</td>
    <td align="right">     -0.1593</td>
    <td align="right">     6.64110</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60036</td>
    <td align="right">    50.98653</td>
    <td align="right">     0.69140</td>
    <td align="right">    15.78171</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40667</td>
    <td align="right">    50.52815</td>
    <td align="right">     0.58711</td>
    <td align="right">    12.65095</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.43771</td>
    <td align="right">    50.36867</td>
    <td align="right">     0.60144</td>
    <td align="right">    13.11424</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37760</td>
    <td align="right">    51.31564</td>
    <td align="right">     0.60059</td>
    <td align="right">    13.02039</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47692</td>
    <td align="right">    51.52474</td>
    <td align="right">     0.63500</td>
    <td align="right">    14.08194</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.51860</td>
    <td align="right">    51.53102</td>
    <td align="right">     -0.1558</td>
    <td align="right">     7.00732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.49483</td>
    <td align="right">    51.02095</td>
    <td align="right">     -0.1427</td>
    <td align="right">     6.83679</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54641</td>
    <td align="right">    50.39970</td>
    <td align="right">     -0.1720</td>
    <td align="right">     6.99838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39660</td>
    <td align="right">    52.90898</td>
    <td align="right">     -0.2197</td>
    <td align="right">     7.06611</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43372</td>
    <td align="right">    51.68767</td>
    <td align="right">     -0.2250</td>
    <td align="right">     7.06583</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.47301</td>
    <td align="right">    51.89309</td>
    <td align="right">     0.61271</td>
    <td align="right">    13.55802</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.44148</td>
    <td align="right">    51.21663</td>
    <td align="right">     0.60024</td>
    <td align="right">    13.08705</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37893</td>
    <td align="right">    51.10770</td>
    <td align="right">     0.57747</td>
    <td align="right">    12.43620</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.44836</td>
    <td align="right">    51.30247</td>
    <td align="right">     0.27176</td>
    <td align="right">    10.55043</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37760</td>
    <td align="right">    50.36867</td>
    <td align="right">     -0.2250</td>
    <td align="right">     6.83679</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.54641</td>
    <td align="right">    52.90898</td>
    <td align="right">     0.63500</td>
    <td align="right">    14.08194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.63609</td>
    <td align="right">    49.83313</td>
    <td align="right">     0.66071</td>
    <td align="right">    14.96926</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.65780</td>
    <td align="right">    49.57960</td>
    <td align="right">     0.67937</td>
    <td align="right">    15.63138</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.55362</td>
    <td align="right">    50.63557</td>
    <td align="right">     0.67085</td>
    <td align="right">    15.29281</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.66929</td>
    <td align="right">    50.87540</td>
    <td align="right">     0.70658</td>
    <td align="right">    16.51338</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.64445</td>
    <td align="right">    51.53849</td>
    <td align="right">     -0.1069</td>
    <td align="right">     7.28842</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.59440</td>
    <td align="right">    51.30602</td>
    <td align="right">     -0.1143</td>
    <td align="right">     6.99983</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.67272</td>
    <td align="right">    50.54345</td>
    <td align="right">     -0.1335</td>
    <td align="right">     7.15592</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.52172</td>
    <td align="right">    52.89498</td>
    <td align="right">     -0.1604</td>
    <td align="right">     7.14557</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.62340</td>
    <td align="right">    51.20236</td>
    <td align="right">     -0.1387</td>
    <td align="right">     7.27773</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.64743</td>
    <td align="right">    51.59029</td>
    <td align="right">     0.66844</td>
    <td align="right">    15.42086</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.64672</td>
    <td align="right">    50.74744</td>
    <td align="right">     0.66305</td>
    <td align="right">    15.15253</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.61635</td>
    <td align="right">    50.38971</td>
    <td align="right">     0.65054</td>
    <td align="right">    14.78566</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.62300</td>
    <td align="right">    50.94150</td>
    <td align="right">     0.33451</td>
    <td align="right">    11.93936</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.52172</td>
    <td align="right">    49.57960</td>
    <td align="right">     -0.1604</td>
    <td align="right">     6.99983</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.67272</td>
    <td align="right">    52.89498</td>
    <td align="right">     0.70658</td>
    <td align="right">    16.51338</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.61604</td>
    <td align="right">    49.06762</td>
    <td align="right">     0.68745</td>
    <td align="right">    15.77497</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.56708</td>
    <td align="right">    49.27047</td>
    <td align="right">     0.67414</td>
    <td align="right">    15.33462</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42103</td>
    <td align="right">    50.81365</td>
    <td align="right">     0.62964</td>
    <td align="right">    13.89381</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46726</td>
    <td align="right">    51.61476</td>
    <td align="right">     0.63064</td>
    <td align="right">    13.94688</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.47181</td>
    <td align="right">    52.04789</td>
    <td align="right">     -0.1923</td>
    <td align="right">     7.00583</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.43244</td>
    <td align="right">    51.84471</td>
    <td align="right">     -0.2034</td>
    <td align="right">     6.94469</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49500</td>
    <td align="right">    50.90760</td>
    <td align="right">     -0.2127</td>
    <td align="right">     7.10272</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37311</td>
    <td align="right">    53.19686</td>
    <td align="right">     -0.2378</td>
    <td align="right">     7.12661</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44866</td>
    <td align="right">    51.53368</td>
    <td align="right">     -0.2121</td>
    <td align="right">     7.02631</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53297</td>
    <td align="right">    51.23570</td>
    <td align="right">     0.64580</td>
    <td align="right">    14.60194</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.56703</td>
    <td align="right">    50.08066</td>
    <td align="right">     0.66532</td>
    <td align="right">    15.13380</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60350</td>
    <td align="right">    49.46116</td>
    <td align="right">     0.68043</td>
    <td align="right">    15.66205</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.49875</td>
    <td align="right">    50.94018</td>
    <td align="right">     0.29261</td>
    <td align="right">    11.59443</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37311</td>
    <td align="right">    49.06762</td>
    <td align="right">     -0.2378</td>
    <td align="right">     6.94469</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61604</td>
    <td align="right">    53.19686</td>
    <td align="right">     0.68745</td>
    <td align="right">    15.77497</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.49198</td>
    <td align="right">    50.22523</td>
    <td align="right">     0.63945</td>
    <td align="right">    14.28217</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.50628</td>
    <td align="right">    50.03979</td>
    <td align="right">     0.65439</td>
    <td align="right">    14.72248</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45195</td>
    <td align="right">    50.89014</td>
    <td align="right">     0.65929</td>
    <td align="right">    14.81986</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54644</td>
    <td align="right">    51.21704</td>
    <td align="right">     0.68779</td>
    <td align="right">    15.77128</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.52930</td>
    <td align="right">    51.81560</td>
    <td align="right">     -0.1335</td>
    <td align="right">     7.02681</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.49116</td>
    <td align="right">    51.51645</td>
    <td align="right">     -0.1368</td>
    <td align="right">     6.88687</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55892</td>
    <td align="right">    50.75361</td>
    <td align="right">     -0.1586</td>
    <td align="right">     7.04138</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43056</td>
    <td align="right">    52.93233</td>
    <td align="right">     -0.1800</td>
    <td align="right">     6.98286</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49468</td>
    <td align="right">    51.52497</td>
    <td align="right">     -0.1702</td>
    <td align="right">     7.01013</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53422</td>
    <td align="right">    51.72938</td>
    <td align="right">     0.65067</td>
    <td align="right">    14.73799</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.51305</td>
    <td align="right">    51.00380</td>
    <td align="right">     0.64202</td>
    <td align="right">    14.38502</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46219</td>
    <td align="right">    50.81771</td>
    <td align="right">     0.62595</td>
    <td align="right">    13.93495</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.50049</td>
    <td align="right">    51.21827</td>
    <td align="right">     0.31174</td>
    <td align="right">    11.43408</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.43056</td>
    <td align="right">    50.03979</td>
    <td align="right">     -0.1800</td>
    <td align="right">     6.88687</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55892</td>
    <td align="right">    52.93233</td>
    <td align="right">     0.68779</td>
    <td align="right">    15.77128</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.928074E+11</td>
    <td align="right">0.213760E+11</td>
    <td align="right">      446.81</td>
    <td align="right">0.611334E+11</td>
    <td align="right">0.316739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-01:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   116871.64</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    74856.10</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">    49755.06</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    24236.13</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.881359E+11</td>
    <td align="right">0.205933E+11</td>
    <td align="right">      409.92</td>
    <td align="right">0.580360E+11</td>
    <td align="right">0.300999E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   119347.08</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    74881.02</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    51237.30</td>
    <td align="right">06-FEB-06:03</td>
    <td align="right">    24781.60</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107720E+12</td>
    <td align="right">0.254163E+11</td>
    <td align="right">      477.28</td>
    <td align="right">0.688380E+11</td>
    <td align="right">0.388820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   119868.31</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    74319.84</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">    50623.85</td>
    <td align="right">28-MAR-04:03</td>
    <td align="right">    26054.25</td>
    <td align="right">28-MAR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113997E+12</td>
    <td align="right">0.266707E+11</td>
    <td align="right">      458.76</td>
    <td align="right">0.659301E+11</td>
    <td align="right">0.480672E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   119966.27</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">    75322.22</td>
    <td align="right">03-APR-04:02</td>
    <td align="right">    52298.72</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">    26018.13</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131581E+12</td>
    <td align="right">0.304964E+11</td>
    <td align="right">      485.45</td>
    <td align="right">0.704502E+11</td>
    <td align="right">0.611310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   124517.64</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    74371.86</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    66231.99</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    28621.94</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132252E+12</td>
    <td align="right">0.307709E+11</td>
    <td align="right">      468.33</td>
    <td align="right">0.714362E+11</td>
    <td align="right">0.608156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   124385.03</td>
    <td align="right">10-JUN-04:03</td>
    <td align="right">    74011.54</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">    64198.83</td>
    <td align="right">10-JUN-04:03</td>
    <td align="right">    29229.18</td>
    <td align="right">13-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104209E+12</td>
    <td align="right">0.235408E+11</td>
    <td align="right">      457.51</td>
    <td align="right">0.609302E+11</td>
    <td align="right">0.432786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   117765.17</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">    74587.27</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    46804.56</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">    25304.57</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122754E+12</td>
    <td align="right">0.276218E+11</td>
    <td align="right">      468.75</td>
    <td align="right">0.643890E+11</td>
    <td align="right">0.583655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   125464.87</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">    73851.61</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    70745.51</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">    27123.51</td>
    <td align="right">13-AUG-12:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111859E+12</td>
    <td align="right">0.251894E+11</td>
    <td align="right">      449.18</td>
    <td align="right">0.598036E+11</td>
    <td align="right">0.520551E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   120224.07</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    75777.26</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    50857.73</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    25770.76</td>
    <td align="right">05-SEP-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107079E+12</td>
    <td align="right">0.238317E+11</td>
    <td align="right">      444.81</td>
    <td align="right">0.580726E+11</td>
    <td align="right">0.490063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   121749.50</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    74734.78</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    59801.50</td>
    <td align="right">23-OCT-05:12</td>
    <td align="right">    25361.96</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.994990E+11</td>
    <td align="right">0.223684E+11</td>
    <td align="right">      429.78</td>
    <td align="right">0.578521E+11</td>
    <td align="right">0.416469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   119101.57</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    76031.43</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">    46566.84</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    25183.94</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.908333E+11</td>
    <td align="right">0.206049E+11</td>
    <td align="right">      435.31</td>
    <td align="right">0.571114E+11</td>
    <td align="right">0.337218E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   116154.97</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    72700.25</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    46630.31</td>
    <td align="right">11-DEC-06:12</td>
    <td align="right">    24484.16</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130273E+13</td>
    <td align="right">0.298481E+12</td>
    <td align="right">     5431.88</td>
    <td align="right">0.753983E+12</td>
    <td align="right">0.548744E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.881359E+11</td>
    <td align="right">0.205933E+11</td>
    <td align="right">      409.92</td>
    <td align="right">0.571114E+11</td>
    <td align="right">0.300999E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116154.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72700.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46566.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24236.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132252E+12</td>
    <td align="right">0.307709E+11</td>
    <td align="right">      485.45</td>
    <td align="right">0.714362E+11</td>
    <td align="right">0.611310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125464.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76031.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70745.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29229.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833001E+11</td>
    <td align="right">0.191316E+11</td>
    <td align="right">      440.03</td>
    <td align="right">0.540306E+11</td>
    <td align="right">0.292694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   114178.36</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    69302.36</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">    53756.47</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    23520.40</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.800175E+11</td>
    <td align="right">0.186398E+11</td>
    <td align="right">      405.42</td>
    <td align="right">0.518855E+11</td>
    <td align="right">0.281319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   113765.54</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    70411.16</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    54114.85</td>
    <td align="right">06-FEB-06:03</td>
    <td align="right">    24582.44</td>
    <td align="right">26-FEB-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.977350E+11</td>
    <td align="right">0.229570E+11</td>
    <td align="right">      473.02</td>
    <td align="right">0.614508E+11</td>
    <td align="right">0.362842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   114551.58</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    68851.14</td>
    <td align="right">27-MAR-06:03</td>
    <td align="right">    54278.06</td>
    <td align="right">25-MAR-05:03</td>
    <td align="right">    25391.56</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103996E+12</td>
    <td align="right">0.241966E+11</td>
    <td align="right">      453.83</td>
    <td align="right">0.588775E+11</td>
    <td align="right">0.451188E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   114439.19</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">    69864.26</td>
    <td align="right">03-APR-06:03</td>
    <td align="right">    54834.81</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">    27856.01</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118913E+12</td>
    <td align="right">0.274626E+11</td>
    <td align="right">      477.70</td>
    <td align="right">0.622658E+11</td>
    <td align="right">0.566476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:37</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   117025.82</td>
    <td align="right">13-MAY-05:03</td>
    <td align="right">    70284.87</td>
    <td align="right">08-MAY-06:03</td>
    <td align="right">    69052.99</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">    27903.08</td>
    <td align="right">14-MAY-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119305E+12</td>
    <td align="right">0.276364E+11</td>
    <td align="right">      463.03</td>
    <td align="right">0.628929E+11</td>
    <td align="right">0.564125E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   116800.88</td>
    <td align="right">10-JUN-05:03</td>
    <td align="right">    68786.70</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">    65900.46</td>
    <td align="right">10-JUN-04:03</td>
    <td align="right">    28058.74</td>
    <td align="right">18-JUN-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.930268E+11</td>
    <td align="right">0.208913E+11</td>
    <td align="right">      449.85</td>
    <td align="right">0.528761E+11</td>
    <td align="right">0.401507E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112026.50</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">    69190.24</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    48007.06</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">    23810.11</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109250E+12</td>
    <td align="right">0.244624E+11</td>
    <td align="right">      461.06</td>
    <td align="right">0.553852E+11</td>
    <td align="right">0.538648E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   117732.26</td>
    <td align="right">21-AUG-05:03</td>
    <td align="right">    69180.04</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    71568.66</td>
    <td align="right">21-AUG-04:03</td>
    <td align="right">    27483.23</td>
    <td align="right">13-AUG-12:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100082E+12</td>
    <td align="right">0.224454E+11</td>
    <td align="right">      440.29</td>
    <td align="right">0.519491E+11</td>
    <td align="right">0.481333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   114752.88</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    70186.99</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    56135.35</td>
    <td align="right">04-SEP-14:12</td>
    <td align="right">    26769.20</td>
    <td align="right">04-SEP-12:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.964913E+11</td>
    <td align="right">0.213761E+11</td>
    <td align="right">      441.56</td>
    <td align="right">0.508001E+11</td>
    <td align="right">0.456912E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   116594.93</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    68635.64</td>
    <td align="right">16-OCT-06:03</td>
    <td align="right">    57695.87</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    24013.43</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.889686E+11</td>
    <td align="right">0.199280E+11</td>
    <td align="right">      423.94</td>
    <td align="right">0.505812E+11</td>
    <td align="right">0.383874E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   113506.30</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    69885.86</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">    51307.10</td>
    <td align="right">13-NOV-05:04</td>
    <td align="right">    23768.92</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816930E+11</td>
    <td align="right">0.184762E+11</td>
    <td align="right">      430.22</td>
    <td align="right">0.502074E+11</td>
    <td align="right">0.314856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   110895.76</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    67476.30</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">    49264.48</td>
    <td align="right">11-DEC-06:12</td>
    <td align="right">    23311.11</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117278E+13</td>
    <td align="right">0.267603E+12</td>
    <td align="right">     5359.93</td>
    <td align="right">0.663202E+12</td>
    <td align="right">0.509577E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800175E+11</td>
    <td align="right">0.184762E+11</td>
    <td align="right">      405.42</td>
    <td align="right">0.502074E+11</td>
    <td align="right">0.281319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110895.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67476.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48007.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23311.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119305E+12</td>
    <td align="right">0.276364E+11</td>
    <td align="right">      477.70</td>
    <td align="right">0.628929E+11</td>
    <td align="right">0.566476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117732.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70411.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71568.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28058.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.878004E+11</td>
    <td align="right">0.202986E+11</td>
    <td align="right">      439.69</td>
    <td align="right">0.580230E+11</td>
    <td align="right">0.297773E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   117589.31</td>
    <td align="right">02-JAN-06:12</td>
    <td align="right">    75190.91</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">    54601.40</td>
    <td align="right">09-JAN-05:03</td>
    <td align="right">    24435.91</td>
    <td align="right">02-JAN-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.852086E+11</td>
    <td align="right">0.199805E+11</td>
    <td align="right">      406.75</td>
    <td align="right">0.565080E+11</td>
    <td align="right">0.287006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   128249.58</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    78744.07</td>
    <td align="right">26-FEB-15:42</td>
    <td align="right">    57315.02</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    28065.10</td>
    <td align="right">26-FEB-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104726E+12</td>
    <td align="right">0.247567E+11</td>
    <td align="right">      473.78</td>
    <td align="right">0.678702E+11</td>
    <td align="right">0.368560E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   129785.54</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    83285.36</td>
    <td align="right">19-MAR-14:52</td>
    <td align="right">    60578.08</td>
    <td align="right">28-MAR-04:03</td>
    <td align="right">    29606.61</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111761E+12</td>
    <td align="right">0.261321E+11</td>
    <td align="right">      460.49</td>
    <td align="right">0.656537E+11</td>
    <td align="right">0.461073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   129507.79</td>
    <td align="right">02-APR-16:22</td>
    <td align="right">    80100.80</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">    64098.92</td>
    <td align="right">12-APR-04:03</td>
    <td align="right">    31631.21</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126347E+12</td>
    <td align="right">0.293229E+11</td>
    <td align="right">      483.01</td>
    <td align="right">0.686179E+11</td>
    <td align="right">0.577295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   133004.76</td>
    <td align="right">13-MAY-05:03</td>
    <td align="right">    79589.28</td>
    <td align="right">14-MAY-13:02</td>
    <td align="right">    79862.94</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">    31686.74</td>
    <td align="right">14-MAY-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126583E+12</td>
    <td align="right">0.294616E+11</td>
    <td align="right">      465.50</td>
    <td align="right">0.694353E+11</td>
    <td align="right">0.571479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   132941.86</td>
    <td align="right">07-JUN-04:03</td>
    <td align="right">    79660.06</td>
    <td align="right">18-JUN-14:02</td>
    <td align="right">    78445.47</td>
    <td align="right">10-JUN-04:03</td>
    <td align="right">    32073.79</td>
    <td align="right">18-JUN-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.991153E+11</td>
    <td align="right">0.223836E+11</td>
    <td align="right">      456.43</td>
    <td align="right">0.579431E+11</td>
    <td align="right">0.411722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   126503.85</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    79795.82</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    52926.80</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">    27516.43</td>
    <td align="right">04-JUL-13:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114999E+12</td>
    <td align="right">0.258426E+11</td>
    <td align="right">      462.97</td>
    <td align="right">0.603130E+11</td>
    <td align="right">0.546857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   132609.55</td>
    <td align="right">12-AUG-05:03</td>
    <td align="right">    78270.77</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    75813.84</td>
    <td align="right">21-AUG-05:03</td>
    <td align="right">    31203.01</td>
    <td align="right">13-AUG-12:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105974E+12</td>
    <td align="right">0.238567E+11</td>
    <td align="right">      444.04</td>
    <td align="right">0.569310E+11</td>
    <td align="right">0.490434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   130601.37</td>
    <td align="right">24-SEP-14:53</td>
    <td align="right">    80200.95</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    63433.00</td>
    <td align="right">02-SEP-05:03</td>
    <td align="right">    30392.33</td>
    <td align="right">04-SEP-12:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100962E+12</td>
    <td align="right">0.224578E+11</td>
    <td align="right">      443.19</td>
    <td align="right">0.545597E+11</td>
    <td align="right">0.464022E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   132151.09</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    77742.68</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    65325.33</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    28067.30</td>
    <td align="right">09-OCT-12:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933962E+11</td>
    <td align="right">0.210162E+11</td>
    <td align="right">      424.06</td>
    <td align="right">0.544627E+11</td>
    <td align="right">0.389335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   128117.61</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    73480.70</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">    57464.90</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    26903.87</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.860410E+11</td>
    <td align="right">0.195707E+11</td>
    <td align="right">      432.19</td>
    <td align="right">0.539114E+11</td>
    <td align="right">0.321295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   110576.22</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">    73670.94</td>
    <td align="right">26-DEC-07:03</td>
    <td align="right">    51431.42</td>
    <td align="right">11-DEC-06:12</td>
    <td align="right">    23261.55</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124291E+13</td>
    <td align="right">0.285080E+12</td>
    <td align="right">     5392.11</td>
    <td align="right">0.724229E+12</td>
    <td align="right">0.518685E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852086E+11</td>
    <td align="right">0.195707E+11</td>
    <td align="right">      406.75</td>
    <td align="right">0.539114E+11</td>
    <td align="right">0.287006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110576.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73480.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51431.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23261.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126583E+12</td>
    <td align="right">0.294616E+11</td>
    <td align="right">      483.01</td>
    <td align="right">0.694353E+11</td>
    <td align="right">0.577295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133004.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83285.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79862.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32073.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.04</td>
    <td align="right">        0.00</td>
    <td align="right">      399.04</td>
    <td align="right">      907.81</td>
    <td align="right">      206.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">      425.67</td>
    <td align="right">     1017.06</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.87</td>
    <td align="right">        0.00</td>
    <td align="right">      436.87</td>
    <td align="right">     1109.18</td>
    <td align="right">      104.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.43</td>
    <td align="right">        6.74</td>
    <td align="right">      468.69</td>
    <td align="right">     1243.19</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      609.44</td>
    <td align="right">       64.92</td>
    <td align="right">      544.52</td>
    <td align="right">     1586.66</td>
    <td align="right">       56.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      744.45</td>
    <td align="right">      150.45</td>
    <td align="right">      594.01</td>
    <td align="right">     1885.22</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.16</td>
    <td align="right">       67.10</td>
    <td align="right">      573.06</td>
    <td align="right">     1478.35</td>
    <td align="right">      113.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      527.06</td>
    <td align="right">       22.47</td>
    <td align="right">      504.59</td>
    <td align="right">     1237.76</td>
    <td align="right">       84.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      448.73</td>
    <td align="right">        0.21</td>
    <td align="right">      448.52</td>
    <td align="right">     1086.66</td>
    <td align="right">       86.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.37</td>
    <td align="right">        0.00</td>
    <td align="right">      432.37</td>
    <td align="right">      967.87</td>
    <td align="right">      114.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      409.12</td>
    <td align="right">        0.00</td>
    <td align="right">      409.12</td>
    <td align="right">      924.28</td>
    <td align="right">      138.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.67</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      874.02</td>
    <td align="right">      225.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      494.96</td>
    <td align="right">       26.06</td>
    <td align="right">      468.90</td>
    <td align="right">     1193.61</td>
    <td align="right">      116.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.67</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      874.02</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.45</td>
    <td align="right">      150.45</td>
    <td align="right">      594.01</td>
    <td align="right">     1885.22</td>
    <td align="right">      225.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.98</td>
    <td align="right">      172.89</td>
    <td align="right">      340.09</td>
    <td align="right">     1072.30</td>
    <td align="right">      131.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      581.72</td>
    <td align="right">      213.29</td>
    <td align="right">      368.43</td>
    <td align="right">     1245.73</td>
    <td align="right">       99.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      634.18</td>
    <td align="right">      248.34</td>
    <td align="right">      385.84</td>
    <td align="right">     1393.88</td>
    <td align="right">       64.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      640.94</td>
    <td align="right">      244.87</td>
    <td align="right">      396.07</td>
    <td align="right">     1446.16</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      550.94</td>
    <td align="right">      166.77</td>
    <td align="right">      384.17</td>
    <td align="right">     1295.42</td>
    <td align="right">       37.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      586.80</td>
    <td align="right">      193.26</td>
    <td align="right">      393.54</td>
    <td align="right">     1362.27</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      501.21</td>
    <td align="right">      112.28</td>
    <td align="right">      388.93</td>
    <td align="right">     1091.95</td>
    <td align="right">       74.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      551.59</td>
    <td align="right">      162.14</td>
    <td align="right">      389.45</td>
    <td align="right">     1185.76</td>
    <td align="right">       56.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      518.01</td>
    <td align="right">      141.16</td>
    <td align="right">      376.85</td>
    <td align="right">     1143.01</td>
    <td align="right">       59.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.49</td>
    <td align="right">      124.21</td>
    <td align="right">      361.29</td>
    <td align="right">     1018.33</td>
    <td align="right">       78.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.86</td>
    <td align="right">      129.84</td>
    <td align="right">      340.01</td>
    <td align="right">      990.27</td>
    <td align="right">       93.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.82</td>
    <td align="right">      154.30</td>
    <td align="right">      326.52</td>
    <td align="right">     1000.52</td>
    <td align="right">      146.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      542.44</td>
    <td align="right">      171.55</td>
    <td align="right">      370.89</td>
    <td align="right">     1186.12</td>
    <td align="right">       76.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      469.86</td>
    <td align="right">      112.28</td>
    <td align="right">      326.52</td>
    <td align="right">      990.27</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      640.94</td>
    <td align="right">      248.34</td>
    <td align="right">      396.07</td>
    <td align="right">     1446.16</td>
    <td align="right">      146.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1056.52</td>
    <td align="right">      440.79</td>
    <td align="right">      615.73</td>
    <td align="right">     2236.09</td>
    <td align="right">      209.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      897.15</td>
    <td align="right">      292.50</td>
    <td align="right">      604.64</td>
    <td align="right">     2045.38</td>
    <td align="right">      155.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      612.25</td>
    <td align="right">       82.23</td>
    <td align="right">      530.03</td>
    <td align="right">     1547.40</td>
    <td align="right">       98.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.46</td>
    <td align="right">        0.20</td>
    <td align="right">      456.26</td>
    <td align="right">     1210.30</td>
    <td align="right">       41.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      456.77</td>
    <td align="right">        0.00</td>
    <td align="right">      456.77</td>
    <td align="right">     1242.68</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      455.13</td>
    <td align="right">        0.00</td>
    <td align="right">      455.13</td>
    <td align="right">     1235.19</td>
    <td align="right">       57.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      468.85</td>
    <td align="right">        0.00</td>
    <td align="right">      468.85</td>
    <td align="right">     1098.12</td>
    <td align="right">      107.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      456.43</td>
    <td align="right">        0.71</td>
    <td align="right">      455.73</td>
    <td align="right">     1079.28</td>
    <td align="right">       78.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.30</td>
    <td align="right">       16.50</td>
    <td align="right">      488.80</td>
    <td align="right">     1217.12</td>
    <td align="right">       86.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.08</td>
    <td align="right">      105.40</td>
    <td align="right">      555.68</td>
    <td align="right">     1460.80</td>
    <td align="right">      120.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      859.63</td>
    <td align="right">      262.26</td>
    <td align="right">      597.37</td>
    <td align="right">     1849.44</td>
    <td align="right">      147.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1055.98</td>
    <td align="right">      449.28</td>
    <td align="right">      606.70</td>
    <td align="right">     2201.62</td>
    <td align="right">      233.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      660.88</td>
    <td align="right">      136.96</td>
    <td align="right">      523.92</td>
    <td align="right">     1532.82</td>
    <td align="right">      115.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.13</td>
    <td align="right">        0.00</td>
    <td align="right">      455.13</td>
    <td align="right">     1079.28</td>
    <td align="right">       41.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1056.52</td>
    <td align="right">      449.28</td>
    <td align="right">      615.73</td>
    <td align="right">     2236.09</td>
    <td align="right">      233.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      519.76</td>
    <td align="right">      182.76</td>
    <td align="right">      336.99</td>
    <td align="right">     1100.45</td>
    <td align="right">      147.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.84</td>
    <td align="right">      202.01</td>
    <td align="right">      368.84</td>
    <td align="right">     1236.39</td>
    <td align="right">      112.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      639.87</td>
    <td align="right">      252.74</td>
    <td align="right">      387.14</td>
    <td align="right">     1413.47</td>
    <td align="right">       80.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      643.04</td>
    <td align="right">      246.29</td>
    <td align="right">      396.75</td>
    <td align="right">     1439.71</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      547.15</td>
    <td align="right">      162.10</td>
    <td align="right">      385.06</td>
    <td align="right">     1277.40</td>
    <td align="right">       38.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.91</td>
    <td align="right">      204.36</td>
    <td align="right">      388.55</td>
    <td align="right">     1364.10</td>
    <td align="right">       43.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      505.49</td>
    <td align="right">      119.21</td>
    <td align="right">      386.28</td>
    <td align="right">     1097.49</td>
    <td align="right">       77.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      549.57</td>
    <td align="right">      162.75</td>
    <td align="right">      386.81</td>
    <td align="right">     1173.35</td>
    <td align="right">       59.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      514.75</td>
    <td align="right">      142.77</td>
    <td align="right">      371.98</td>
    <td align="right">     1129.37</td>
    <td align="right">       63.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.45</td>
    <td align="right">      124.62</td>
    <td align="right">      358.83</td>
    <td align="right">     1012.04</td>
    <td align="right">       83.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.46</td>
    <td align="right">      128.58</td>
    <td align="right">      342.88</td>
    <td align="right">      996.32</td>
    <td align="right">       99.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.50</td>
    <td align="right">      157.84</td>
    <td align="right">      324.67</td>
    <td align="right">     1020.42</td>
    <td align="right">      159.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      543.04</td>
    <td align="right">      173.53</td>
    <td align="right">      369.51</td>
    <td align="right">     1187.50</td>
    <td align="right">       83.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.46</td>
    <td align="right">      119.21</td>
    <td align="right">      324.67</td>
    <td align="right">      996.32</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      643.04</td>
    <td align="right">      252.74</td>
    <td align="right">      396.75</td>
    <td align="right">     1439.71</td>
    <td align="right">      159.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      133.01</td>
    <td align="right">        0.00</td>
    <td align="right">      133.01</td>
    <td align="right">      304.90</td>
    <td align="right">       71.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.88</td>
    <td align="right">        0.00</td>
    <td align="right">      141.88</td>
    <td align="right">      342.11</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.62</td>
    <td align="right">        0.00</td>
    <td align="right">      145.62</td>
    <td align="right">      373.27</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.47</td>
    <td align="right">        2.25</td>
    <td align="right">      156.22</td>
    <td align="right">      419.16</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.14</td>
    <td align="right">       21.64</td>
    <td align="right">      181.50</td>
    <td align="right">      532.69</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      248.14</td>
    <td align="right">       50.15</td>
    <td align="right">      197.99</td>
    <td align="right">      631.43</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.38</td>
    <td align="right">       22.37</td>
    <td align="right">      191.01</td>
    <td align="right">      496.05</td>
    <td align="right">       40.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.68</td>
    <td align="right">        7.49</td>
    <td align="right">      168.19</td>
    <td align="right">      413.82</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.57</td>
    <td align="right">        0.07</td>
    <td align="right">      149.50</td>
    <td align="right">      364.68</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      144.12</td>
    <td align="right">        0.00</td>
    <td align="right">      144.12</td>
    <td align="right">      325.55</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.37</td>
    <td align="right">        0.00</td>
    <td align="right">      136.37</td>
    <td align="right">      310.76</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.02</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      164.98</td>
    <td align="right">        8.69</td>
    <td align="right">      156.29</td>
    <td align="right">      400.76</td>
    <td align="right">       40.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.02</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      248.14</td>
    <td align="right">       50.15</td>
    <td align="right">      197.99</td>
    <td align="right">      631.43</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      133.01</td>
    <td align="right">        0.00</td>
    <td align="right">      133.01</td>
    <td align="right">      304.91</td>
    <td align="right">       71.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.89</td>
    <td align="right">        0.00</td>
    <td align="right">      141.89</td>
    <td align="right">      342.13</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.62</td>
    <td align="right">        0.00</td>
    <td align="right">      145.62</td>
    <td align="right">      373.29</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.47</td>
    <td align="right">        2.25</td>
    <td align="right">      156.23</td>
    <td align="right">      419.18</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.14</td>
    <td align="right">       21.64</td>
    <td align="right">      181.50</td>
    <td align="right">      532.71</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      248.15</td>
    <td align="right">       50.15</td>
    <td align="right">      198.00</td>
    <td align="right">      631.45</td>
    <td align="right">       23.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.38</td>
    <td align="right">       22.37</td>
    <td align="right">      191.02</td>
    <td align="right">      496.07</td>
    <td align="right">       40.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.69</td>
    <td align="right">        7.49</td>
    <td align="right">      168.19</td>
    <td align="right">      413.84</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.58</td>
    <td align="right">        0.07</td>
    <td align="right">      149.51</td>
    <td align="right">      364.70</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      144.12</td>
    <td align="right">        0.00</td>
    <td align="right">      144.12</td>
    <td align="right">      325.56</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.37</td>
    <td align="right">        0.00</td>
    <td align="right">      136.37</td>
    <td align="right">      310.78</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.04</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      164.99</td>
    <td align="right">        8.69</td>
    <td align="right">      156.30</td>
    <td align="right">      400.78</td>
    <td align="right">       40.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.04</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      248.15</td>
    <td align="right">       50.15</td>
    <td align="right">      198.00</td>
    <td align="right">      631.45</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      133.01</td>
    <td align="right">        0.00</td>
    <td align="right">      133.01</td>
    <td align="right">      304.91</td>
    <td align="right">       71.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.89</td>
    <td align="right">        0.00</td>
    <td align="right">      141.89</td>
    <td align="right">      342.13</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      145.62</td>
    <td align="right">        0.00</td>
    <td align="right">      145.62</td>
    <td align="right">      373.29</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.47</td>
    <td align="right">        2.25</td>
    <td align="right">      156.23</td>
    <td align="right">      419.18</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      203.14</td>
    <td align="right">       21.64</td>
    <td align="right">      181.50</td>
    <td align="right">      532.71</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      248.15</td>
    <td align="right">       50.15</td>
    <td align="right">      198.00</td>
    <td align="right">      631.45</td>
    <td align="right">       23.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      213.38</td>
    <td align="right">       22.37</td>
    <td align="right">      191.02</td>
    <td align="right">      496.07</td>
    <td align="right">       40.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.69</td>
    <td align="right">        7.49</td>
    <td align="right">      168.19</td>
    <td align="right">      413.84</td>
    <td align="right">       31.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.58</td>
    <td align="right">        0.07</td>
    <td align="right">      149.51</td>
    <td align="right">      364.70</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      144.12</td>
    <td align="right">        0.00</td>
    <td align="right">      144.12</td>
    <td align="right">      325.56</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.37</td>
    <td align="right">        0.00</td>
    <td align="right">      136.37</td>
    <td align="right">      310.78</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.04</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      164.99</td>
    <td align="right">        8.69</td>
    <td align="right">      156.30</td>
    <td align="right">      400.78</td>
    <td align="right">       40.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.22</td>
    <td align="right">        0.00</td>
    <td align="right">      129.22</td>
    <td align="right">      293.04</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      248.15</td>
    <td align="right">       50.15</td>
    <td align="right">      198.00</td>
    <td align="right">      631.45</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.46</td>
    <td align="right">      166.31</td>
    <td align="right">      327.15</td>
    <td align="right">     1036.02</td>
    <td align="right">      136.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      559.58</td>
    <td align="right">      205.17</td>
    <td align="right">      354.41</td>
    <td align="right">     1204.11</td>
    <td align="right">      105.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      610.05</td>
    <td align="right">      238.89</td>
    <td align="right">      371.16</td>
    <td align="right">     1349.08</td>
    <td align="right">       70.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      616.55</td>
    <td align="right">      235.55</td>
    <td align="right">      381.00</td>
    <td align="right">     1398.99</td>
    <td align="right">       32.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      529.98</td>
    <td align="right">      160.42</td>
    <td align="right">      369.56</td>
    <td align="right">     1251.77</td>
    <td align="right">       39.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      564.47</td>
    <td align="right">      185.91</td>
    <td align="right">      378.57</td>
    <td align="right">     1315.71</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      482.14</td>
    <td align="right">      108.01</td>
    <td align="right">      374.13</td>
    <td align="right">     1055.76</td>
    <td align="right">       78.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      530.60</td>
    <td align="right">      155.97</td>
    <td align="right">      374.63</td>
    <td align="right">     1143.43</td>
    <td align="right">       64.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      498.30</td>
    <td align="right">      135.79</td>
    <td align="right">      362.51</td>
    <td align="right">     1103.95</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.02</td>
    <td align="right">      119.48</td>
    <td align="right">      347.54</td>
    <td align="right">      985.41</td>
    <td align="right">       81.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.98</td>
    <td align="right">      124.90</td>
    <td align="right">      327.08</td>
    <td align="right">      957.98</td>
    <td align="right">       98.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.53</td>
    <td align="right">      148.43</td>
    <td align="right">      314.10</td>
    <td align="right">      966.42</td>
    <td align="right">      153.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      521.80</td>
    <td align="right">      165.02</td>
    <td align="right">      356.78</td>
    <td align="right">     1146.41</td>
    <td align="right">       80.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      451.98</td>
    <td align="right">      108.01</td>
    <td align="right">      314.10</td>
    <td align="right">      957.98</td>
    <td align="right">       32.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.55</td>
    <td align="right">      238.89</td>
    <td align="right">      381.00</td>
    <td align="right">     1398.99</td>
    <td align="right">      153.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.51</td>
    <td align="right">        6.58</td>
    <td align="right">       12.94</td>
    <td align="right">       40.96</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.13</td>
    <td align="right">        8.11</td>
    <td align="right">       14.01</td>
    <td align="right">       47.61</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.12</td>
    <td align="right">        9.45</td>
    <td align="right">       14.68</td>
    <td align="right">       53.34</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.38</td>
    <td align="right">        9.31</td>
    <td align="right">       15.06</td>
    <td align="right">       55.31</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.95</td>
    <td align="right">        6.34</td>
    <td align="right">       14.61</td>
    <td align="right">       49.49</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.32</td>
    <td align="right">        7.35</td>
    <td align="right">       14.97</td>
    <td align="right">       52.02</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.06</td>
    <td align="right">        4.27</td>
    <td align="right">       14.79</td>
    <td align="right">       41.74</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.98</td>
    <td align="right">        6.17</td>
    <td align="right">       14.81</td>
    <td align="right">       45.21</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.70</td>
    <td align="right">        5.37</td>
    <td align="right">       14.33</td>
    <td align="right">       43.65</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.47</td>
    <td align="right">        4.72</td>
    <td align="right">       13.74</td>
    <td align="right">       38.96</td>
    <td align="right">        3.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.87</td>
    <td align="right">        4.94</td>
    <td align="right">       12.93</td>
    <td align="right">       37.88</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.29</td>
    <td align="right">        5.87</td>
    <td align="right">       12.42</td>
    <td align="right">       38.21</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.63</td>
    <td align="right">        6.52</td>
    <td align="right">       14.11</td>
    <td align="right">       45.33</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.87</td>
    <td align="right">        4.27</td>
    <td align="right">       12.42</td>
    <td align="right">       37.88</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.38</td>
    <td align="right">        9.45</td>
    <td align="right">       15.06</td>
    <td align="right">       55.31</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.17</td>
    <td align="right">      146.93</td>
    <td align="right">      205.24</td>
    <td align="right">      741.31</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      299.04</td>
    <td align="right">       97.50</td>
    <td align="right">      201.55</td>
    <td align="right">      677.22</td>
    <td align="right">       60.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.08</td>
    <td align="right">       27.41</td>
    <td align="right">      176.67</td>
    <td align="right">      513.54</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.15</td>
    <td align="right">        0.07</td>
    <td align="right">      152.08</td>
    <td align="right">      403.40</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      152.26</td>
    <td align="right">        0.00</td>
    <td align="right">      152.26</td>
    <td align="right">      413.28</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.71</td>
    <td align="right">        0.00</td>
    <td align="right">      151.71</td>
    <td align="right">      409.21</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.28</td>
    <td align="right">        0.00</td>
    <td align="right">      156.28</td>
    <td align="right">      366.94</td>
    <td align="right">       38.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      152.14</td>
    <td align="right">        0.24</td>
    <td align="right">      151.91</td>
    <td align="right">      358.07</td>
    <td align="right">       29.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.43</td>
    <td align="right">        5.50</td>
    <td align="right">      162.93</td>
    <td align="right">      405.57</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.36</td>
    <td align="right">       35.13</td>
    <td align="right">      185.22</td>
    <td align="right">      487.47</td>
    <td align="right">       44.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      286.54</td>
    <td align="right">       87.42</td>
    <td align="right">      199.12</td>
    <td align="right">      614.35</td>
    <td align="right">       56.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.99</td>
    <td align="right">      149.76</td>
    <td align="right">      202.23</td>
    <td align="right">      731.01</td>
    <td align="right">       88.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.29</td>
    <td align="right">       45.65</td>
    <td align="right">      174.64</td>
    <td align="right">      509.31</td>
    <td align="right">       43.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.71</td>
    <td align="right">        0.00</td>
    <td align="right">      151.71</td>
    <td align="right">      358.07</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      352.17</td>
    <td align="right">      149.76</td>
    <td align="right">      205.24</td>
    <td align="right">      741.31</td>
    <td align="right">       88.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.17</td>
    <td align="right">      146.93</td>
    <td align="right">      205.24</td>
    <td align="right">      741.31</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      299.04</td>
    <td align="right">       97.50</td>
    <td align="right">      201.55</td>
    <td align="right">      677.22</td>
    <td align="right">       60.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.08</td>
    <td align="right">       27.41</td>
    <td align="right">      176.67</td>
    <td align="right">      513.54</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.15</td>
    <td align="right">        0.07</td>
    <td align="right">      152.08</td>
    <td align="right">      403.40</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      152.26</td>
    <td align="right">        0.00</td>
    <td align="right">      152.26</td>
    <td align="right">      413.28</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.71</td>
    <td align="right">        0.00</td>
    <td align="right">      151.71</td>
    <td align="right">      409.21</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.28</td>
    <td align="right">        0.00</td>
    <td align="right">      156.28</td>
    <td align="right">      366.94</td>
    <td align="right">       38.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      152.14</td>
    <td align="right">        0.24</td>
    <td align="right">      151.91</td>
    <td align="right">      358.07</td>
    <td align="right">       29.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.43</td>
    <td align="right">        5.50</td>
    <td align="right">      162.93</td>
    <td align="right">      405.57</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.36</td>
    <td align="right">       35.13</td>
    <td align="right">      185.22</td>
    <td align="right">      487.47</td>
    <td align="right">       44.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      286.54</td>
    <td align="right">       87.42</td>
    <td align="right">      199.12</td>
    <td align="right">      614.35</td>
    <td align="right">       56.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.99</td>
    <td align="right">      149.76</td>
    <td align="right">      202.23</td>
    <td align="right">      731.01</td>
    <td align="right">       88.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.29</td>
    <td align="right">       45.65</td>
    <td align="right">      174.64</td>
    <td align="right">      509.31</td>
    <td align="right">       43.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.71</td>
    <td align="right">        0.00</td>
    <td align="right">      151.71</td>
    <td align="right">      358.07</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      352.17</td>
    <td align="right">      149.76</td>
    <td align="right">      205.24</td>
    <td align="right">      741.31</td>
    <td align="right">       88.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.15</td>
    <td align="right">      146.92</td>
    <td align="right">      205.23</td>
    <td align="right">      741.26</td>
    <td align="right">       79.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      299.03</td>
    <td align="right">       97.49</td>
    <td align="right">      201.53</td>
    <td align="right">      677.17</td>
    <td align="right">       60.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.07</td>
    <td align="right">       27.41</td>
    <td align="right">      176.66</td>
    <td align="right">      513.51</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.14</td>
    <td align="right">        0.07</td>
    <td align="right">      152.08</td>
    <td align="right">      403.37</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      152.25</td>
    <td align="right">        0.00</td>
    <td align="right">      152.25</td>
    <td align="right">      413.25</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.70</td>
    <td align="right">        0.00</td>
    <td align="right">      151.70</td>
    <td align="right">      409.19</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.27</td>
    <td align="right">        0.00</td>
    <td align="right">      156.27</td>
    <td align="right">      366.91</td>
    <td align="right">       38.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      152.13</td>
    <td align="right">        0.24</td>
    <td align="right">      151.90</td>
    <td align="right">      358.05</td>
    <td align="right">       29.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.42</td>
    <td align="right">        5.50</td>
    <td align="right">      162.92</td>
    <td align="right">      405.55</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.34</td>
    <td align="right">       35.13</td>
    <td align="right">      185.21</td>
    <td align="right">      487.44</td>
    <td align="right">       44.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      286.52</td>
    <td align="right">       87.41</td>
    <td align="right">      199.11</td>
    <td align="right">      614.31</td>
    <td align="right">       56.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.97</td>
    <td align="right">      149.75</td>
    <td align="right">      202.22</td>
    <td align="right">      730.96</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.28</td>
    <td align="right">       45.65</td>
    <td align="right">      174.63</td>
    <td align="right">      509.28</td>
    <td align="right">       43.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.70</td>
    <td align="right">        0.00</td>
    <td align="right">      151.70</td>
    <td align="right">      358.05</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      352.15</td>
    <td align="right">      149.75</td>
    <td align="right">      205.23</td>
    <td align="right">      741.26</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.98</td>
    <td align="right">      175.81</td>
    <td align="right">      324.17</td>
    <td align="right">     1063.50</td>
    <td align="right">      152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      549.13</td>
    <td align="right">      194.32</td>
    <td align="right">      354.80</td>
    <td align="right">     1196.18</td>
    <td align="right">      119.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      615.53</td>
    <td align="right">      243.12</td>
    <td align="right">      372.41</td>
    <td align="right">     1367.48</td>
    <td align="right">       85.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      618.57</td>
    <td align="right">      236.92</td>
    <td align="right">      381.65</td>
    <td align="right">     1392.94</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      526.34</td>
    <td align="right">      155.93</td>
    <td align="right">      370.41</td>
    <td align="right">     1234.77</td>
    <td align="right">       41.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      570.35</td>
    <td align="right">      196.59</td>
    <td align="right">      373.77</td>
    <td align="right">     1317.67</td>
    <td align="right">       47.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      486.25</td>
    <td align="right">      114.67</td>
    <td align="right">      371.58</td>
    <td align="right">     1062.51</td>
    <td align="right">       83.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      528.66</td>
    <td align="right">      156.56</td>
    <td align="right">      372.10</td>
    <td align="right">     1132.53</td>
    <td align="right">       67.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      495.16</td>
    <td align="right">      137.34</td>
    <td align="right">      357.83</td>
    <td align="right">     1091.82</td>
    <td align="right">       68.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.06</td>
    <td align="right">      119.88</td>
    <td align="right">      345.18</td>
    <td align="right">      979.47</td>
    <td align="right">       87.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.52</td>
    <td align="right">      123.69</td>
    <td align="right">      329.83</td>
    <td align="right">      963.47</td>
    <td align="right">      105.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      464.15</td>
    <td align="right">      151.83</td>
    <td align="right">      312.32</td>
    <td align="right">      985.49</td>
    <td align="right">      167.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      522.38</td>
    <td align="right">      166.93</td>
    <td align="right">      355.45</td>
    <td align="right">     1148.13</td>
    <td align="right">       88.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      453.52</td>
    <td align="right">      114.67</td>
    <td align="right">      312.32</td>
    <td align="right">      963.47</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      618.57</td>
    <td align="right">      243.12</td>
    <td align="right">      381.65</td>
    <td align="right">     1392.94</td>
    <td align="right">      167.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.77</td>
    <td align="right">        6.95</td>
    <td align="right">       12.82</td>
    <td align="right">       42.05</td>
    <td align="right">        6.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.71</td>
    <td align="right">        7.68</td>
    <td align="right">       14.03</td>
    <td align="right">       47.30</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.34</td>
    <td align="right">        9.61</td>
    <td align="right">       14.72</td>
    <td align="right">       54.07</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.46</td>
    <td align="right">        9.37</td>
    <td align="right">       15.09</td>
    <td align="right">       55.08</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.81</td>
    <td align="right">        6.17</td>
    <td align="right">       14.65</td>
    <td align="right">       48.82</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.55</td>
    <td align="right">        7.77</td>
    <td align="right">       14.78</td>
    <td align="right">       52.10</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.23</td>
    <td align="right">        4.53</td>
    <td align="right">       14.69</td>
    <td align="right">       42.01</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.90</td>
    <td align="right">        6.19</td>
    <td align="right">       14.71</td>
    <td align="right">       44.78</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.58</td>
    <td align="right">        5.43</td>
    <td align="right">       14.15</td>
    <td align="right">       43.17</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.39</td>
    <td align="right">        4.74</td>
    <td align="right">       13.65</td>
    <td align="right">       38.73</td>
    <td align="right">        3.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.93</td>
    <td align="right">        4.89</td>
    <td align="right">       13.04</td>
    <td align="right">       38.09</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.35</td>
    <td align="right">        6.00</td>
    <td align="right">       12.35</td>
    <td align="right">       38.97</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.65</td>
    <td align="right">        6.60</td>
    <td align="right">       14.05</td>
    <td align="right">       45.40</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.93</td>
    <td align="right">        4.53</td>
    <td align="right">       12.35</td>
    <td align="right">       38.09</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.46</td>
    <td align="right">        9.61</td>
    <td align="right">       15.09</td>
    <td align="right">       55.08</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.04</td>
    <td align="right">        0.00</td>
    <td align="right">      399.04</td>
    <td align="right">      916.12</td>
    <td align="right">      211.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">      425.67</td>
    <td align="right">     1027.34</td>
    <td align="right">      162.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.87</td>
    <td align="right">        0.00</td>
    <td align="right">      436.87</td>
    <td align="right">     1121.42</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.43</td>
    <td align="right">        6.74</td>
    <td align="right">      468.69</td>
    <td align="right">     1259.87</td>
    <td align="right">       45.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      609.44</td>
    <td align="right">       64.92</td>
    <td align="right">      544.52</td>
    <td align="right">     1602.25</td>
    <td align="right">       55.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      744.45</td>
    <td align="right">      150.45</td>
    <td align="right">      594.01</td>
    <td align="right">     1901.29</td>
    <td align="right">       62.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.16</td>
    <td align="right">       67.10</td>
    <td align="right">      573.06</td>
    <td align="right">     1492.41</td>
    <td align="right">      113.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      527.06</td>
    <td align="right">       22.47</td>
    <td align="right">      504.59</td>
    <td align="right">     1248.34</td>
    <td align="right">       85.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      448.73</td>
    <td align="right">        0.21</td>
    <td align="right">      448.52</td>
    <td align="right">     1099.96</td>
    <td align="right">       85.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.37</td>
    <td align="right">        0.00</td>
    <td align="right">      432.37</td>
    <td align="right">      978.27</td>
    <td align="right">      114.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      409.12</td>
    <td align="right">        0.00</td>
    <td align="right">      409.12</td>
    <td align="right">      933.90</td>
    <td align="right">      142.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.67</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      881.15</td>
    <td align="right">      232.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      494.96</td>
    <td align="right">       26.06</td>
    <td align="right">      468.90</td>
    <td align="right">     1205.63</td>
    <td align="right">      118.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.67</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      881.15</td>
    <td align="right">       45.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.45</td>
    <td align="right">      150.45</td>
    <td align="right">      594.01</td>
    <td align="right">     1901.29</td>
    <td align="right">      232.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.98</td>
    <td align="right">      172.89</td>
    <td align="right">      340.09</td>
    <td align="right">     1074.00</td>
    <td align="right">      135.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      581.72</td>
    <td align="right">      213.29</td>
    <td align="right">      368.43</td>
    <td align="right">     1248.88</td>
    <td align="right">      102.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      634.18</td>
    <td align="right">      248.34</td>
    <td align="right">      385.84</td>
    <td align="right">     1398.73</td>
    <td align="right">       66.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      640.94</td>
    <td align="right">      244.87</td>
    <td align="right">      396.07</td>
    <td align="right">     1453.40</td>
    <td align="right">       29.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      550.94</td>
    <td align="right">      166.77</td>
    <td align="right">      384.17</td>
    <td align="right">     1301.52</td>
    <td align="right">       37.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      586.80</td>
    <td align="right">      193.26</td>
    <td align="right">      393.54</td>
    <td align="right">     1368.41</td>
    <td align="right">       40.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      501.21</td>
    <td align="right">      112.28</td>
    <td align="right">      388.93</td>
    <td align="right">     1096.81</td>
    <td align="right">       74.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      551.59</td>
    <td align="right">      162.14</td>
    <td align="right">      389.45</td>
    <td align="right">     1188.59</td>
    <td align="right">       57.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      518.01</td>
    <td align="right">      141.16</td>
    <td align="right">      376.85</td>
    <td align="right">     1147.60</td>
    <td align="right">       58.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.49</td>
    <td align="right">      124.21</td>
    <td align="right">      361.29</td>
    <td align="right">     1021.42</td>
    <td align="right">       78.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.86</td>
    <td align="right">      129.84</td>
    <td align="right">      340.01</td>
    <td align="right">      992.93</td>
    <td align="right">       96.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.82</td>
    <td align="right">      154.30</td>
    <td align="right">      326.52</td>
    <td align="right">     1001.58</td>
    <td align="right">      151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      542.44</td>
    <td align="right">      171.55</td>
    <td align="right">      370.89</td>
    <td align="right">     1190.14</td>
    <td align="right">       77.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      469.86</td>
    <td align="right">      112.28</td>
    <td align="right">      326.52</td>
    <td align="right">      992.93</td>
    <td align="right">       29.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      640.94</td>
    <td align="right">      248.34</td>
    <td align="right">      396.07</td>
    <td align="right">     1453.40</td>
    <td align="right">      151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1056.52</td>
    <td align="right">      440.79</td>
    <td align="right">      615.73</td>
    <td align="right">     2243.07</td>
    <td align="right">      214.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      897.15</td>
    <td align="right">      292.50</td>
    <td align="right">      604.64</td>
    <td align="right">     2055.49</td>
    <td align="right">      160.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      612.25</td>
    <td align="right">       82.23</td>
    <td align="right">      530.03</td>
    <td align="right">     1560.46</td>
    <td align="right">      100.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.46</td>
    <td align="right">        0.20</td>
    <td align="right">      456.26</td>
    <td align="right">     1226.88</td>
    <td align="right">       40.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      456.77</td>
    <td align="right">        0.00</td>
    <td align="right">      456.77</td>
    <td align="right">     1258.05</td>
    <td align="right">       51.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      455.13</td>
    <td align="right">        0.00</td>
    <td align="right">      455.13</td>
    <td align="right">     1250.68</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      468.85</td>
    <td align="right">        0.00</td>
    <td align="right">      468.85</td>
    <td align="right">     1111.67</td>
    <td align="right">      107.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      456.43</td>
    <td align="right">        0.71</td>
    <td align="right">      455.73</td>
    <td align="right">     1089.73</td>
    <td align="right">       79.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.30</td>
    <td align="right">       16.50</td>
    <td align="right">      488.80</td>
    <td align="right">     1230.74</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.08</td>
    <td align="right">      105.40</td>
    <td align="right">      555.68</td>
    <td align="right">     1472.12</td>
    <td align="right">      120.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      859.63</td>
    <td align="right">      262.26</td>
    <td align="right">      597.37</td>
    <td align="right">     1859.16</td>
    <td align="right">      150.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1055.98</td>
    <td align="right">      449.28</td>
    <td align="right">      606.70</td>
    <td align="right">     2207.70</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      660.88</td>
    <td align="right">      136.96</td>
    <td align="right">      523.92</td>
    <td align="right">     1544.67</td>
    <td align="right">      117.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.13</td>
    <td align="right">        0.00</td>
    <td align="right">      455.13</td>
    <td align="right">     1089.73</td>
    <td align="right">       40.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1056.52</td>
    <td align="right">      449.28</td>
    <td align="right">      615.73</td>
    <td align="right">     2243.07</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      519.76</td>
    <td align="right">      182.76</td>
    <td align="right">      336.99</td>
    <td align="right">     1106.43</td>
    <td align="right">      151.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.84</td>
    <td align="right">      202.01</td>
    <td align="right">      368.84</td>
    <td align="right">     1244.22</td>
    <td align="right">      115.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      639.87</td>
    <td align="right">      252.74</td>
    <td align="right">      387.14</td>
    <td align="right">     1422.38</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      643.04</td>
    <td align="right">      246.29</td>
    <td align="right">      396.75</td>
    <td align="right">     1450.85</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      547.15</td>
    <td align="right">      162.10</td>
    <td align="right">      385.06</td>
    <td align="right">     1287.88</td>
    <td align="right">       37.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.91</td>
    <td align="right">      204.36</td>
    <td align="right">      388.55</td>
    <td align="right">     1375.05</td>
    <td align="right">       42.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      505.49</td>
    <td align="right">      119.21</td>
    <td align="right">      386.28</td>
    <td align="right">     1107.10</td>
    <td align="right">       77.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      549.57</td>
    <td align="right">      162.75</td>
    <td align="right">      386.81</td>
    <td align="right">     1181.25</td>
    <td align="right">       60.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      514.75</td>
    <td align="right">      142.77</td>
    <td align="right">      371.98</td>
    <td align="right">     1138.71</td>
    <td align="right">       62.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.45</td>
    <td align="right">      124.62</td>
    <td align="right">      358.83</td>
    <td align="right">     1019.45</td>
    <td align="right">       83.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.46</td>
    <td align="right">      128.58</td>
    <td align="right">      342.88</td>
    <td align="right">     1002.94</td>
    <td align="right">      101.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.50</td>
    <td align="right">      157.84</td>
    <td align="right">      324.67</td>
    <td align="right">     1025.60</td>
    <td align="right">      164.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      543.04</td>
    <td align="right">      173.53</td>
    <td align="right">      369.51</td>
    <td align="right">     1195.94</td>
    <td align="right">       84.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.46</td>
    <td align="right">      119.21</td>
    <td align="right">      324.67</td>
    <td align="right">     1002.94</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      643.04</td>
    <td align="right">      252.74</td>
    <td align="right">      396.75</td>
    <td align="right">     1450.85</td>
    <td align="right">      164.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106880E+10</td>
    <td align="right">0.243147E+10</td>
    <td align="right">0.552390E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102978E+10</td>
    <td align="right">0.246047E+10</td>
    <td align="right">0.381036E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117011E+10</td>
    <td align="right">0.297084E+10</td>
    <td align="right">0.279428E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123231E+10</td>
    <td align="right"> 17464121.58</td>
    <td align="right">0.121484E+10</td>
    <td align="right">0.322236E+10</td>
    <td align="right">0.119524E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163233E+10</td>
    <td align="right">0.173892E+09</td>
    <td align="right">0.145844E+10</td>
    <td align="right">0.424971E+10</td>
    <td align="right">0.150872E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192962E+10</td>
    <td align="right">0.389962E+09</td>
    <td align="right">0.153966E+10</td>
    <td align="right">0.488648E+10</td>
    <td align="right">0.167373E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171460E+10</td>
    <td align="right">0.179721E+09</td>
    <td align="right">0.153488E+10</td>
    <td align="right">0.395960E+10</td>
    <td align="right">0.303088E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141168E+10</td>
    <td align="right"> 60195066.80</td>
    <td align="right">0.135148E+10</td>
    <td align="right">0.331522E+10</td>
    <td align="right">0.227607E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116312E+10</td>
    <td align="right">   556964.20</td>
    <td align="right">0.116256E+10</td>
    <td align="right">0.281663E+10</td>
    <td align="right">0.223883E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115807E+10</td>
    <td align="right">0.259235E+10</td>
    <td align="right">0.306674E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106044E+10</td>
    <td align="right">0.239573E+10</td>
    <td align="right">0.359945E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103832E+10</td>
    <td align="right">0.234098E+10</td>
    <td align="right">0.602765E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156092E+11</td>
    <td align="right">0.821791E+09</td>
    <td align="right">0.147874E+11</td>
    <td align="right">0.376418E+11</td>
    <td align="right">0.367458E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102978E+10</td>
    <td align="right">0.234098E+10</td>
    <td align="right">0.119524E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192962E+10</td>
    <td align="right">0.389962E+09</td>
    <td align="right">0.153966E+10</td>
    <td align="right">0.488648E+10</td>
    <td align="right">0.602765E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137397E+10</td>
    <td align="right">0.463066E+09</td>
    <td align="right">0.910900E+09</td>
    <td align="right">0.287206E+10</td>
    <td align="right">0.353185E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140729E+10</td>
    <td align="right">0.515982E+09</td>
    <td align="right">0.891308E+09</td>
    <td align="right">0.301368E+10</td>
    <td align="right">0.239863E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169859E+10</td>
    <td align="right">0.665161E+09</td>
    <td align="right">0.103343E+10</td>
    <td align="right">0.373336E+10</td>
    <td align="right">0.173714E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166131E+10</td>
    <td align="right">0.634691E+09</td>
    <td align="right">0.102662E+10</td>
    <td align="right">0.374845E+10</td>
    <td align="right"> 76288118.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147565E+10</td>
    <td align="right">0.446675E+09</td>
    <td align="right">0.102897E+10</td>
    <td align="right">0.346965E+10</td>
    <td align="right"> 99328235.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152099E+10</td>
    <td align="right">0.500933E+09</td>
    <td align="right">0.102006E+10</td>
    <td align="right">0.353100E+10</td>
    <td align="right">0.107740E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134244E+10</td>
    <td align="right">0.300739E+09</td>
    <td align="right">0.104170E+10</td>
    <td align="right">0.292467E+10</td>
    <td align="right">0.198197E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147738E+10</td>
    <td align="right">0.434287E+09</td>
    <td align="right">0.104309E+10</td>
    <td align="right">0.317593E+10</td>
    <td align="right">0.152486E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134268E+10</td>
    <td align="right">0.365887E+09</td>
    <td align="right">0.976797E+09</td>
    <td align="right">0.296267E+10</td>
    <td align="right">0.153301E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130034E+10</td>
    <td align="right">0.332673E+09</td>
    <td align="right">0.967667E+09</td>
    <td align="right">0.272750E+10</td>
    <td align="right">0.208987E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121787E+10</td>
    <td align="right">0.336554E+09</td>
    <td align="right">0.881318E+09</td>
    <td align="right">0.256679E+10</td>
    <td align="right">0.242445E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128784E+10</td>
    <td align="right">0.413280E+09</td>
    <td align="right">0.874559E+09</td>
    <td align="right">0.267981E+10</td>
    <td align="right">0.392353E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171063E+11</td>
    <td align="right">0.540993E+10</td>
    <td align="right">0.116964E+11</td>
    <td align="right">0.374055E+11</td>
    <td align="right">0.239789E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121787E+10</td>
    <td align="right">0.300739E+09</td>
    <td align="right">0.874559E+09</td>
    <td align="right">0.256679E+10</td>
    <td align="right"> 76288118.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169859E+10</td>
    <td align="right">0.665161E+09</td>
    <td align="right">0.104309E+10</td>
    <td align="right">0.374845E+10</td>
    <td align="right">0.392353E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282979E+10</td>
    <td align="right">0.118062E+10</td>
    <td align="right">0.164917E+10</td>
    <td align="right">0.598915E+10</td>
    <td align="right">0.561151E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217038E+10</td>
    <td align="right">0.707624E+09</td>
    <td align="right">0.146275E+10</td>
    <td align="right">0.494818E+10</td>
    <td align="right">0.376944E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163985E+10</td>
    <td align="right">0.220233E+09</td>
    <td align="right">0.141962E+10</td>
    <td align="right">0.414457E+10</td>
    <td align="right">0.264949E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118315E+10</td>
    <td align="right">   531125.50</td>
    <td align="right">0.118262E+10</td>
    <td align="right">0.313709E+10</td>
    <td align="right">0.106676E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122342E+10</td>
    <td align="right">0.332838E+10</td>
    <td align="right">0.138385E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117970E+10</td>
    <td align="right">0.320160E+10</td>
    <td align="right">0.148260E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125577E+10</td>
    <td align="right">0.294120E+10</td>
    <td align="right">0.287396E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122251E+10</td>
    <td align="right">  1889408.72</td>
    <td align="right">0.122062E+10</td>
    <td align="right">0.289075E+10</td>
    <td align="right">0.210379E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130974E+10</td>
    <td align="right"> 42777181.36</td>
    <td align="right">0.126697E+10</td>
    <td align="right">0.315477E+10</td>
    <td align="right">0.224351E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177064E+10</td>
    <td align="right">0.282315E+09</td>
    <td align="right">0.148833E+10</td>
    <td align="right">0.391262E+10</td>
    <td align="right">0.322466E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222815E+10</td>
    <td align="right">0.679778E+09</td>
    <td align="right">0.154837E+10</td>
    <td align="right">0.479375E+10</td>
    <td align="right">0.382762E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282834E+10</td>
    <td align="right">0.120334E+10</td>
    <td align="right">0.162500E+10</td>
    <td align="right">0.589683E+10</td>
    <td align="right">0.625268E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208414E+11</td>
    <td align="right">0.431911E+10</td>
    <td align="right">0.165223E+11</td>
    <td align="right">0.483389E+11</td>
    <td align="right">0.364899E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117970E+10</td>
    <td align="right">0.289075E+10</td>
    <td align="right">0.106676E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282979E+10</td>
    <td align="right">0.120334E+10</td>
    <td align="right">0.164917E+10</td>
    <td align="right">0.598915E+10</td>
    <td align="right">0.625268E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139212E+10</td>
    <td align="right">0.489515E+09</td>
    <td align="right">0.902607E+09</td>
    <td align="right">0.294745E+10</td>
    <td align="right">0.394728E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138099E+10</td>
    <td align="right">0.488699E+09</td>
    <td align="right">0.892288E+09</td>
    <td align="right">0.299108E+10</td>
    <td align="right">0.273047E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171384E+10</td>
    <td align="right">0.676933E+09</td>
    <td align="right">0.103690E+10</td>
    <td align="right">0.378585E+10</td>
    <td align="right">0.215716E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.638392E+09</td>
    <td align="right">0.102836E+10</td>
    <td align="right">0.373174E+10</td>
    <td align="right"> 96178461.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146550E+10</td>
    <td align="right">0.434160E+09</td>
    <td align="right">0.103134E+10</td>
    <td align="right">0.342138E+10</td>
    <td align="right">0.102402E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.529707E+09</td>
    <td align="right">0.100712E+10</td>
    <td align="right">0.353574E+10</td>
    <td align="right">0.112101E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135390E+10</td>
    <td align="right">0.319280E+09</td>
    <td align="right">0.103462E+10</td>
    <td align="right">0.293953E+10</td>
    <td align="right">0.207454E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147195E+10</td>
    <td align="right">0.435910E+09</td>
    <td align="right">0.103605E+10</td>
    <td align="right">0.314270E+10</td>
    <td align="right">0.158471E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133423E+10</td>
    <td align="right">0.370056E+09</td>
    <td align="right">0.964172E+09</td>
    <td align="right">0.292733E+10</td>
    <td align="right">0.163728E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129487E+10</td>
    <td align="right">0.333790E+09</td>
    <td align="right">0.961082E+09</td>
    <td align="right">0.271064E+10</td>
    <td align="right">0.222876E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122203E+10</td>
    <td align="right">0.333284E+09</td>
    <td align="right">0.888744E+09</td>
    <td align="right">0.258246E+10</td>
    <td align="right">0.258319E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129234E+10</td>
    <td align="right">0.422747E+09</td>
    <td align="right">0.869591E+09</td>
    <td align="right">0.273309E+10</td>
    <td align="right">0.427495E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171253E+11</td>
    <td align="right">0.547247E+10</td>
    <td align="right">0.116529E+11</td>
    <td align="right">0.374490E+11</td>
    <td align="right">0.263252E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122203E+10</td>
    <td align="right">0.319280E+09</td>
    <td align="right">0.869591E+09</td>
    <td align="right">0.258246E+10</td>
    <td align="right"> 96178461.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171384E+10</td>
    <td align="right">0.676933E+09</td>
    <td align="right">0.103690E+10</td>
    <td align="right">0.378585E+10</td>
    <td align="right">0.427495E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356249E+09</td>
    <td align="right">0.816632E+09</td>
    <td align="right">0.190186E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343244E+09</td>
    <td align="right">0.827633E+09</td>
    <td align="right">0.131840E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390017E+09</td>
    <td align="right">0.999778E+09</td>
    <td align="right"> 94624242.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410750E+09</td>
    <td align="right">  5821098.44</td>
    <td align="right">0.404929E+09</td>
    <td align="right">0.108645E+10</td>
    <td align="right"> 39224405.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544084E+09</td>
    <td align="right"> 57961237.92</td>
    <td align="right">0.486122E+09</td>
    <td align="right">0.142676E+10</td>
    <td align="right"> 53826404.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643178E+09</td>
    <td align="right">0.129981E+09</td>
    <td align="right">0.513197E+09</td>
    <td align="right">0.163666E+10</td>
    <td align="right"> 60586748.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571508E+09</td>
    <td align="right"> 59904233.95</td>
    <td align="right">0.511604E+09</td>
    <td align="right">0.132863E+10</td>
    <td align="right">0.109550E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470537E+09</td>
    <td align="right"> 20064072.95</td>
    <td align="right">0.450473E+09</td>
    <td align="right">0.110837E+10</td>
    <td align="right"> 84321818.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387688E+09</td>
    <td align="right">   185645.95</td>
    <td align="right">0.387502E+09</td>
    <td align="right">0.945256E+09</td>
    <td align="right"> 78992007.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.386004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.386004E+09</td>
    <td align="right">0.871951E+09</td>
    <td align="right">0.105640E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353463E+09</td>
    <td align="right">0.805495E+09</td>
    <td align="right">0.126254E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346091E+09</td>
    <td align="right">0.784836E+09</td>
    <td align="right">0.211823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.520281E+10</td>
    <td align="right">0.273917E+09</td>
    <td align="right">0.492890E+10</td>
    <td align="right">0.126384E+11</td>
    <td align="right">0.128687E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343244E+09</td>
    <td align="right">0.784836E+09</td>
    <td align="right"> 39224405.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643178E+09</td>
    <td align="right">0.129981E+09</td>
    <td align="right">0.513197E+09</td>
    <td align="right">0.163666E+10</td>
    <td align="right">0.211823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356263E+09</td>
    <td align="right">0.816671E+09</td>
    <td align="right">0.190194E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343258E+09</td>
    <td align="right">0.827674E+09</td>
    <td align="right">0.131845E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390033E+09</td>
    <td align="right">0.999829E+09</td>
    <td align="right"> 94626697.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410767E+09</td>
    <td align="right">  5821254.91</td>
    <td align="right">0.404946E+09</td>
    <td align="right">0.108651E+10</td>
    <td align="right"> 39224698.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544103E+09</td>
    <td align="right"> 57962795.93</td>
    <td align="right">0.486140E+09</td>
    <td align="right">0.142682E+10</td>
    <td align="right"> 53828144.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643200E+09</td>
    <td align="right">0.129985E+09</td>
    <td align="right">0.513216E+09</td>
    <td align="right">0.163672E+10</td>
    <td align="right"> 60588868.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571528E+09</td>
    <td align="right"> 59905844.19</td>
    <td align="right">0.511622E+09</td>
    <td align="right">0.132868E+10</td>
    <td align="right">0.109555E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470555E+09</td>
    <td align="right"> 20064612.28</td>
    <td align="right">0.450490E+09</td>
    <td align="right">0.110842E+10</td>
    <td align="right"> 84324681.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387703E+09</td>
    <td align="right">   185650.94</td>
    <td align="right">0.387517E+09</td>
    <td align="right">0.945300E+09</td>
    <td align="right"> 78994882.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.386019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.386019E+09</td>
    <td align="right">0.871990E+09</td>
    <td align="right">0.105645E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353477E+09</td>
    <td align="right">0.805532E+09</td>
    <td align="right">0.126259E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346104E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346104E+09</td>
    <td align="right">0.784873E+09</td>
    <td align="right">0.211833E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.520301E+10</td>
    <td align="right">0.273925E+09</td>
    <td align="right">0.492908E+10</td>
    <td align="right">0.126390E+11</td>
    <td align="right">0.128692E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343258E+09</td>
    <td align="right">0.784873E+09</td>
    <td align="right"> 39224698.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643200E+09</td>
    <td align="right">0.129985E+09</td>
    <td align="right">0.513216E+09</td>
    <td align="right">0.163672E+10</td>
    <td align="right">0.211833E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356263E+09</td>
    <td align="right">0.816671E+09</td>
    <td align="right">0.190194E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343258E+09</td>
    <td align="right">0.827674E+09</td>
    <td align="right">0.131845E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390033E+09</td>
    <td align="right">0.999829E+09</td>
    <td align="right"> 94626697.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410767E+09</td>
    <td align="right">  5821254.91</td>
    <td align="right">0.404946E+09</td>
    <td align="right">0.108651E+10</td>
    <td align="right"> 39224698.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544103E+09</td>
    <td align="right"> 57962795.93</td>
    <td align="right">0.486140E+09</td>
    <td align="right">0.142682E+10</td>
    <td align="right"> 53828144.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643200E+09</td>
    <td align="right">0.129985E+09</td>
    <td align="right">0.513216E+09</td>
    <td align="right">0.163672E+10</td>
    <td align="right"> 60588868.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571528E+09</td>
    <td align="right"> 59905844.19</td>
    <td align="right">0.511622E+09</td>
    <td align="right">0.132868E+10</td>
    <td align="right">0.109555E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470555E+09</td>
    <td align="right"> 20064612.28</td>
    <td align="right">0.450490E+09</td>
    <td align="right">0.110842E+10</td>
    <td align="right"> 84324681.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387703E+09</td>
    <td align="right">   185650.94</td>
    <td align="right">0.387517E+09</td>
    <td align="right">0.945300E+09</td>
    <td align="right"> 78994882.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.386019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.386019E+09</td>
    <td align="right">0.871990E+09</td>
    <td align="right">0.105645E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353477E+09</td>
    <td align="right">0.805532E+09</td>
    <td align="right">0.126259E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.346104E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346104E+09</td>
    <td align="right">0.784873E+09</td>
    <td align="right">0.211833E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.520301E+10</td>
    <td align="right">0.273925E+09</td>
    <td align="right">0.492908E+10</td>
    <td align="right">0.126390E+11</td>
    <td align="right">0.128692E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343258E+09</td>
    <td align="right">0.784873E+09</td>
    <td align="right"> 39224698.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.643200E+09</td>
    <td align="right">0.129985E+09</td>
    <td align="right">0.513216E+09</td>
    <td align="right">0.163672E+10</td>
    <td align="right">0.211833E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132169E+10</td>
    <td align="right">0.445445E+09</td>
    <td align="right">0.876243E+09</td>
    <td align="right">0.277487E+10</td>
    <td align="right">0.365858E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135374E+10</td>
    <td align="right">0.496347E+09</td>
    <td align="right">0.857396E+09</td>
    <td align="right">0.291298E+10</td>
    <td align="right">0.255383E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163396E+10</td>
    <td align="right">0.639849E+09</td>
    <td align="right">0.994113E+09</td>
    <td align="right">0.361337E+10</td>
    <td align="right">0.190104E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159810E+10</td>
    <td align="right">0.610538E+09</td>
    <td align="right">0.987560E+09</td>
    <td align="right">0.362619E+10</td>
    <td align="right"> 84595796.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141950E+10</td>
    <td align="right">0.429678E+09</td>
    <td align="right">0.989820E+09</td>
    <td align="right">0.335273E+10</td>
    <td align="right">0.106555E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146312E+10</td>
    <td align="right">0.481870E+09</td>
    <td align="right">0.981245E+09</td>
    <td align="right">0.341032E+10</td>
    <td align="right">0.115305E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129136E+10</td>
    <td align="right">0.289295E+09</td>
    <td align="right">0.100206E+10</td>
    <td align="right">0.282774E+10</td>
    <td align="right">0.210952E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142116E+10</td>
    <td align="right">0.417760E+09</td>
    <td align="right">0.100340E+10</td>
    <td align="right">0.306257E+10</td>
    <td align="right">0.171780E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129160E+10</td>
    <td align="right">0.351964E+09</td>
    <td align="right">0.939632E+09</td>
    <td align="right">0.286145E+10</td>
    <td align="right">0.166735E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125086E+10</td>
    <td align="right">0.320014E+09</td>
    <td align="right">0.930849E+09</td>
    <td align="right">0.263933E+10</td>
    <td align="right">0.219069E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117153E+10</td>
    <td align="right">0.323747E+09</td>
    <td align="right">0.847785E+09</td>
    <td align="right">0.248310E+10</td>
    <td align="right">0.256574E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123884E+10</td>
    <td align="right">0.397553E+09</td>
    <td align="right">0.841284E+09</td>
    <td align="right">0.258846E+10</td>
    <td align="right">0.410063E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164555E+11</td>
    <td align="right">0.520406E+10</td>
    <td align="right">0.112514E+11</td>
    <td align="right">0.361531E+11</td>
    <td align="right">0.255297E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117153E+10</td>
    <td align="right">0.289295E+09</td>
    <td align="right">0.841284E+09</td>
    <td align="right">0.248310E+10</td>
    <td align="right"> 84595796.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163396E+10</td>
    <td align="right">0.639849E+09</td>
    <td align="right">0.100340E+10</td>
    <td align="right">0.362619E+10</td>
    <td align="right">0.410063E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52258320.87</td>
    <td align="right"> 17612479.66</td>
    <td align="right"> 34645841.21</td>
    <td align="right">0.109716E+09</td>
    <td align="right"> 14465693.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53525782.67</td>
    <td align="right"> 19625110.22</td>
    <td align="right"> 33900672.45</td>
    <td align="right">0.115177E+09</td>
    <td align="right"> 10097621.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64605398.17</td>
    <td align="right"> 25299052.27</td>
    <td align="right"> 39306345.90</td>
    <td align="right">0.142869E+09</td>
    <td align="right">  7516552.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 63187374.59</td>
    <td align="right"> 24140127.76</td>
    <td align="right"> 39047246.83</td>
    <td align="right">0.143376E+09</td>
    <td align="right">  3344841.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56125666.49</td>
    <td align="right"> 16989063.45</td>
    <td align="right"> 39136603.05</td>
    <td align="right">0.132564E+09</td>
    <td align="right">  4213095.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 57850250.51</td>
    <td align="right"> 19052725.41</td>
    <td align="right"> 38797525.10</td>
    <td align="right">0.134841E+09</td>
    <td align="right">  4559054.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51059159.06</td>
    <td align="right"> 11438458.18</td>
    <td align="right"> 39620700.88</td>
    <td align="right">0.111806E+09</td>
    <td align="right">  8340850.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56191552.40</td>
    <td align="right"> 16517864.61</td>
    <td align="right"> 39673687.78</td>
    <td align="right">0.121091E+09</td>
    <td align="right">  6792026.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51068505.90</td>
    <td align="right"> 13916321.21</td>
    <td align="right"> 37152184.69</td>
    <td align="right">0.113139E+09</td>
    <td align="right">  6592556.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49457968.10</td>
    <td align="right"> 12653053.06</td>
    <td align="right"> 36804915.05</td>
    <td align="right">0.104357E+09</td>
    <td align="right">  8661809.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46321324.63</td>
    <td align="right"> 12800658.10</td>
    <td align="right"> 33520666.53</td>
    <td align="right"> 98179352.42</td>
    <td align="right"> 10144718.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48982488.72</td>
    <td align="right"> 15718876.87</td>
    <td align="right"> 33263611.85</td>
    <td align="right">0.102345E+09</td>
    <td align="right"> 16213510.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650634E+09</td>
    <td align="right">0.205764E+09</td>
    <td align="right">0.444870E+09</td>
    <td align="right">0.142946E+10</td>
    <td align="right">0.100942E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46321324.63</td>
    <td align="right"> 11438458.18</td>
    <td align="right"> 33263611.85</td>
    <td align="right"> 98179352.42</td>
    <td align="right">  3344841.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 64605398.17</td>
    <td align="right"> 25299052.27</td>
    <td align="right"> 39673687.78</td>
    <td align="right">0.143376E+09</td>
    <td align="right"> 16213510.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943248E+09</td>
    <td align="right">0.393532E+09</td>
    <td align="right">0.549716E+09</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.212106E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.723448E+09</td>
    <td align="right">0.235870E+09</td>
    <td align="right">0.487579E+09</td>
    <td align="right">0.163832E+10</td>
    <td align="right">0.146011E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546612E+09</td>
    <td align="right"> 73409655.31</td>
    <td align="right">0.473203E+09</td>
    <td align="right">0.137548E+10</td>
    <td align="right">0.100180E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394381E+09</td>
    <td align="right">   177038.22</td>
    <td align="right">0.394204E+09</td>
    <td align="right">0.104561E+10</td>
    <td align="right"> 37696732.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.407805E+09</td>
    <td align="right">0.110693E+10</td>
    <td align="right"> 50101610.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393229E+09</td>
    <td align="right">0.106068E+10</td>
    <td align="right"> 52696866.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.418587E+09</td>
    <td align="right">0.982806E+09</td>
    <td align="right">0.103557E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407499E+09</td>
    <td align="right">   629790.04</td>
    <td align="right">0.406869E+09</td>
    <td align="right">0.959052E+09</td>
    <td align="right"> 79937007.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436577E+09</td>
    <td align="right"> 14258769.10</td>
    <td align="right">0.422318E+09</td>
    <td align="right">0.105125E+10</td>
    <td align="right"> 82088039.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.590207E+09</td>
    <td align="right"> 94103161.64</td>
    <td align="right">0.496104E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">0.117904E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742705E+09</td>
    <td align="right">0.226588E+09</td>
    <td align="right">0.516117E+09</td>
    <td align="right">0.159239E+10</td>
    <td align="right">0.145827E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942765E+09</td>
    <td align="right">0.401106E+09</td>
    <td align="right">0.541659E+09</td>
    <td align="right">0.195794E+10</td>
    <td align="right">0.236489E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694706E+10</td>
    <td align="right">0.143967E+10</td>
    <td align="right">0.550739E+10</td>
    <td align="right">0.160616E+11</td>
    <td align="right">0.136459E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393229E+09</td>
    <td align="right">0.959052E+09</td>
    <td align="right"> 37696732.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943248E+09</td>
    <td align="right">0.401106E+09</td>
    <td align="right">0.549716E+09</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.236489E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943248E+09</td>
    <td align="right">0.393532E+09</td>
    <td align="right">0.549716E+09</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.212106E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.723448E+09</td>
    <td align="right">0.235870E+09</td>
    <td align="right">0.487579E+09</td>
    <td align="right">0.163832E+10</td>
    <td align="right">0.146011E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546612E+09</td>
    <td align="right"> 73409655.31</td>
    <td align="right">0.473203E+09</td>
    <td align="right">0.137548E+10</td>
    <td align="right">0.100180E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394381E+09</td>
    <td align="right">   177038.22</td>
    <td align="right">0.394204E+09</td>
    <td align="right">0.104561E+10</td>
    <td align="right"> 37696732.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.407805E+09</td>
    <td align="right">0.110693E+10</td>
    <td align="right"> 50101610.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393229E+09</td>
    <td align="right">0.106068E+10</td>
    <td align="right"> 52696866.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.418587E+09</td>
    <td align="right">0.982806E+09</td>
    <td align="right">0.103557E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407499E+09</td>
    <td align="right">   629790.04</td>
    <td align="right">0.406869E+09</td>
    <td align="right">0.959052E+09</td>
    <td align="right"> 79937007.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436577E+09</td>
    <td align="right"> 14258769.10</td>
    <td align="right">0.422318E+09</td>
    <td align="right">0.105125E+10</td>
    <td align="right"> 82088039.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.590207E+09</td>
    <td align="right"> 94103161.64</td>
    <td align="right">0.496104E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">0.117904E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742705E+09</td>
    <td align="right">0.226588E+09</td>
    <td align="right">0.516117E+09</td>
    <td align="right">0.159239E+10</td>
    <td align="right">0.145827E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942765E+09</td>
    <td align="right">0.401106E+09</td>
    <td align="right">0.541659E+09</td>
    <td align="right">0.195794E+10</td>
    <td align="right">0.236489E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694706E+10</td>
    <td align="right">0.143967E+10</td>
    <td align="right">0.550739E+10</td>
    <td align="right">0.160616E+11</td>
    <td align="right">0.136459E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393229E+09</td>
    <td align="right">0.959052E+09</td>
    <td align="right"> 37696732.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943248E+09</td>
    <td align="right">0.401106E+09</td>
    <td align="right">0.549716E+09</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.236489E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943188E+09</td>
    <td align="right">0.393507E+09</td>
    <td align="right">0.549681E+09</td>
    <td align="right">0.198540E+10</td>
    <td align="right">0.212092E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.723403E+09</td>
    <td align="right">0.235855E+09</td>
    <td align="right">0.487548E+09</td>
    <td align="right">0.163822E+10</td>
    <td align="right">0.146002E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546578E+09</td>
    <td align="right"> 73405016.23</td>
    <td align="right">0.473173E+09</td>
    <td align="right">0.137539E+10</td>
    <td align="right">0.100174E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394356E+09</td>
    <td align="right">   177027.03</td>
    <td align="right">0.394179E+09</td>
    <td align="right">0.104554E+10</td>
    <td align="right"> 37694350.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407779E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.407779E+09</td>
    <td align="right">0.110686E+10</td>
    <td align="right"> 50098443.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393205E+09</td>
    <td align="right">0.106062E+10</td>
    <td align="right"> 52693536.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.418561E+09</td>
    <td align="right">0.982744E+09</td>
    <td align="right">0.103551E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407473E+09</td>
    <td align="right">   629750.24</td>
    <td align="right">0.406843E+09</td>
    <td align="right">0.958992E+09</td>
    <td align="right"> 79931955.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436549E+09</td>
    <td align="right"> 14257868.02</td>
    <td align="right">0.422291E+09</td>
    <td align="right">0.105118E+10</td>
    <td align="right"> 82082851.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.590170E+09</td>
    <td align="right"> 94097214.85</td>
    <td align="right">0.496072E+09</td>
    <td align="right">0.130556E+10</td>
    <td align="right">0.117897E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742658E+09</td>
    <td align="right">0.226574E+09</td>
    <td align="right">0.516084E+09</td>
    <td align="right">0.159229E+10</td>
    <td align="right">0.145818E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942705E+09</td>
    <td align="right">0.401081E+09</td>
    <td align="right">0.541624E+09</td>
    <td align="right">0.195782E+10</td>
    <td align="right">0.236474E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694662E+10</td>
    <td align="right">0.143958E+10</td>
    <td align="right">0.550704E+10</td>
    <td align="right">0.160606E+11</td>
    <td align="right">0.136451E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393205E+09</td>
    <td align="right">0.958992E+09</td>
    <td align="right"> 37694350.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.943188E+09</td>
    <td align="right">0.401081E+09</td>
    <td align="right">0.549681E+09</td>
    <td align="right">0.198540E+10</td>
    <td align="right">0.236474E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133916E+10</td>
    <td align="right">0.470889E+09</td>
    <td align="right">0.868267E+09</td>
    <td align="right">0.284849E+10</td>
    <td align="right">0.408235E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132844E+10</td>
    <td align="right">0.470104E+09</td>
    <td align="right">0.858341E+09</td>
    <td align="right">0.289380E+10</td>
    <td align="right">0.288994E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164863E+10</td>
    <td align="right">0.651175E+09</td>
    <td align="right">0.997456E+09</td>
    <td align="right">0.366265E+10</td>
    <td align="right">0.230145E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160334E+10</td>
    <td align="right">0.614101E+09</td>
    <td align="right">0.989239E+09</td>
    <td align="right">0.361051E+10</td>
    <td align="right">0.104635E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140974E+10</td>
    <td align="right">0.417640E+09</td>
    <td align="right">0.992101E+09</td>
    <td align="right">0.330720E+10</td>
    <td align="right">0.111851E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147835E+10</td>
    <td align="right">0.509551E+09</td>
    <td align="right">0.968801E+09</td>
    <td align="right">0.341539E+10</td>
    <td align="right">0.122180E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130238E+10</td>
    <td align="right">0.307131E+09</td>
    <td align="right">0.995253E+09</td>
    <td align="right">0.284581E+10</td>
    <td align="right">0.222688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141595E+10</td>
    <td align="right">0.419323E+09</td>
    <td align="right">0.996628E+09</td>
    <td align="right">0.303336E+10</td>
    <td align="right">0.180720E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128346E+10</td>
    <td align="right">0.355975E+09</td>
    <td align="right">0.927489E+09</td>
    <td align="right">0.282999E+10</td>
    <td align="right">0.177193E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124561E+10</td>
    <td align="right">0.321089E+09</td>
    <td align="right">0.924517E+09</td>
    <td align="right">0.262342E+10</td>
    <td align="right">0.233849E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117553E+10</td>
    <td align="right">0.320602E+09</td>
    <td align="right">0.854930E+09</td>
    <td align="right">0.249730E+10</td>
    <td align="right">0.272517E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124317E+10</td>
    <td align="right">0.406661E+09</td>
    <td align="right">0.836507E+09</td>
    <td align="right">0.263954E+10</td>
    <td align="right">0.447419E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164738E+11</td>
    <td align="right">0.526424E+10</td>
    <td align="right">0.112095E+11</td>
    <td align="right">0.362075E+11</td>
    <td align="right">0.280043E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117553E+10</td>
    <td align="right">0.307131E+09</td>
    <td align="right">0.836507E+09</td>
    <td align="right">0.249730E+10</td>
    <td align="right">0.104635E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164863E+10</td>
    <td align="right">0.651175E+09</td>
    <td align="right">0.997456E+09</td>
    <td align="right">0.366265E+10</td>
    <td align="right">0.447419E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52948845.56</td>
    <td align="right"> 18618447.44</td>
    <td align="right"> 34330398.12</td>
    <td align="right">0.112626E+09</td>
    <td align="right"> 16141234.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52525354.95</td>
    <td align="right"> 18587419.03</td>
    <td align="right"> 33937935.91</td>
    <td align="right">0.114418E+09</td>
    <td align="right"> 11426538.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65185232.29</td>
    <td align="right"> 25746802.40</td>
    <td align="right"> 39438429.89</td>
    <td align="right">0.144817E+09</td>
    <td align="right">  9099686.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 63394441.56</td>
    <td align="right"> 24280902.53</td>
    <td align="right"> 39113539.02</td>
    <td align="right">0.142756E+09</td>
    <td align="right">  4137173.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55739740.82</td>
    <td align="right"> 16513046.34</td>
    <td align="right"> 39226694.48</td>
    <td align="right">0.130763E+09</td>
    <td align="right">  4422488.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58452562.05</td>
    <td align="right"> 20147136.04</td>
    <td align="right"> 38305426.01</td>
    <td align="right">0.135041E+09</td>
    <td align="right">  4830864.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51494931.20</td>
    <td align="right"> 12143637.43</td>
    <td align="right"> 39351293.77</td>
    <td align="right">0.112521E+09</td>
    <td align="right">  8804877.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 55985288.32</td>
    <td align="right"> 16579605.17</td>
    <td align="right"> 39405683.14</td>
    <td align="right">0.119936E+09</td>
    <td align="right">  7145494.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50746894.66</td>
    <td align="right"> 14074894.01</td>
    <td align="right"> 36672000.66</td>
    <td align="right">0.111895E+09</td>
    <td align="right">  7006054.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49250003.63</td>
    <td align="right"> 12695530.37</td>
    <td align="right"> 36554473.26</td>
    <td align="right">0.103728E+09</td>
    <td align="right">  9246152.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46479383.61</td>
    <td align="right"> 12676287.24</td>
    <td align="right"> 33803096.37</td>
    <td align="right"> 98740825.14</td>
    <td align="right"> 10775066.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49153640.19</td>
    <td align="right"> 16078976.34</td>
    <td align="right"> 33074663.85</td>
    <td align="right">0.104365E+09</td>
    <td align="right"> 17690508.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.651356E+09</td>
    <td align="right">0.208143E+09</td>
    <td align="right">0.443214E+09</td>
    <td align="right">0.143161E+10</td>
    <td align="right">0.110726E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46479383.61</td>
    <td align="right"> 12143637.43</td>
    <td align="right"> 33074663.85</td>
    <td align="right"> 98740825.14</td>
    <td align="right">  4137173.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 65185232.29</td>
    <td align="right"> 25746802.40</td>
    <td align="right"> 39438429.89</td>
    <td align="right">0.144817E+09</td>
    <td align="right"> 17690508.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106880E+10</td>
    <td align="right">0.245374E+10</td>
    <td align="right">0.567136E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102978E+10</td>
    <td align="right">0.248534E+10</td>
    <td align="right">0.392184E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117011E+10</td>
    <td align="right">0.300362E+10</td>
    <td align="right">0.281811E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123231E+10</td>
    <td align="right"> 17464121.58</td>
    <td align="right">0.121484E+10</td>
    <td align="right">0.326558E+10</td>
    <td align="right">0.116904E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163233E+10</td>
    <td align="right">0.173892E+09</td>
    <td align="right">0.145844E+10</td>
    <td align="right">0.429147E+10</td>
    <td align="right">0.149382E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192962E+10</td>
    <td align="right">0.389962E+09</td>
    <td align="right">0.153966E+10</td>
    <td align="right">0.492813E+10</td>
    <td align="right">0.162610E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171460E+10</td>
    <td align="right">0.179721E+09</td>
    <td align="right">0.153488E+10</td>
    <td align="right">0.399726E+10</td>
    <td align="right">0.302717E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141168E+10</td>
    <td align="right"> 60195066.80</td>
    <td align="right">0.135148E+10</td>
    <td align="right">0.334356E+10</td>
    <td align="right">0.229780E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116312E+10</td>
    <td align="right">   556964.20</td>
    <td align="right">0.116256E+10</td>
    <td align="right">0.285109E+10</td>
    <td align="right">0.221502E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115807E+10</td>
    <td align="right">0.262020E+10</td>
    <td align="right">0.307323E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106044E+10</td>
    <td align="right">0.242067E+10</td>
    <td align="right">0.368637E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103832E+10</td>
    <td align="right">0.236008E+10</td>
    <td align="right">0.621859E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156092E+11</td>
    <td align="right">0.821791E+09</td>
    <td align="right">0.147874E+11</td>
    <td align="right">0.380207E+11</td>
    <td align="right">0.372185E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102978E+10</td>
    <td align="right">0.236008E+10</td>
    <td align="right">0.116904E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192962E+10</td>
    <td align="right">0.389962E+09</td>
    <td align="right">0.153966E+10</td>
    <td align="right">0.492813E+10</td>
    <td align="right">0.621859E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137397E+10</td>
    <td align="right">0.463066E+09</td>
    <td align="right">0.910900E+09</td>
    <td align="right">0.287661E+10</td>
    <td align="right">0.362994E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140729E+10</td>
    <td align="right">0.515982E+09</td>
    <td align="right">0.891308E+09</td>
    <td align="right">0.302130E+10</td>
    <td align="right">0.248269E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169859E+10</td>
    <td align="right">0.665161E+09</td>
    <td align="right">0.103343E+10</td>
    <td align="right">0.374635E+10</td>
    <td align="right">0.177628E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166131E+10</td>
    <td align="right">0.634691E+09</td>
    <td align="right">0.102662E+10</td>
    <td align="right">0.376721E+10</td>
    <td align="right"> 76059150.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147565E+10</td>
    <td align="right">0.446675E+09</td>
    <td align="right">0.102897E+10</td>
    <td align="right">0.348599E+10</td>
    <td align="right"> 99224126.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152099E+10</td>
    <td align="right">0.500933E+09</td>
    <td align="right">0.102006E+10</td>
    <td align="right">0.354692E+10</td>
    <td align="right">0.105458E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134244E+10</td>
    <td align="right">0.300739E+09</td>
    <td align="right">0.104170E+10</td>
    <td align="right">0.293770E+10</td>
    <td align="right">0.199018E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147738E+10</td>
    <td align="right">0.434287E+09</td>
    <td align="right">0.104309E+10</td>
    <td align="right">0.318353E+10</td>
    <td align="right">0.155158E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134268E+10</td>
    <td align="right">0.365887E+09</td>
    <td align="right">0.976797E+09</td>
    <td align="right">0.297458E+10</td>
    <td align="right">0.152855E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130034E+10</td>
    <td align="right">0.332673E+09</td>
    <td align="right">0.967667E+09</td>
    <td align="right">0.273578E+10</td>
    <td align="right">0.210519E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121787E+10</td>
    <td align="right">0.336554E+09</td>
    <td align="right">0.881318E+09</td>
    <td align="right">0.257367E+10</td>
    <td align="right">0.248997E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128784E+10</td>
    <td align="right">0.413280E+09</td>
    <td align="right">0.874559E+09</td>
    <td align="right">0.268264E+10</td>
    <td align="right">0.404581E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171063E+11</td>
    <td align="right">0.540993E+10</td>
    <td align="right">0.116964E+11</td>
    <td align="right">0.375323E+11</td>
    <td align="right">0.244076E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121787E+10</td>
    <td align="right">0.300739E+09</td>
    <td align="right">0.874559E+09</td>
    <td align="right">0.257367E+10</td>
    <td align="right"> 76059150.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169859E+10</td>
    <td align="right">0.665161E+09</td>
    <td align="right">0.104309E+10</td>
    <td align="right">0.376721E+10</td>
    <td align="right">0.404581E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282979E+10</td>
    <td align="right">0.118062E+10</td>
    <td align="right">0.164917E+10</td>
    <td align="right">0.600785E+10</td>
    <td align="right">0.575312E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217038E+10</td>
    <td align="right">0.707624E+09</td>
    <td align="right">0.146275E+10</td>
    <td align="right">0.497264E+10</td>
    <td align="right">0.388338E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163985E+10</td>
    <td align="right">0.220233E+09</td>
    <td align="right">0.141962E+10</td>
    <td align="right">0.417954E+10</td>
    <td align="right">0.269124E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118315E+10</td>
    <td align="right">   531125.50</td>
    <td align="right">0.118262E+10</td>
    <td align="right">0.318007E+10</td>
    <td align="right">0.105227E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122342E+10</td>
    <td align="right">0.336956E+10</td>
    <td align="right">0.137756E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117970E+10</td>
    <td align="right">0.324176E+10</td>
    <td align="right">0.144291E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125577E+10</td>
    <td align="right">0.297748E+10</td>
    <td align="right">0.287405E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122251E+10</td>
    <td align="right">  1889408.72</td>
    <td align="right">0.122062E+10</td>
    <td align="right">0.291873E+10</td>
    <td align="right">0.213482E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130974E+10</td>
    <td align="right"> 42777181.36</td>
    <td align="right">0.126697E+10</td>
    <td align="right">0.319008E+10</td>
    <td align="right">0.222292E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177064E+10</td>
    <td align="right">0.282315E+09</td>
    <td align="right">0.148833E+10</td>
    <td align="right">0.394293E+10</td>
    <td align="right">0.322858E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222815E+10</td>
    <td align="right">0.679778E+09</td>
    <td align="right">0.154837E+10</td>
    <td align="right">0.481895E+10</td>
    <td align="right">0.391115E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282834E+10</td>
    <td align="right">0.120334E+10</td>
    <td align="right">0.162500E+10</td>
    <td align="right">0.591312E+10</td>
    <td align="right">0.642255E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208414E+11</td>
    <td align="right">0.431911E+10</td>
    <td align="right">0.165223E+11</td>
    <td align="right">0.487127E+11</td>
    <td align="right">0.369945E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117970E+10</td>
    <td align="right">0.291873E+10</td>
    <td align="right">0.105227E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282979E+10</td>
    <td align="right">0.120334E+10</td>
    <td align="right">0.164917E+10</td>
    <td align="right">0.600785E+10</td>
    <td align="right">0.642255E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139212E+10</td>
    <td align="right">0.489515E+09</td>
    <td align="right">0.902607E+09</td>
    <td align="right">0.296346E+10</td>
    <td align="right">0.404741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138099E+10</td>
    <td align="right">0.488699E+09</td>
    <td align="right">0.892288E+09</td>
    <td align="right">0.301001E+10</td>
    <td align="right">0.280515E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171384E+10</td>
    <td align="right">0.676933E+09</td>
    <td align="right">0.103690E+10</td>
    <td align="right">0.380971E+10</td>
    <td align="right">0.217525E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.638392E+09</td>
    <td align="right">0.102836E+10</td>
    <td align="right">0.376060E+10</td>
    <td align="right"> 93953589.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146550E+10</td>
    <td align="right">0.434160E+09</td>
    <td align="right">0.103134E+10</td>
    <td align="right">0.344947E+10</td>
    <td align="right">0.101671E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.529707E+09</td>
    <td align="right">0.100712E+10</td>
    <td align="right">0.356412E+10</td>
    <td align="right">0.109514E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135390E+10</td>
    <td align="right">0.319280E+09</td>
    <td align="right">0.103462E+10</td>
    <td align="right">0.296525E+10</td>
    <td align="right">0.207920E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147195E+10</td>
    <td align="right">0.435910E+09</td>
    <td align="right">0.103605E+10</td>
    <td align="right">0.316386E+10</td>
    <td align="right">0.160784E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133423E+10</td>
    <td align="right">0.370056E+09</td>
    <td align="right">0.964172E+09</td>
    <td align="right">0.295153E+10</td>
    <td align="right">0.162194E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129487E+10</td>
    <td align="right">0.333790E+09</td>
    <td align="right">0.961082E+09</td>
    <td align="right">0.273048E+10</td>
    <td align="right">0.223350E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122203E+10</td>
    <td align="right">0.333284E+09</td>
    <td align="right">0.888744E+09</td>
    <td align="right">0.259963E+10</td>
    <td align="right">0.263999E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129234E+10</td>
    <td align="right">0.422747E+09</td>
    <td align="right">0.869591E+09</td>
    <td align="right">0.274697E+10</td>
    <td align="right">0.440090E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171253E+11</td>
    <td align="right">0.547247E+10</td>
    <td align="right">0.116529E+11</td>
    <td align="right">0.377151E+11</td>
    <td align="right">0.266626E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122203E+10</td>
    <td align="right">0.319280E+09</td>
    <td align="right">0.869591E+09</td>
    <td align="right">0.259963E+10</td>
    <td align="right"> 93953589.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171384E+10</td>
    <td align="right">0.676933E+09</td>
    <td align="right">0.103690E+10</td>
    <td align="right">0.380971E+10</td>
    <td align="right">0.440090E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
