    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      324.33</td>
    <td align="right">       22.29</td>
    <td align="right">       91.33</td>
    <td align="right">       22.53</td>
    <td align="right">       28.17</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      174.50</td>
    <td align="right">       22.47</td>
    <td align="right">      176.83</td>
    <td align="right">       23.50</td>
    <td align="right">        4.83</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.17</td>
    <td align="right">       23.07</td>
    <td align="right">      313.17</td>
    <td align="right">       24.16</td>
    <td align="right">        6.50</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.00</td>
    <td align="right">       25.51</td>
    <td align="right">      427.00</td>
    <td align="right">       24.80</td>
    <td align="right">       25.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      106.17</td>
    <td align="right">       25.89</td>
    <td align="right">      508.00</td>
    <td align="right">       25.06</td>
    <td align="right">      106.17</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      168.00</td>
    <td align="right">       25.37</td>
    <td align="right">      496.00</td>
    <td align="right">       24.98</td>
    <td align="right">      168.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      268.33</td>
    <td align="right">       25.11</td>
    <td align="right">      497.00</td>
    <td align="right">       24.93</td>
    <td align="right">      268.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.17</td>
    <td align="right">       24.83</td>
    <td align="right">      514.00</td>
    <td align="right">       24.73</td>
    <td align="right">      280.17</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.17</td>
    <td align="right">       25.02</td>
    <td align="right">      485.00</td>
    <td align="right">       24.85</td>
    <td align="right">      214.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       92.67</td>
    <td align="right">       25.70</td>
    <td align="right">      487.83</td>
    <td align="right">       24.98</td>
    <td align="right">       87.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.17</td>
    <td align="right">       24.06</td>
    <td align="right">      373.83</td>
    <td align="right">       24.56</td>
    <td align="right">       27.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.67</td>
    <td align="right">       22.70</td>
    <td align="right">      167.33</td>
    <td align="right">       23.57</td>
    <td align="right">        3.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2049.33</td>
    <td align="right">       24.10</td>
    <td align="right">     4537.33</td>
    <td align="right">       24.53</td>
    <td align="right">     1219.17</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">       22.29</td>
    <td align="right">       91.33</td>
    <td align="right">       22.53</td>
    <td align="right">        3.00</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      324.33</td>
    <td align="right">       25.89</td>
    <td align="right">      514.00</td>
    <td align="right">       25.06</td>
    <td align="right">      280.17</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.00</td>
    <td align="right">       22.53</td>
    <td align="right">       24.33</td>
    <td align="right">       22.51</td>
    <td align="right">       14.50</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      251.17</td>
    <td align="right">       22.96</td>
    <td align="right">       92.67</td>
    <td align="right">       23.36</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.17</td>
    <td align="right">       23.52</td>
    <td align="right">      285.83</td>
    <td align="right">       24.12</td>
    <td align="right">        2.83</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">       26.86</td>
    <td align="right">      436.00</td>
    <td align="right">       24.65</td>
    <td align="right">       17.67</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.33</td>
    <td align="right">       26.91</td>
    <td align="right">      508.00</td>
    <td align="right">       24.81</td>
    <td align="right">       47.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.50</td>
    <td align="right">       26.74</td>
    <td align="right">      496.00</td>
    <td align="right">       24.81</td>
    <td align="right">       60.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.00</td>
    <td align="right">       26.62</td>
    <td align="right">      497.00</td>
    <td align="right">       25.01</td>
    <td align="right">       98.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.67</td>
    <td align="right">       26.62</td>
    <td align="right">      514.00</td>
    <td align="right">       24.79</td>
    <td align="right">       64.67</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.50</td>
    <td align="right">       26.61</td>
    <td align="right">      485.00</td>
    <td align="right">       24.84</td>
    <td align="right">       62.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.17</td>
    <td align="right">       27.00</td>
    <td align="right">      484.33</td>
    <td align="right">       24.65</td>
    <td align="right">       22.17</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       23.58</td>
    <td align="right">      275.33</td>
    <td align="right">       24.23</td>
    <td align="right">        1.50</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      323.83</td>
    <td align="right">       23.03</td>
    <td align="right">       54.00</td>
    <td align="right">       23.21</td>
    <td align="right">        0.00</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1523.00</td>
    <td align="right">       23.84</td>
    <td align="right">     4152.50</td>
    <td align="right">       24.35</td>
    <td align="right">      391.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">       22.53</td>
    <td align="right">       24.33</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      409.00</td>
    <td align="right">       27.00</td>
    <td align="right">      514.00</td>
    <td align="right">       25.01</td>
    <td align="right">       98.00</td>
    <td align="right">       25.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.67</td>
    <td align="right">       22.10</td>
    <td align="right">       29.67</td>
    <td align="right">       21.98</td>
    <td align="right">       29.67</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      301.00</td>
    <td align="right">       22.81</td>
    <td align="right">       46.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      103.67</td>
    <td align="right">       23.42</td>
    <td align="right">      265.50</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.33</td>
    <td align="right">       26.40</td>
    <td align="right">      423.50</td>
    <td align="right">       24.58</td>
    <td align="right">        8.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.67</td>
    <td align="right">       26.77</td>
    <td align="right">      508.00</td>
    <td align="right">       24.75</td>
    <td align="right">       41.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.33</td>
    <td align="right">       26.46</td>
    <td align="right">      496.00</td>
    <td align="right">       24.72</td>
    <td align="right">       51.33</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.17</td>
    <td align="right">       26.36</td>
    <td align="right">      497.00</td>
    <td align="right">       24.96</td>
    <td align="right">      106.17</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       26.21</td>
    <td align="right">      514.00</td>
    <td align="right">       24.72</td>
    <td align="right">       74.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.17</td>
    <td align="right">       26.20</td>
    <td align="right">      485.00</td>
    <td align="right">       24.72</td>
    <td align="right">       64.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.67</td>
    <td align="right">       23.90</td>
    <td align="right">      431.50</td>
    <td align="right">       24.36</td>
    <td align="right">        3.50</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">       23.21</td>
    <td align="right">      137.17</td>
    <td align="right">       23.60</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      438.50</td>
    <td align="right">       22.51</td>
    <td align="right">        7.33</td>
    <td align="right">       22.48</td>
    <td align="right">        7.33</td>
    <td align="right">       22.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1891.33</td>
    <td align="right">       23.30</td>
    <td align="right">     3840.83</td>
    <td align="right">       24.07</td>
    <td align="right">      386.67</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       22.10</td>
    <td align="right">        7.33</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.67</td>
    <td align="right">       26.77</td>
    <td align="right">      514.00</td>
    <td align="right">       24.96</td>
    <td align="right">      106.17</td>
    <td align="right">       25.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.50</td>
    <td align="right">       22.40</td>
    <td align="right">       18.67</td>
    <td align="right">       22.29</td>
    <td align="right">       18.50</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.50</td>
    <td align="right">       22.90</td>
    <td align="right">       93.50</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.00</td>
    <td align="right">       23.74</td>
    <td align="right">      273.33</td>
    <td align="right">       24.34</td>
    <td align="right">        6.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.67</td>
    <td align="right">       26.91</td>
    <td align="right">      372.50</td>
    <td align="right">       24.93</td>
    <td align="right">       34.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.67</td>
    <td align="right">       26.94</td>
    <td align="right">      430.00</td>
    <td align="right">       25.01</td>
    <td align="right">       57.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.83</td>
    <td align="right">       26.63</td>
    <td align="right">      418.00</td>
    <td align="right">       24.90</td>
    <td align="right">       56.83</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.33</td>
    <td align="right">       26.47</td>
    <td align="right">      422.00</td>
    <td align="right">       25.15</td>
    <td align="right">      111.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.67</td>
    <td align="right">       26.32</td>
    <td align="right">      433.00</td>
    <td align="right">       24.88</td>
    <td align="right">       77.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.67</td>
    <td align="right">       26.32</td>
    <td align="right">      410.00</td>
    <td align="right">       24.91</td>
    <td align="right">       72.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.67</td>
    <td align="right">       25.73</td>
    <td align="right">      379.83</td>
    <td align="right">       24.74</td>
    <td align="right">       29.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.50</td>
    <td align="right">       23.22</td>
    <td align="right">      185.50</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      308.00</td>
    <td align="right">       22.68</td>
    <td align="right">        8.67</td>
    <td align="right">       22.69</td>
    <td align="right">        3.83</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1514.00</td>
    <td align="right">       23.87</td>
    <td align="right">     3445.00</td>
    <td align="right">       24.40</td>
    <td align="right">      468.67</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.67</td>
    <td align="right">       22.40</td>
    <td align="right">        8.67</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.50</td>
    <td align="right">       26.94</td>
    <td align="right">      433.00</td>
    <td align="right">       25.15</td>
    <td align="right">      111.33</td>
    <td align="right">       25.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      292.50</td>
    <td align="right">       22.40</td>
    <td align="right">      106.83</td>
    <td align="right">       22.86</td>
    <td align="right">        9.17</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      172.83</td>
    <td align="right">       23.01</td>
    <td align="right">      181.33</td>
    <td align="right">       23.81</td>
    <td align="right">        5.67</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       78.50</td>
    <td align="right">       24.05</td>
    <td align="right">      343.33</td>
    <td align="right">       24.33</td>
    <td align="right">       14.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.67</td>
    <td align="right">       26.80</td>
    <td align="right">      435.83</td>
    <td align="right">       24.71</td>
    <td align="right">       24.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.17</td>
    <td align="right">       26.81</td>
    <td align="right">      508.00</td>
    <td align="right">       24.76</td>
    <td align="right">       43.17</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.83</td>
    <td align="right">       26.45</td>
    <td align="right">      496.00</td>
    <td align="right">       24.71</td>
    <td align="right">       49.83</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.33</td>
    <td align="right">       26.36</td>
    <td align="right">      497.00</td>
    <td align="right">       24.95</td>
    <td align="right">      104.33</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       26.26</td>
    <td align="right">      514.00</td>
    <td align="right">       24.73</td>
    <td align="right">       74.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.00</td>
    <td align="right">       26.32</td>
    <td align="right">      485.00</td>
    <td align="right">       24.77</td>
    <td align="right">       68.00</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.00</td>
    <td align="right">       26.28</td>
    <td align="right">      459.17</td>
    <td align="right">       24.76</td>
    <td align="right">       43.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.67</td>
    <td align="right">       24.17</td>
    <td align="right">      299.17</td>
    <td align="right">       24.47</td>
    <td align="right">       27.83</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      231.67</td>
    <td align="right">       22.75</td>
    <td align="right">      158.50</td>
    <td align="right">       23.53</td>
    <td align="right">        1.67</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1314.50</td>
    <td align="right">       24.08</td>
    <td align="right">     4484.17</td>
    <td align="right">       24.45</td>
    <td align="right">      466.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.67</td>
    <td align="right">       22.40</td>
    <td align="right">      106.83</td>
    <td align="right">       22.86</td>
    <td align="right">        1.67</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      292.50</td>
    <td align="right">       26.81</td>
    <td align="right">      514.00</td>
    <td align="right">       24.95</td>
    <td align="right">      104.33</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      404.00</td>
    <td align="right">       22.17</td>
    <td align="right">       39.50</td>
    <td align="right">       22.12</td>
    <td align="right">       24.17</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.67</td>
    <td align="right">       22.80</td>
    <td align="right">      105.83</td>
    <td align="right">       23.30</td>
    <td align="right">        0.50</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.33</td>
    <td align="right">       23.71</td>
    <td align="right">      314.83</td>
    <td align="right">       24.21</td>
    <td align="right">        8.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">       26.89</td>
    <td align="right">      443.67</td>
    <td align="right">       24.73</td>
    <td align="right">       25.67</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       55.00</td>
    <td align="right">       26.93</td>
    <td align="right">      508.00</td>
    <td align="right">       24.85</td>
    <td align="right">       55.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.83</td>
    <td align="right">       26.66</td>
    <td align="right">      496.00</td>
    <td align="right">       24.82</td>
    <td align="right">       65.83</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.50</td>
    <td align="right">       26.45</td>
    <td align="right">      497.00</td>
    <td align="right">       25.01</td>
    <td align="right">      114.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.83</td>
    <td align="right">       26.31</td>
    <td align="right">      514.00</td>
    <td align="right">       24.77</td>
    <td align="right">       81.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.17</td>
    <td align="right">       26.31</td>
    <td align="right">      485.00</td>
    <td align="right">       24.80</td>
    <td align="right">       74.17</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       40.50</td>
    <td align="right">       25.50</td>
    <td align="right">      446.00</td>
    <td align="right">       24.57</td>
    <td align="right">       24.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.50</td>
    <td align="right">       23.27</td>
    <td align="right">      202.33</td>
    <td align="right">       23.91</td>
    <td align="right">        2.50</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      364.67</td>
    <td align="right">       22.58</td>
    <td align="right">       52.67</td>
    <td align="right">       22.74</td>
    <td align="right">        6.67</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1708.00</td>
    <td align="right">       23.67</td>
    <td align="right">     4104.83</td>
    <td align="right">       24.26</td>
    <td align="right">      483.00</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">       22.17</td>
    <td align="right">       39.50</td>
    <td align="right">       22.12</td>
    <td align="right">        0.50</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.00</td>
    <td align="right">       26.93</td>
    <td align="right">      514.00</td>
    <td align="right">       25.01</td>
    <td align="right">      114.50</td>
    <td align="right">       25.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97265</td>
    <td align="right">    38.32076</td>
    <td align="right">     0.28917</td>
    <td align="right">     7.03291</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.24561</td>
    <td align="right">    39.53037</td>
    <td align="right">     0.39579</td>
    <td align="right">     8.45955</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29930</td>
    <td align="right">    43.31363</td>
    <td align="right">     0.46816</td>
    <td align="right">     9.75910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37451</td>
    <td align="right">    44.49889</td>
    <td align="right">     0.51425</td>
    <td align="right">    10.73984</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37751</td>
    <td align="right">    50.20462</td>
    <td align="right">     -0.2850</td>
    <td align="right">     7.10371</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33777</td>
    <td align="right">    52.73217</td>
    <td align="right">     -0.2800</td>
    <td align="right">     7.02234</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38111</td>
    <td align="right">    54.02570</td>
    <td align="right">     -0.2611</td>
    <td align="right">     6.85360</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35038</td>
    <td align="right">    54.12472</td>
    <td align="right">     -0.2695</td>
    <td align="right">     6.95499</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41776</td>
    <td align="right">    53.84704</td>
    <td align="right">     -0.2555</td>
    <td align="right">     6.92404</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41600</td>
    <td align="right">    49.05068</td>
    <td align="right">     0.55426</td>
    <td align="right">    11.65474</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34523</td>
    <td align="right">    42.64990</td>
    <td align="right">     0.47117</td>
    <td align="right">     9.80526</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20234</td>
    <td align="right">    36.87160</td>
    <td align="right">     0.35996</td>
    <td align="right">     7.84168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.31010</td>
    <td align="right">    46.65644</td>
    <td align="right">     0.13908</td>
    <td align="right">     8.34090</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97265</td>
    <td align="right">    36.87160</td>
    <td align="right">     -0.2850</td>
    <td align="right">     6.85360</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41776</td>
    <td align="right">    54.12472</td>
    <td align="right">     0.55426</td>
    <td align="right">    11.65474</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20732</td>
    <td align="right">    40.86625</td>
    <td align="right">     0.10869</td>
    <td align="right">     5.91566</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85748</td>
    <td align="right">    41.11165</td>
    <td align="right">     0.29882</td>
    <td align="right">     7.25519</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18211</td>
    <td align="right">    44.21636</td>
    <td align="right">     0.43530</td>
    <td align="right">     9.14206</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33170</td>
    <td align="right">    45.72287</td>
    <td align="right">     0.50823</td>
    <td align="right">    10.61393</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35132</td>
    <td align="right">    51.92712</td>
    <td align="right">     -0.2838</td>
    <td align="right">     7.08154</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31320</td>
    <td align="right">    54.81798</td>
    <td align="right">     -0.2778</td>
    <td align="right">     6.96626</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38058</td>
    <td align="right">    56.13005</td>
    <td align="right">     -0.2521</td>
    <td align="right">     6.80256</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33236</td>
    <td align="right">    56.57404</td>
    <td align="right">     -0.2690</td>
    <td align="right">     6.94151</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38606</td>
    <td align="right">    56.00809</td>
    <td align="right">     -0.2641</td>
    <td align="right">     7.03608</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33870</td>
    <td align="right">    49.87622</td>
    <td align="right">     0.52907</td>
    <td align="right">    11.05353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14457</td>
    <td align="right">    43.15289</td>
    <td align="right">     0.40637</td>
    <td align="right">     8.62956</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.63307</td>
    <td align="right">    38.58896</td>
    <td align="right">     0.21453</td>
    <td align="right">     6.32804</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12304</td>
    <td align="right">    48.31045</td>
    <td align="right">     0.09385</td>
    <td align="right">     7.81391</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20732</td>
    <td align="right">    38.58896</td>
    <td align="right">     -0.2838</td>
    <td align="right">     5.91566</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38606</td>
    <td align="right">    56.57404</td>
    <td align="right">     0.52907</td>
    <td align="right">    11.05353</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.41870</td>
    <td align="right">    42.09063</td>
    <td align="right">     -0.0860</td>
    <td align="right">     6.58283</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40041</td>
    <td align="right">    41.53456</td>
    <td align="right">     0.18314</td>
    <td align="right">     6.67883</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06737</td>
    <td align="right">    43.37934</td>
    <td align="right">     0.40196</td>
    <td align="right">     8.71329</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36445</td>
    <td align="right">    45.00387</td>
    <td align="right">     0.52483</td>
    <td align="right">    11.07494</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42673</td>
    <td align="right">    51.37451</td>
    <td align="right">     -0.2330</td>
    <td align="right">     6.80910</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37227</td>
    <td align="right">    54.40670</td>
    <td align="right">     -0.2292</td>
    <td align="right">     6.65341</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46167</td>
    <td align="right">    55.84102</td>
    <td align="right">     -0.2031</td>
    <td align="right">     6.64176</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38541</td>
    <td align="right">    56.52161</td>
    <td align="right">     -0.2325</td>
    <td align="right">     6.75840</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40817</td>
    <td align="right">    55.95823</td>
    <td align="right">     -0.2448</td>
    <td align="right">     6.92164</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.27135</td>
    <td align="right">    49.24581</td>
    <td align="right">     0.50800</td>
    <td align="right">    10.65766</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.81170</td>
    <td align="right">    43.08649</td>
    <td align="right">     0.31576</td>
    <td align="right">     7.54988</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87190</td>
    <td align="right">    39.66636</td>
    <td align="right">     0.02518</td>
    <td align="right">     6.10551</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94208</td>
    <td align="right">    48.23216</td>
    <td align="right">     0.05921</td>
    <td align="right">     7.59786</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.41870</td>
    <td align="right">    39.66636</td>
    <td align="right">     -0.2448</td>
    <td align="right">     6.10551</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46167</td>
    <td align="right">    56.52161</td>
    <td align="right">     0.52483</td>
    <td align="right">    11.07494</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.66654</td>
    <td align="right">    45.63242</td>
    <td align="right">     -0.2667</td>
    <td align="right">     8.64195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84873</td>
    <td align="right">    44.54791</td>
    <td align="right">     0.05788</td>
    <td align="right">     7.05683</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89082</td>
    <td align="right">    44.63544</td>
    <td align="right">     0.37289</td>
    <td align="right">     8.87388</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46533</td>
    <td align="right">    44.98227</td>
    <td align="right">     0.58558</td>
    <td align="right">    12.90364</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60307</td>
    <td align="right">    51.38375</td>
    <td align="right">     -0.0850</td>
    <td align="right">     6.64263</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54668</td>
    <td align="right">    54.66520</td>
    <td align="right">     -0.0695</td>
    <td align="right">     6.43844</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.67459</td>
    <td align="right">    56.94238</td>
    <td align="right">     -0.0378</td>
    <td align="right">     6.99759</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51672</td>
    <td align="right">    57.51034</td>
    <td align="right">     -0.1086</td>
    <td align="right">     6.65355</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52379</td>
    <td align="right">    57.40060</td>
    <td align="right">     -0.1459</td>
    <td align="right">     6.87034</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22378</td>
    <td align="right">    49.82670</td>
    <td align="right">     0.51126</td>
    <td align="right">    11.21773</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.39765</td>
    <td align="right">    45.09412</td>
    <td align="right">     0.21956</td>
    <td align="right">     7.34368</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.09426</td>
    <td align="right">    42.91532</td>
    <td align="right">     -0.1603</td>
    <td align="right">     7.56800</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79447</td>
    <td align="right">    49.67206</td>
    <td align="right">     0.07225</td>
    <td align="right">     8.10078</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.66654</td>
    <td align="right">    42.91532</td>
    <td align="right">     -0.2667</td>
    <td align="right">     6.43844</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.67459</td>
    <td align="right">    57.51034</td>
    <td align="right">     0.58558</td>
    <td align="right">    12.90364</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21541</td>
    <td align="right">    45.17421</td>
    <td align="right">     -0.1221</td>
    <td align="right">     7.70278</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.32686</td>
    <td align="right">    43.28608</td>
    <td align="right">     0.19108</td>
    <td align="right">     7.68412</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10117</td>
    <td align="right">    43.80752</td>
    <td align="right">     0.46327</td>
    <td align="right">    10.62426</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55351</td>
    <td align="right">    44.63336</td>
    <td align="right">     0.66677</td>
    <td align="right">    15.29698</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.64235</td>
    <td align="right">    51.19475</td>
    <td align="right">     0.00403</td>
    <td align="right">     6.89094</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.56739</td>
    <td align="right">    54.54441</td>
    <td align="right">     -0.0136</td>
    <td align="right">     6.54559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.69674</td>
    <td align="right">    56.86731</td>
    <td align="right">     0.00284</td>
    <td align="right">     7.24531</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53418</td>
    <td align="right">    57.44927</td>
    <td align="right">     -0.0734</td>
    <td align="right">     6.69537</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55316</td>
    <td align="right">    57.27807</td>
    <td align="right">     -0.0939</td>
    <td align="right">     6.77610</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37032</td>
    <td align="right">    49.32115</td>
    <td align="right">     0.58466</td>
    <td align="right">    13.20821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76501</td>
    <td align="right">    43.94843</td>
    <td align="right">     0.33103</td>
    <td align="right">     8.71354</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.66116</td>
    <td align="right">    42.09496</td>
    <td align="right">     -0.0146</td>
    <td align="right">     7.13628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00361</td>
    <td align="right">    49.18351</td>
    <td align="right">     0.15961</td>
    <td align="right">     8.70763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21541</td>
    <td align="right">    42.09496</td>
    <td align="right">     -0.1221</td>
    <td align="right">     6.54559</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.69674</td>
    <td align="right">    57.44927</td>
    <td align="right">     0.66677</td>
    <td align="right">    15.29698</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72204</td>
    <td align="right">    41.57156</td>
    <td align="right">     0.02254</td>
    <td align="right">     8.52504</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.50577</td>
    <td align="right">    41.69921</td>
    <td align="right">     0.26200</td>
    <td align="right">     9.25959</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08028</td>
    <td align="right">    43.44356</td>
    <td align="right">     0.47344</td>
    <td align="right">    11.13356</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50969</td>
    <td align="right">    44.67322</td>
    <td align="right">     0.63177</td>
    <td align="right">    14.30277</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60386</td>
    <td align="right">    51.34073</td>
    <td align="right">     -0.0743</td>
    <td align="right">     6.68940</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54312</td>
    <td align="right">    54.67718</td>
    <td align="right">     -0.0725</td>
    <td align="right">     6.45821</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.67376</td>
    <td align="right">    56.93385</td>
    <td align="right">     -0.0362</td>
    <td align="right">     7.02323</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52404</td>
    <td align="right">    57.39897</td>
    <td align="right">     -0.0936</td>
    <td align="right">     6.68578</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55663</td>
    <td align="right">    57.04031</td>
    <td align="right">     -0.0906</td>
    <td align="right">     6.85408</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41772</td>
    <td align="right">    48.68836</td>
    <td align="right">     0.63258</td>
    <td align="right">    14.81669</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.98394</td>
    <td align="right">    42.18920</td>
    <td align="right">     0.44038</td>
    <td align="right">    11.41120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.18814</td>
    <td align="right">    38.84298</td>
    <td align="right">     0.14337</td>
    <td align="right">     8.73559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11294</td>
    <td align="right">    48.26495</td>
    <td align="right">     0.18517</td>
    <td align="right">     9.31437</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.72204</td>
    <td align="right">    38.84298</td>
    <td align="right">     -0.0936</td>
    <td align="right">     6.45821</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.67376</td>
    <td align="right">    57.39897</td>
    <td align="right">     0.63258</td>
    <td align="right">    14.81669</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05433</td>
    <td align="right">    45.07424</td>
    <td align="right">     -0.1611</td>
    <td align="right">     8.53725</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10085</td>
    <td align="right">    44.01968</td>
    <td align="right">     0.13771</td>
    <td align="right">     8.01840</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99521</td>
    <td align="right">    44.29299</td>
    <td align="right">     0.43492</td>
    <td align="right">    10.32050</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53109</td>
    <td align="right">    44.79039</td>
    <td align="right">     0.65276</td>
    <td align="right">    14.99093</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.64276</td>
    <td align="right">    51.30886</td>
    <td align="right">     -0.0118</td>
    <td align="right">     7.10665</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.58034</td>
    <td align="right">    54.63040</td>
    <td align="right">     -0.0051</td>
    <td align="right">     6.81067</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.69826</td>
    <td align="right">    56.99772</td>
    <td align="right">     -0.0038</td>
    <td align="right">     7.32922</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53866</td>
    <td align="right">    57.57570</td>
    <td align="right">     -0.0758</td>
    <td align="right">     6.78678</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56408</td>
    <td align="right">    57.37696</td>
    <td align="right">     -0.0929</td>
    <td align="right">     6.91928</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30965</td>
    <td align="right">    49.62121</td>
    <td align="right">     0.56593</td>
    <td align="right">    12.84740</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.61177</td>
    <td align="right">    44.51816</td>
    <td align="right">     0.29779</td>
    <td align="right">     8.75851</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.44858</td>
    <td align="right">    42.24618</td>
    <td align="right">     -0.0622</td>
    <td align="right">     7.77319</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92875</td>
    <td align="right">    49.41762</td>
    <td align="right">     0.13901</td>
    <td align="right">     8.84606</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.05433</td>
    <td align="right">    42.24618</td>
    <td align="right">     -0.1611</td>
    <td align="right">     6.78678</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.69826</td>
    <td align="right">    57.57570</td>
    <td align="right">     0.65276</td>
    <td align="right">    14.99093</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32677</td>
    <td align="right">    44.53022</td>
    <td align="right">     -0.0912</td>
    <td align="right">     6.25846</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.13359</td>
    <td align="right">    44.63010</td>
    <td align="right">     0.12682</td>
    <td align="right">     6.32938</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88406</td>
    <td align="right">    45.87354</td>
    <td align="right">     0.35390</td>
    <td align="right">     8.08722</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35470</td>
    <td align="right">    45.01972</td>
    <td align="right">     0.51785</td>
    <td align="right">    10.95632</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.54214</td>
    <td align="right">    50.27706</td>
    <td align="right">     -0.1681</td>
    <td align="right">     6.56270</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51656</td>
    <td align="right">    52.78061</td>
    <td align="right">     -0.1302</td>
    <td align="right">     6.33828</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65604</td>
    <td align="right">    54.28464</td>
    <td align="right">     -0.0732</td>
    <td align="right">     6.64360</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52360</td>
    <td align="right">    54.34436</td>
    <td align="right">     -0.1207</td>
    <td align="right">     6.44747</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56007</td>
    <td align="right">    54.46259</td>
    <td align="right">     -0.1386</td>
    <td align="right">     6.60820</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38927</td>
    <td align="right">    49.58405</td>
    <td align="right">     0.56234</td>
    <td align="right">    11.93139</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93096</td>
    <td align="right">    45.02785</td>
    <td align="right">     0.36283</td>
    <td align="right">     8.09097</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01138</td>
    <td align="right">    41.72907</td>
    <td align="right">     0.07503</td>
    <td align="right">     5.89539</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99123</td>
    <td align="right">    48.58249</td>
    <td align="right">     0.10537</td>
    <td align="right">     7.51480</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32677</td>
    <td align="right">    41.72907</td>
    <td align="right">     -0.1681</td>
    <td align="right">     5.89539</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65604</td>
    <td align="right">    54.46259</td>
    <td align="right">     0.56234</td>
    <td align="right">    11.93139</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99048</td>
    <td align="right">    43.67605</td>
    <td align="right">     0.07779</td>
    <td align="right">     6.20790</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67466</td>
    <td align="right">    43.12106</td>
    <td align="right">     0.27637</td>
    <td align="right">     7.46558</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15132</td>
    <td align="right">    44.70510</td>
    <td align="right">     0.45809</td>
    <td align="right">     9.99420</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52058</td>
    <td align="right">    44.31995</td>
    <td align="right">     0.61680</td>
    <td align="right">    13.63172</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.61806</td>
    <td align="right">    49.89525</td>
    <td align="right">     -0.0632</td>
    <td align="right">     6.48915</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.55643</td>
    <td align="right">    52.56199</td>
    <td align="right">     -0.0656</td>
    <td align="right">     6.30417</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.69217</td>
    <td align="right">    54.14044</td>
    <td align="right">     -0.0264</td>
    <td align="right">     6.84565</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55341</td>
    <td align="right">    54.24195</td>
    <td align="right">     -0.0799</td>
    <td align="right">     6.47933</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.60094</td>
    <td align="right">    54.26086</td>
    <td align="right">     -0.0808</td>
    <td align="right">     6.50803</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.54249</td>
    <td align="right">    48.99693</td>
    <td align="right">     0.63945</td>
    <td align="right">    14.18661</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21972</td>
    <td align="right">    43.95938</td>
    <td align="right">     0.46187</td>
    <td align="right">     9.94226</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53131</td>
    <td align="right">    40.52457</td>
    <td align="right">     0.21289</td>
    <td align="right">     6.63198</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.22421</td>
    <td align="right">    47.91039</td>
    <td align="right">     0.20086</td>
    <td align="right">     8.38736</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99048</td>
    <td align="right">    40.52457</td>
    <td align="right">     -0.0808</td>
    <td align="right">     6.20790</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.69217</td>
    <td align="right">    54.26086</td>
    <td align="right">     0.63945</td>
    <td align="right">    14.18661</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99216</td>
    <td align="right">    40.59604</td>
    <td align="right">     0.13323</td>
    <td align="right">     7.57793</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64363</td>
    <td align="right">    41.70419</td>
    <td align="right">     0.31285</td>
    <td align="right">     8.97715</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10059</td>
    <td align="right">    43.87034</td>
    <td align="right">     0.46341</td>
    <td align="right">    10.53533</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.63306</td>
    <td align="right">    43.86262</td>
    <td align="right">     0.60966</td>
    <td align="right">    13.57151</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.88423</td>
    <td align="right">    51.55629</td>
    <td align="right">     -0.0517</td>
    <td align="right">     6.67561</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.85089</td>
    <td align="right">    56.24558</td>
    <td align="right">     -0.0145</td>
    <td align="right">     6.55723</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.83631</td>
    <td align="right">    60.46437</td>
    <td align="right">     0.02440</td>
    <td align="right">     6.61906</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68291</td>
    <td align="right">    61.90379</td>
    <td align="right">     -0.0067</td>
    <td align="right">     6.31678</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.77819</td>
    <td align="right">    59.48257</td>
    <td align="right">     0.01110</td>
    <td align="right">     6.46437</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.78852</td>
    <td align="right">    49.33692</td>
    <td align="right">     0.73945</td>
    <td align="right">    17.50597</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.34277</td>
    <td align="right">    42.23956</td>
    <td align="right">     0.55861</td>
    <td align="right">    12.85596</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67387</td>
    <td align="right">    38.02463</td>
    <td align="right">     0.30399</td>
    <td align="right">     8.74217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.35465</td>
    <td align="right">    49.17768</td>
    <td align="right">     0.25557</td>
    <td align="right">     9.35753</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99216</td>
    <td align="right">    38.02463</td>
    <td align="right">     -0.0517</td>
    <td align="right">     6.31678</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.88423</td>
    <td align="right">    61.90379</td>
    <td align="right">     0.73945</td>
    <td align="right">    17.50597</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82041</td>
    <td align="right">    43.81295</td>
    <td align="right">     0.03874</td>
    <td align="right">     6.35262</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.52697</td>
    <td align="right">    43.68239</td>
    <td align="right">     0.23752</td>
    <td align="right">     7.34270</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09927</td>
    <td align="right">    44.98624</td>
    <td align="right">     0.44064</td>
    <td align="right">     9.68788</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50332</td>
    <td align="right">    44.50849</td>
    <td align="right">     0.60627</td>
    <td align="right">    13.33335</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.61951</td>
    <td align="right">    50.03771</td>
    <td align="right">     -0.0769</td>
    <td align="right">     6.60429</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.57435</td>
    <td align="right">    52.61457</td>
    <td align="right">     -0.0543</td>
    <td align="right">     6.44932</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.69543</td>
    <td align="right">    54.24997</td>
    <td align="right">     -0.0319</td>
    <td align="right">     6.89025</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55804</td>
    <td align="right">    54.33663</td>
    <td align="right">     -0.0818</td>
    <td align="right">     6.52997</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.61781</td>
    <td align="right">    54.34327</td>
    <td align="right">     -0.0771</td>
    <td align="right">     6.61753</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.52293</td>
    <td align="right">    49.19629</td>
    <td align="right">     0.63011</td>
    <td align="right">    13.91712</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.17416</td>
    <td align="right">    44.15070</td>
    <td align="right">     0.44935</td>
    <td align="right">     9.75359</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.41567</td>
    <td align="right">    40.82516</td>
    <td align="right">     0.18547</td>
    <td align="right">     6.60105</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18125</td>
    <td align="right">    48.10290</td>
    <td align="right">     0.18757</td>
    <td align="right">     8.33748</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.82041</td>
    <td align="right">    40.82516</td>
    <td align="right">     -0.0818</td>
    <td align="right">     6.35262</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.69543</td>
    <td align="right">    54.34327</td>
    <td align="right">     0.63011</td>
    <td align="right">    13.91712</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17922</td>
    <td align="right">    44.82762</td>
    <td align="right">     -0.1272</td>
    <td align="right">     6.74538</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.23592</td>
    <td align="right">    44.12306</td>
    <td align="right">     0.15825</td>
    <td align="right">     6.68447</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02861</td>
    <td align="right">    45.18852</td>
    <td align="right">     0.40871</td>
    <td align="right">     8.96558</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.46963</td>
    <td align="right">    45.39239</td>
    <td align="right">     0.57488</td>
    <td align="right">    12.43597</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.58575</td>
    <td align="right">    51.55711</td>
    <td align="right">     -0.1203</td>
    <td align="right">     6.53919</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53551</td>
    <td align="right">    54.70410</td>
    <td align="right">     -0.1054</td>
    <td align="right">     6.38265</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65547</td>
    <td align="right">    56.91033</td>
    <td align="right">     -0.0705</td>
    <td align="right">     6.83061</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50072</td>
    <td align="right">    57.25863</td>
    <td align="right">     -0.1364</td>
    <td align="right">     6.60164</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52041</td>
    <td align="right">    57.18766</td>
    <td align="right">     -0.1618</td>
    <td align="right">     6.82522</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31276</td>
    <td align="right">    50.27856</td>
    <td align="right">     0.53468</td>
    <td align="right">    11.37569</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74409</td>
    <td align="right">    45.08447</td>
    <td align="right">     0.31051</td>
    <td align="right">     7.59682</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.68573</td>
    <td align="right">    42.17969</td>
    <td align="right">     -0.0054</td>
    <td align="right">     6.16591</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95944</td>
    <td align="right">    49.60502</td>
    <td align="right">     0.10389</td>
    <td align="right">     7.76318</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.17922</td>
    <td align="right">    42.17969</td>
    <td align="right">     -0.1618</td>
    <td align="right">     6.16591</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65547</td>
    <td align="right">    57.25863</td>
    <td align="right">     0.57488</td>
    <td align="right">    12.43597</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.58407</td>
    <td align="right">    44.48617</td>
    <td align="right">     -0.0198</td>
    <td align="right">     6.55835</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.59421</td>
    <td align="right">    42.77520</td>
    <td align="right">     0.25590</td>
    <td align="right">     7.61992</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.24490</td>
    <td align="right">    43.75980</td>
    <td align="right">     0.48154</td>
    <td align="right">    10.67959</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.67226</td>
    <td align="right">    44.06369</td>
    <td align="right">     0.65675</td>
    <td align="right">    14.98530</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.74551</td>
    <td align="right">    50.82186</td>
    <td align="right">     -0.0196</td>
    <td align="right">     6.91317</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.66712</td>
    <td align="right">    54.24611</td>
    <td align="right">     -0.0365</td>
    <td align="right">     6.59567</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.80583</td>
    <td align="right">    56.68003</td>
    <td align="right">     -0.0055</td>
    <td align="right">     7.27335</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.62233</td>
    <td align="right">    57.06934</td>
    <td align="right">     -0.0848</td>
    <td align="right">     6.77233</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.65545</td>
    <td align="right">    57.03589</td>
    <td align="right">     -0.0950</td>
    <td align="right">     6.85273</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.53343</td>
    <td align="right">    49.19837</td>
    <td align="right">     0.60507</td>
    <td align="right">    13.53400</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.03642</td>
    <td align="right">    43.67165</td>
    <td align="right">     0.39227</td>
    <td align="right">     9.10825</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.06594</td>
    <td align="right">    41.36670</td>
    <td align="right">     0.09378</td>
    <td align="right">     6.41133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.18818</td>
    <td align="right">    48.80744</td>
    <td align="right">     0.18428</td>
    <td align="right">     8.60669</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.58407</td>
    <td align="right">    41.36670</td>
    <td align="right">     -0.0950</td>
    <td align="right">     6.41133</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.80583</td>
    <td align="right">    57.06934</td>
    <td align="right">     0.65675</td>
    <td align="right">    14.98530</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17113</td>
    <td align="right">    40.80068</td>
    <td align="right">     0.14669</td>
    <td align="right">     7.67139</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82497</td>
    <td align="right">    41.41288</td>
    <td align="right">     0.34695</td>
    <td align="right">     9.26199</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20876</td>
    <td align="right">    43.98007</td>
    <td align="right">     0.50508</td>
    <td align="right">    11.24366</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.52641</td>
    <td align="right">    45.01713</td>
    <td align="right">     0.62213</td>
    <td align="right">    13.82502</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.58748</td>
    <td align="right">    51.50110</td>
    <td align="right">     -0.1098</td>
    <td align="right">     6.54623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53131</td>
    <td align="right">    54.71569</td>
    <td align="right">     -0.1086</td>
    <td align="right">     6.39886</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65389</td>
    <td align="right">    56.89815</td>
    <td align="right">     -0.0693</td>
    <td align="right">     6.84335</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50946</td>
    <td align="right">    57.13022</td>
    <td align="right">     -0.1215</td>
    <td align="right">     6.60759</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.55674</td>
    <td align="right">    56.77672</td>
    <td align="right">     -0.1072</td>
    <td align="right">     6.72598</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.51939</td>
    <td align="right">    49.05548</td>
    <td align="right">     0.65542</td>
    <td align="right">    15.03571</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.23928</td>
    <td align="right">    42.38156</td>
    <td align="right">     0.51030</td>
    <td align="right">    11.90840</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.64020</td>
    <td align="right">    38.33951</td>
    <td align="right">     0.26835</td>
    <td align="right">     8.50055</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.24984</td>
    <td align="right">    48.22635</td>
    <td align="right">     0.20965</td>
    <td align="right">     9.20329</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.17113</td>
    <td align="right">    38.33951</td>
    <td align="right">     -0.1215</td>
    <td align="right">     6.39886</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.65389</td>
    <td align="right">    57.13022</td>
    <td align="right">     0.65542</td>
    <td align="right">    15.03571</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.54150</td>
    <td align="right">    44.25338</td>
    <td align="right">     -0.0279</td>
    <td align="right">     6.91839</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.47404</td>
    <td align="right">    43.58051</td>
    <td align="right">     0.23416</td>
    <td align="right">     7.71880</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13544</td>
    <td align="right">    44.79238</td>
    <td align="right">     0.46981</td>
    <td align="right">    10.41350</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54646</td>
    <td align="right">    45.17307</td>
    <td align="right">     0.64343</td>
    <td align="right">    14.50246</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.62953</td>
    <td align="right">    51.46943</td>
    <td align="right">     -0.0466</td>
    <td align="right">     6.81222</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.57244</td>
    <td align="right">    54.64699</td>
    <td align="right">     -0.0407</td>
    <td align="right">     6.60117</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.68348</td>
    <td align="right">    56.94321</td>
    <td align="right">     -0.0356</td>
    <td align="right">     7.08955</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52675</td>
    <td align="right">    57.30745</td>
    <td align="right">     -0.1030</td>
    <td align="right">     6.68068</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56586</td>
    <td align="right">    57.15098</td>
    <td align="right">     -0.1084</td>
    <td align="right">     6.80817</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40893</td>
    <td align="right">    50.05147</td>
    <td align="right">     0.59022</td>
    <td align="right">    13.03681</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93795</td>
    <td align="right">    44.49599</td>
    <td align="right">     0.38324</td>
    <td align="right">     9.03970</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.99916</td>
    <td align="right">    41.52319</td>
    <td align="right">     0.08317</td>
    <td align="right">     6.67890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.08915</td>
    <td align="right">    49.33212</td>
    <td align="right">     0.16891</td>
    <td align="right">     8.52129</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.54150</td>
    <td align="right">    41.52319</td>
    <td align="right">     -0.1084</td>
    <td align="right">     6.60117</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68348</td>
    <td align="right">    57.30745</td>
    <td align="right">     0.64343</td>
    <td align="right">    14.50246</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123096E+11</td>
    <td align="right">0.311884E+10</td>
    <td align="right">      321.09</td>
    <td align="right">0.101162E+11</td>
    <td align="right">0.219345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27402.94</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    27402.94</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     6483.56</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6323.21</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217976E+11</td>
    <td align="right">0.527423E+10</td>
    <td align="right">      349.37</td>
    <td align="right">0.189199E+11</td>
    <td align="right">0.287767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    42223.51</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    42223.51</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">     8162.17</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">     9957.92</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451916E+11</td>
    <td align="right">0.111433E+11</td>
    <td align="right">      439.43</td>
    <td align="right">0.414996E+11</td>
    <td align="right">0.369204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    64111.86</td>
    <td align="right">29-MAR-11:20</td>
    <td align="right">    60509.87</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">    17620.22</td>
    <td align="right">10-MAR-17:20</td>
    <td align="right">    17987.26</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.679275E+11</td>
    <td align="right">0.187534E+11</td>
    <td align="right">      443.30</td>
    <td align="right">0.632451E+11</td>
    <td align="right">0.468241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    95329.49</td>
    <td align="right">27-APR-06:03</td>
    <td align="right">    81865.75</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    27110.74</td>
    <td align="right">26-APR-05:03</td>
    <td align="right">    24910.72</td>
    <td align="right">18-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102629E+12</td>
    <td align="right">0.298589E+11</td>
    <td align="right">      511.81</td>
    <td align="right">0.847299E+11</td>
    <td align="right">0.178992E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">   118662.58</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    88042.98</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    52627.11</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    32029.28</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117910E+12</td>
    <td align="right">0.333419E+11</td>
    <td align="right">      511.64</td>
    <td align="right">0.862457E+11</td>
    <td align="right">0.316639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120023.80</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    91309.43</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">    57420.68</td>
    <td align="right">28-JUN-12:02</td>
    <td align="right">    34462.65</td>
    <td align="right">11-JUN-13:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129955E+12</td>
    <td align="right">0.334272E+11</td>
    <td align="right">      525.43</td>
    <td align="right">0.791028E+11</td>
    <td align="right">0.508521E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   122423.65</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    80112.04</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    58690.02</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    34480.81</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131530E+12</td>
    <td align="right">0.326700E+11</td>
    <td align="right">      504.99</td>
    <td align="right">0.776120E+11</td>
    <td align="right">0.539184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   121060.84</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    78248.17</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">    63695.39</td>
    <td align="right">27-AUG-10:32</td>
    <td align="right">    31102.71</td>
    <td align="right">27-AUG-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105004E+12</td>
    <td align="right">0.259185E+11</td>
    <td align="right">      461.31</td>
    <td align="right">0.672290E+11</td>
    <td align="right">0.377745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   120036.37</td>
    <td align="right">17-SEP-16:22</td>
    <td align="right">    79017.31</td>
    <td align="right">26-SEP-06:03</td>
    <td align="right">    55280.30</td>
    <td align="right">09-SEP-05:03</td>
    <td align="right">    31044.65</td>
    <td align="right">17-SEP-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.689567E+11</td>
    <td align="right">0.171946E+11</td>
    <td align="right">      451.28</td>
    <td align="right">0.582880E+11</td>
    <td align="right">0.106686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   110590.85</td>
    <td align="right">04-OCT-06:03</td>
    <td align="right">    78296.24</td>
    <td align="right">02-OCT-05:12</td>
    <td align="right">    37347.13</td>
    <td align="right">12-OCT-06:03</td>
    <td align="right">    24959.42</td>
    <td align="right">04-OCT-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396415E+11</td>
    <td align="right">0.945659E+10</td>
    <td align="right">      409.06</td>
    <td align="right">0.363591E+11</td>
    <td align="right">0.328241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    56008.63</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">    51699.13</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">    10187.90</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">    13790.69</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173904E+11</td>
    <td align="right">0.429111E+10</td>
    <td align="right">      363.15</td>
    <td align="right">0.152185E+11</td>
    <td align="right">0.217182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    35500.85</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">    35500.85</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">     5855.24</td>
    <td align="right">29-DEC-18:00</td>
    <td align="right">     7773.70</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.860242E+12</td>
    <td align="right">0.224449E+12</td>
    <td align="right">     5291.85</td>
    <td align="right">0.638566E+12</td>
    <td align="right">0.221677E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123096E+11</td>
    <td align="right">0.311884E+10</td>
    <td align="right">      321.09</td>
    <td align="right">0.101162E+11</td>
    <td align="right">0.217182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27402.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27402.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5855.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6323.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131530E+12</td>
    <td align="right">0.334272E+11</td>
    <td align="right">      525.43</td>
    <td align="right">0.862457E+11</td>
    <td align="right">0.539184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122423.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91309.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63695.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34480.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100643E+11</td>
    <td align="right">0.258230E+10</td>
    <td align="right">      303.31</td>
    <td align="right">0.800305E+10</td>
    <td align="right">0.206126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24905.71</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">    24905.71</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">     5533.73</td>
    <td align="right">17-JAN-15:05</td>
    <td align="right">     5807.24</td>
    <td align="right">12-JAN-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190197E+11</td>
    <td align="right">0.464157E+10</td>
    <td align="right">      345.11</td>
    <td align="right">0.161949E+11</td>
    <td align="right">0.282475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    41773.10</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">    41773.10</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">     7928.30</td>
    <td align="right">25-FEB-17:00</td>
    <td align="right">     9826.44</td>
    <td align="right">22-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426947E+11</td>
    <td align="right">0.105562E+11</td>
    <td align="right">      446.67</td>
    <td align="right">0.391426E+11</td>
    <td align="right">0.355211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    62459.13</td>
    <td align="right">13-MAR-12:02</td>
    <td align="right">    61122.32</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    10490.30</td>
    <td align="right">10-MAR-21:00</td>
    <td align="right">    18118.63</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.661086E+11</td>
    <td align="right">0.182148E+11</td>
    <td align="right">      453.83</td>
    <td align="right">0.622464E+11</td>
    <td align="right">0.386223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    93535.03</td>
    <td align="right">16-APR-16:02</td>
    <td align="right">    82343.09</td>
    <td align="right">16-APR-15:22</td>
    <td align="right">    26363.82</td>
    <td align="right">18-APR-12:01</td>
    <td align="right">    29073.42</td>
    <td align="right">16-APR-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.972228E+11</td>
    <td align="right">0.281984E+11</td>
    <td align="right">      524.59</td>
    <td align="right">0.817743E+11</td>
    <td align="right">0.154484E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">   115142.78</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    88241.40</td>
    <td align="right">07-MAY-15:51</td>
    <td align="right">    50694.04</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    32415.14</td>
    <td align="right">28-MAY-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108080E+12</td>
    <td align="right">0.304524E+11</td>
    <td align="right">      515.50</td>
    <td align="right">0.804883E+11</td>
    <td align="right">0.275921E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   116971.35</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    91741.72</td>
    <td align="right">12-JUN-06:03</td>
    <td align="right">    52428.22</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">    35394.49</td>
    <td align="right">11-JUN-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115215E+12</td>
    <td align="right">0.295489E+11</td>
    <td align="right">      512.96</td>
    <td align="right">0.708379E+11</td>
    <td align="right">0.443772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   118807.50</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    81889.89</td>
    <td align="right">04-JUL-17:12</td>
    <td align="right">    60728.95</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    33244.45</td>
    <td align="right">02-JUL-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112293E+12</td>
    <td align="right">0.277984E+11</td>
    <td align="right">      490.99</td>
    <td align="right">0.664754E+11</td>
    <td align="right">0.458179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   118319.90</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    75799.14</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    64633.43</td>
    <td align="right">27-AUG-10:32</td>
    <td align="right">    30711.46</td>
    <td align="right">06-AUG-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.883910E+11</td>
    <td align="right">0.217464E+11</td>
    <td align="right">      444.78</td>
    <td align="right">0.565870E+11</td>
    <td align="right">0.318040E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   115923.64</td>
    <td align="right">11-SEP-04:03</td>
    <td align="right">    75280.26</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    55498.65</td>
    <td align="right">08-SEP-05:03</td>
    <td align="right">    29915.53</td>
    <td align="right">24-SEP-15:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578738E+11</td>
    <td align="right">0.145403E+11</td>
    <td align="right">      438.19</td>
    <td align="right">0.488767E+11</td>
    <td align="right">0.899711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    82895.39</td>
    <td align="right">11-OCT-05:03</td>
    <td align="right">    73255.32</td>
    <td align="right">01-OCT-14:51</td>
    <td align="right">    25165.04</td>
    <td align="right">11-OCT-05:03</td>
    <td align="right">    23107.99</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.322593E+11</td>
    <td align="right">0.782372E+10</td>
    <td align="right">      402.33</td>
    <td align="right">0.289554E+11</td>
    <td align="right">0.330389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    51660.09</td>
    <td align="right">06-NOV-13:05</td>
    <td align="right">    48031.87</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">     8139.04</td>
    <td align="right">08-NOV-19:00</td>
    <td align="right">    12814.54</td>
    <td align="right">09-NOV-13:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134785E+11</td>
    <td align="right">0.339142E+10</td>
    <td align="right">      343.78</td>
    <td align="right">0.111189E+11</td>
    <td align="right">0.235954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31411.79</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">    31411.79</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">     5240.35</td>
    <td align="right">29-DEC-17:00</td>
    <td align="right">     7006.82</td>
    <td align="right">01-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762701E+12</td>
    <td align="right">0.199495E+12</td>
    <td align="right">     5222.03</td>
    <td align="right">0.570701E+12</td>
    <td align="right">0.192000E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100643E+11</td>
    <td align="right">0.258230E+10</td>
    <td align="right">      303.31</td>
    <td align="right">0.800305E+10</td>
    <td align="right">0.206126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24905.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24905.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5240.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5807.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115215E+12</td>
    <td align="right">0.304524E+11</td>
    <td align="right">      524.59</td>
    <td align="right">0.817743E+11</td>
    <td align="right">0.458179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   118807.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91741.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64633.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35394.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103483E+11</td>
    <td align="right">0.266996E+10</td>
    <td align="right">      290.39</td>
    <td align="right">0.799289E+10</td>
    <td align="right">0.235541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25750.74</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    25750.74</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     5563.66</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6129.80</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196269E+11</td>
    <td align="right">0.482684E+10</td>
    <td align="right">      332.81</td>
    <td align="right">0.164351E+11</td>
    <td align="right">0.319180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    47115.58</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    47115.58</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">     8639.83</td>
    <td align="right">25-FEB-16:40</td>
    <td align="right">    11113.25</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464156E+11</td>
    <td align="right">0.115883E+11</td>
    <td align="right">      446.64</td>
    <td align="right">0.420623E+11</td>
    <td align="right">0.435333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    74428.32</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    74428.32</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    11790.00</td>
    <td align="right">10-MAR-20:30</td>
    <td align="right">    21958.47</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.746683E+11</td>
    <td align="right">0.207698E+11</td>
    <td align="right">      458.72</td>
    <td align="right">0.701876E+11</td>
    <td align="right">0.448069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   117572.12</td>
    <td align="right">16-APR-16:42</td>
    <td align="right">   105989.03</td>
    <td align="right">16-APR-16:02</td>
    <td align="right">    22225.52</td>
    <td align="right">26-APR-05:03</td>
    <td align="right">    36403.11</td>
    <td align="right">16-APR-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109373E+12</td>
    <td align="right">0.319668E+11</td>
    <td align="right">      535.41</td>
    <td align="right">0.930567E+11</td>
    <td align="right">0.163167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">   134861.33</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">   119045.54</td>
    <td align="right">29-MAY-15:51</td>
    <td align="right">    63150.17</td>
    <td align="right">24-MAY-05:03</td>
    <td align="right">    41876.92</td>
    <td align="right">28-MAY-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121260E+12</td>
    <td align="right">0.344301E+11</td>
    <td align="right">      530.69</td>
    <td align="right">0.923352E+11</td>
    <td align="right">0.289247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   137194.78</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">   118606.52</td>
    <td align="right">04-JUN-16:01</td>
    <td align="right">    60212.97</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">    41690.58</td>
    <td align="right">11-JUN-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126269E+12</td>
    <td align="right">0.325526E+11</td>
    <td align="right">      532.82</td>
    <td align="right">0.798564E+11</td>
    <td align="right">0.464123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">   139284.98</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">   100232.69</td>
    <td align="right">04-JUL-17:12</td>
    <td align="right">    70994.29</td>
    <td align="right">20-JUL-04:03</td>
    <td align="right">    38967.34</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120495E+12</td>
    <td align="right">0.299564E+11</td>
    <td align="right">      499.13</td>
    <td align="right">0.736008E+11</td>
    <td align="right">0.468943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   139079.33</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    91028.14</td>
    <td align="right">06-AUG-16:52</td>
    <td align="right">    72095.57</td>
    <td align="right">27-AUG-10:32</td>
    <td align="right">    36004.84</td>
    <td align="right">06-AUG-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.935313E+11</td>
    <td align="right">0.231781E+11</td>
    <td align="right">      448.14</td>
    <td align="right">0.612149E+11</td>
    <td align="right">0.323164E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   133644.34</td>
    <td align="right">17-SEP-15:22</td>
    <td align="right">    88578.43</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    57095.55</td>
    <td align="right">08-SEP-05:03</td>
    <td align="right">    34090.49</td>
    <td align="right">17-SEP-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612077E+11</td>
    <td align="right">0.155669E+11</td>
    <td align="right">      438.75</td>
    <td align="right">0.518080E+11</td>
    <td align="right">0.939970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    87536.00</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">    87536.00</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">    19679.02</td>
    <td align="right">04-OCT-12:15</td>
    <td align="right">    26113.66</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328617E+11</td>
    <td align="right">0.807833E+10</td>
    <td align="right">      398.03</td>
    <td align="right">0.290041E+11</td>
    <td align="right">0.385760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    55348.60</td>
    <td align="right">09-NOV-13:40</td>
    <td align="right">    54036.94</td>
    <td align="right">09-NOV-14:40</td>
    <td align="right">     9260.04</td>
    <td align="right">08-NOV-18:40</td>
    <td align="right">    13718.96</td>
    <td align="right">09-NOV-13:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132303E+11</td>
    <td align="right">0.336424E+10</td>
    <td align="right">      324.29</td>
    <td align="right">0.104363E+11</td>
    <td align="right">0.279404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32648.86</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">    32648.86</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">     5572.13</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">     7459.82</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.829287E+12</td>
    <td align="right">0.218948E+12</td>
    <td align="right">     5235.81</td>
    <td align="right">0.627990E+12</td>
    <td align="right">0.201297E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103483E+11</td>
    <td align="right">0.266996E+10</td>
    <td align="right">      290.39</td>
    <td align="right">0.799289E+10</td>
    <td align="right">0.235541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25750.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25750.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5563.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6129.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126269E+12</td>
    <td align="right">0.344301E+11</td>
    <td align="right">      535.41</td>
    <td align="right">0.930567E+11</td>
    <td align="right">0.468943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139284.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119045.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72095.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41876.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      297.43</td>
    <td align="right">        0.00</td>
    <td align="right">      297.43</td>
    <td align="right">      215.55</td>
    <td align="right">     1076.69</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.70</td>
    <td align="right">        0.00</td>
    <td align="right">      352.70</td>
    <td align="right">      377.91</td>
    <td align="right">      866.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.01</td>
    <td align="right">        0.00</td>
    <td align="right">      425.01</td>
    <td align="right">      694.45</td>
    <td align="right">      527.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.17</td>
    <td align="right">        1.56</td>
    <td align="right">      459.61</td>
    <td align="right">     1201.81</td>
    <td align="right">      189.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.94</td>
    <td align="right">       14.34</td>
    <td align="right">      496.61</td>
    <td align="right">     1671.38</td>
    <td align="right">       35.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      528.91</td>
    <td align="right">       19.59</td>
    <td align="right">      509.32</td>
    <td align="right">     1818.12</td>
    <td align="right">       26.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      521.63</td>
    <td align="right">        8.26</td>
    <td align="right">      513.36</td>
    <td align="right">     1609.55</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.87</td>
    <td align="right">        1.49</td>
    <td align="right">      477.37</td>
    <td align="right">     1356.71</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      426.68</td>
    <td align="right">        0.03</td>
    <td align="right">      426.65</td>
    <td align="right">     1057.02</td>
    <td align="right">       78.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      369.65</td>
    <td align="right">        0.00</td>
    <td align="right">      369.65</td>
    <td align="right">      771.06</td>
    <td align="right">      412.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.09</td>
    <td align="right">        0.00</td>
    <td align="right">      313.09</td>
    <td align="right">      432.01</td>
    <td align="right">      781.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.15</td>
    <td align="right">        0.00</td>
    <td align="right">      290.15</td>
    <td align="right">      234.76</td>
    <td align="right">     1064.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      415.00</td>
    <td align="right">        3.79</td>
    <td align="right">      411.21</td>
    <td align="right">      956.18</td>
    <td align="right">      421.66</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.15</td>
    <td align="right">        0.00</td>
    <td align="right">      290.15</td>
    <td align="right">      215.55</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      528.91</td>
    <td align="right">       19.59</td>
    <td align="right">      513.36</td>
    <td align="right">     1818.12</td>
    <td align="right">     1076.69</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      424.77</td>
    <td align="right">      170.50</td>
    <td align="right">      254.28</td>
    <td align="right">      486.84</td>
    <td align="right">      666.22</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      516.05</td>
    <td align="right">      213.05</td>
    <td align="right">      303.00</td>
    <td align="right">      714.51</td>
    <td align="right">      547.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      629.52</td>
    <td align="right">      259.84</td>
    <td align="right">      369.68</td>
    <td align="right">     1079.92</td>
    <td align="right">      339.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      748.97</td>
    <td align="right">      349.21</td>
    <td align="right">      399.76</td>
    <td align="right">     1614.55</td>
    <td align="right">      128.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      737.19</td>
    <td align="right">      326.83</td>
    <td align="right">      410.36</td>
    <td align="right">     1842.22</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.98</td>
    <td align="right">      199.07</td>
    <td align="right">      400.90</td>
    <td align="right">     1669.06</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.26</td>
    <td align="right">      106.49</td>
    <td align="right">      397.78</td>
    <td align="right">     1363.95</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      454.36</td>
    <td align="right">       79.07</td>
    <td align="right">      375.29</td>
    <td align="right">     1153.82</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.44</td>
    <td align="right">      135.38</td>
    <td align="right">      350.06</td>
    <td align="right">     1075.53</td>
    <td align="right">       53.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      531.01</td>
    <td align="right">      214.49</td>
    <td align="right">      316.52</td>
    <td align="right">     1039.10</td>
    <td align="right">      270.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.82</td>
    <td align="right">      202.10</td>
    <td align="right">      268.72</td>
    <td align="right">      744.37</td>
    <td align="right">      498.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.53</td>
    <td align="right">      162.66</td>
    <td align="right">      247.88</td>
    <td align="right">      503.58</td>
    <td align="right">      673.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      542.59</td>
    <td align="right">      201.24</td>
    <td align="right">      341.35</td>
    <td align="right">     1108.67</td>
    <td align="right">      268.36</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      410.53</td>
    <td align="right">       79.07</td>
    <td align="right">      247.88</td>
    <td align="right">      486.84</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      748.97</td>
    <td align="right">      349.21</td>
    <td align="right">      410.36</td>
    <td align="right">     1842.22</td>
    <td align="right">      673.50</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1352.72</td>
    <td align="right">      821.95</td>
    <td align="right">      530.77</td>
    <td align="right">     1985.53</td>
    <td align="right">     1031.34</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1286.24</td>
    <td align="right">      714.41</td>
    <td align="right">      571.83</td>
    <td align="right">     2038.81</td>
    <td align="right">      860.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1099.77</td>
    <td align="right">      485.76</td>
    <td align="right">      614.01</td>
    <td align="right">     2037.44</td>
    <td align="right">      540.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      772.48</td>
    <td align="right">      218.02</td>
    <td align="right">      554.46</td>
    <td align="right">     1918.98</td>
    <td align="right">      201.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      555.52</td>
    <td align="right">       41.12</td>
    <td align="right">      514.39</td>
    <td align="right">     1791.37</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      508.15</td>
    <td align="right">        8.67</td>
    <td align="right">      499.48</td>
    <td align="right">     1776.19</td>
    <td align="right">       26.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.05</td>
    <td align="right">        7.29</td>
    <td align="right">      522.76</td>
    <td align="right">     1635.50</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      562.27</td>
    <td align="right">       30.03</td>
    <td align="right">      532.24</td>
    <td align="right">     1538.07</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      753.77</td>
    <td align="right">      195.64</td>
    <td align="right">      558.13</td>
    <td align="right">     1724.81</td>
    <td align="right">       83.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1296.79</td>
    <td align="right">      724.12</td>
    <td align="right">      572.67</td>
    <td align="right">     2553.04</td>
    <td align="right">      430.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1619.76</td>
    <td align="right">     1070.62</td>
    <td align="right">      549.13</td>
    <td align="right">     2787.76</td>
    <td align="right">      791.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1445.59</td>
    <td align="right">      905.85</td>
    <td align="right">      539.74</td>
    <td align="right">     2198.17</td>
    <td align="right">     1038.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      980.17</td>
    <td align="right">      433.68</td>
    <td align="right">      546.50</td>
    <td align="right">     1997.89</td>
    <td align="right">      419.93</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.15</td>
    <td align="right">        7.29</td>
    <td align="right">      499.48</td>
    <td align="right">     1538.07</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1619.76</td>
    <td align="right">     1070.62</td>
    <td align="right">      614.01</td>
    <td align="right">     2787.76</td>
    <td align="right">     1038.38</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      415.57</td>
    <td align="right">      161.73</td>
    <td align="right">      253.85</td>
    <td align="right">      525.20</td>
    <td align="right">      720.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      475.22</td>
    <td align="right">      175.13</td>
    <td align="right">      300.09</td>
    <td align="right">      688.68</td>
    <td align="right">      587.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      616.24</td>
    <td align="right">      246.33</td>
    <td align="right">      369.91</td>
    <td align="right">     1079.62</td>
    <td align="right">      364.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      749.03</td>
    <td align="right">      351.27</td>
    <td align="right">      397.76</td>
    <td align="right">     1621.25</td>
    <td align="right">      137.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      709.26</td>
    <td align="right">      300.85</td>
    <td align="right">      408.41</td>
    <td align="right">     1795.62</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.19</td>
    <td align="right">      258.76</td>
    <td align="right">      407.42</td>
    <td align="right">     1791.59</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.34</td>
    <td align="right">       96.15</td>
    <td align="right">      398.19</td>
    <td align="right">     1337.64</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      454.00</td>
    <td align="right">       80.69</td>
    <td align="right">      373.31</td>
    <td align="right">     1153.96</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      499.07</td>
    <td align="right">      146.51</td>
    <td align="right">      352.56</td>
    <td align="right">     1102.79</td>
    <td align="right">       57.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      519.45</td>
    <td align="right">      206.85</td>
    <td align="right">      312.61</td>
    <td align="right">     1035.66</td>
    <td align="right">      286.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.93</td>
    <td align="right">      200.28</td>
    <td align="right">      269.65</td>
    <td align="right">      784.64</td>
    <td align="right">      533.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.12</td>
    <td align="right">      153.34</td>
    <td align="right">      248.78</td>
    <td align="right">      525.38</td>
    <td align="right">      708.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      539.11</td>
    <td align="right">      197.90</td>
    <td align="right">      341.21</td>
    <td align="right">     1121.47</td>
    <td align="right">      286.93</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.12</td>
    <td align="right">       80.69</td>
    <td align="right">      248.78</td>
    <td align="right">      525.20</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      749.03</td>
    <td align="right">      351.27</td>
    <td align="right">      408.41</td>
    <td align="right">     1795.62</td>
    <td align="right">      720.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.14</td>
    <td align="right">        0.00</td>
    <td align="right">       99.14</td>
    <td align="right">       65.08</td>
    <td align="right">      400.35</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.56</td>
    <td align="right">        0.00</td>
    <td align="right">      117.56</td>
    <td align="right">      125.70</td>
    <td align="right">      305.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      141.66</td>
    <td align="right">        0.00</td>
    <td align="right">      141.66</td>
    <td align="right">      239.04</td>
    <td align="right">      174.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.72</td>
    <td align="right">        0.52</td>
    <td align="right">      153.19</td>
    <td align="right">      413.84</td>
    <td align="right">       57.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.31</td>
    <td align="right">        4.78</td>
    <td align="right">      165.53</td>
    <td align="right">      569.32</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.29</td>
    <td align="right">        6.53</td>
    <td align="right">      169.76</td>
    <td align="right">      614.05</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      173.87</td>
    <td align="right">        2.75</td>
    <td align="right">      171.11</td>
    <td align="right">      539.73</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.61</td>
    <td align="right">        0.50</td>
    <td align="right">      159.12</td>
    <td align="right">      451.03</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.22</td>
    <td align="right">        0.01</td>
    <td align="right">      142.21</td>
    <td align="right">      349.78</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.21</td>
    <td align="right">        0.00</td>
    <td align="right">      123.21</td>
    <td align="right">      254.97</td>
    <td align="right">      150.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.36</td>
    <td align="right">        0.00</td>
    <td align="right">      104.36</td>
    <td align="right">      137.51</td>
    <td align="right">      290.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.71</td>
    <td align="right">        0.00</td>
    <td align="right">       96.71</td>
    <td align="right">       67.36</td>
    <td align="right">      403.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.33</td>
    <td align="right">        1.26</td>
    <td align="right">      137.06</td>
    <td align="right">      319.88</td>
    <td align="right">      152.80</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.71</td>
    <td align="right">        0.00</td>
    <td align="right">       96.71</td>
    <td align="right">       65.08</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.29</td>
    <td align="right">        6.53</td>
    <td align="right">      171.11</td>
    <td align="right">      614.05</td>
    <td align="right">      403.28</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.14</td>
    <td align="right">        0.00</td>
    <td align="right">       99.14</td>
    <td align="right">       65.08</td>
    <td align="right">      400.37</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.57</td>
    <td align="right">        0.00</td>
    <td align="right">      117.57</td>
    <td align="right">      125.70</td>
    <td align="right">      305.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      141.67</td>
    <td align="right">        0.00</td>
    <td align="right">      141.67</td>
    <td align="right">      239.05</td>
    <td align="right">      174.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.72</td>
    <td align="right">        0.52</td>
    <td align="right">      153.20</td>
    <td align="right">      413.86</td>
    <td align="right">       57.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.31</td>
    <td align="right">        4.78</td>
    <td align="right">      165.53</td>
    <td align="right">      569.35</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.30</td>
    <td align="right">        6.53</td>
    <td align="right">      169.77</td>
    <td align="right">      614.09</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      173.87</td>
    <td align="right">        2.75</td>
    <td align="right">      171.12</td>
    <td align="right">      539.75</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.62</td>
    <td align="right">        0.50</td>
    <td align="right">      159.12</td>
    <td align="right">      451.05</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.23</td>
    <td align="right">        0.01</td>
    <td align="right">      142.22</td>
    <td align="right">      349.80</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.21</td>
    <td align="right">        0.00</td>
    <td align="right">      123.21</td>
    <td align="right">      254.98</td>
    <td align="right">      150.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.36</td>
    <td align="right">        0.00</td>
    <td align="right">      104.36</td>
    <td align="right">      137.52</td>
    <td align="right">      290.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.72</td>
    <td align="right">        0.00</td>
    <td align="right">       96.72</td>
    <td align="right">       67.36</td>
    <td align="right">      403.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.33</td>
    <td align="right">        1.26</td>
    <td align="right">      137.07</td>
    <td align="right">      319.90</td>
    <td align="right">      152.81</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.72</td>
    <td align="right">        0.00</td>
    <td align="right">       96.72</td>
    <td align="right">       65.08</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.30</td>
    <td align="right">        6.53</td>
    <td align="right">      171.12</td>
    <td align="right">      614.09</td>
    <td align="right">      403.30</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.14</td>
    <td align="right">        0.00</td>
    <td align="right">       99.14</td>
    <td align="right">       65.08</td>
    <td align="right">      400.37</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.57</td>
    <td align="right">        0.00</td>
    <td align="right">      117.57</td>
    <td align="right">      125.70</td>
    <td align="right">      305.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      141.67</td>
    <td align="right">        0.00</td>
    <td align="right">      141.67</td>
    <td align="right">      239.05</td>
    <td align="right">      174.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.72</td>
    <td align="right">        0.52</td>
    <td align="right">      153.20</td>
    <td align="right">      413.86</td>
    <td align="right">       57.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.31</td>
    <td align="right">        4.78</td>
    <td align="right">      165.53</td>
    <td align="right">      569.35</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.30</td>
    <td align="right">        6.53</td>
    <td align="right">      169.77</td>
    <td align="right">      614.09</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      173.87</td>
    <td align="right">        2.75</td>
    <td align="right">      171.12</td>
    <td align="right">      539.75</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      159.62</td>
    <td align="right">        0.50</td>
    <td align="right">      159.12</td>
    <td align="right">      451.05</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.23</td>
    <td align="right">        0.01</td>
    <td align="right">      142.22</td>
    <td align="right">      349.80</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.21</td>
    <td align="right">        0.00</td>
    <td align="right">      123.21</td>
    <td align="right">      254.98</td>
    <td align="right">      150.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.36</td>
    <td align="right">        0.00</td>
    <td align="right">      104.36</td>
    <td align="right">      137.52</td>
    <td align="right">      290.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.72</td>
    <td align="right">        0.00</td>
    <td align="right">       96.72</td>
    <td align="right">       67.36</td>
    <td align="right">      403.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.33</td>
    <td align="right">        1.26</td>
    <td align="right">      137.07</td>
    <td align="right">      319.90</td>
    <td align="right">      152.81</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.72</td>
    <td align="right">        0.00</td>
    <td align="right">       96.72</td>
    <td align="right">       65.08</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      176.30</td>
    <td align="right">        6.53</td>
    <td align="right">      171.12</td>
    <td align="right">      614.09</td>
    <td align="right">      403.30</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      408.61</td>
    <td align="right">      164.01</td>
    <td align="right">      244.60</td>
    <td align="right">      444.08</td>
    <td align="right">      723.88</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      496.41</td>
    <td align="right">      204.94</td>
    <td align="right">      291.47</td>
    <td align="right">      682.79</td>
    <td align="right">      567.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      605.57</td>
    <td align="right">      249.96</td>
    <td align="right">      355.61</td>
    <td align="right">     1052.79</td>
    <td align="right">      333.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.47</td>
    <td align="right">      335.92</td>
    <td align="right">      384.55</td>
    <td align="right">     1576.69</td>
    <td align="right">      118.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      709.14</td>
    <td align="right">      314.39</td>
    <td align="right">      394.75</td>
    <td align="right">     1792.76</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      577.15</td>
    <td align="right">      191.50</td>
    <td align="right">      385.65</td>
    <td align="right">     1619.40</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      485.08</td>
    <td align="right">      102.43</td>
    <td align="right">      382.64</td>
    <td align="right">     1315.55</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      437.07</td>
    <td align="right">       76.06</td>
    <td align="right">      361.01</td>
    <td align="right">     1106.72</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      466.96</td>
    <td align="right">      130.22</td>
    <td align="right">      336.74</td>
    <td align="right">     1030.59</td>
    <td align="right">       64.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      510.80</td>
    <td align="right">      206.33</td>
    <td align="right">      304.47</td>
    <td align="right">      995.43</td>
    <td align="right">      290.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.90</td>
    <td align="right">      194.41</td>
    <td align="right">      258.50</td>
    <td align="right">      700.97</td>
    <td align="right">      536.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      394.91</td>
    <td align="right">      156.47</td>
    <td align="right">      238.45</td>
    <td align="right">      454.54</td>
    <td align="right">      739.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      521.95</td>
    <td align="right">      193.59</td>
    <td align="right">      328.36</td>
    <td align="right">     1065.66</td>
    <td align="right">      284.80</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      394.91</td>
    <td align="right">       76.06</td>
    <td align="right">      238.45</td>
    <td align="right">      444.08</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      720.47</td>
    <td align="right">      335.92</td>
    <td align="right">      394.75</td>
    <td align="right">     1792.76</td>
    <td align="right">      739.35</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.16</td>
    <td align="right">        6.48</td>
    <td align="right">        9.67</td>
    <td align="right">       17.56</td>
    <td align="right">       28.62</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.63</td>
    <td align="right">        8.10</td>
    <td align="right">       11.52</td>
    <td align="right">       27.00</td>
    <td align="right">       22.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.94</td>
    <td align="right">        9.88</td>
    <td align="right">       14.06</td>
    <td align="right">       41.63</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.49</td>
    <td align="right">       13.28</td>
    <td align="right">       15.20</td>
    <td align="right">       62.34</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.04</td>
    <td align="right">       12.43</td>
    <td align="right">       15.61</td>
    <td align="right">       70.88</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.82</td>
    <td align="right">        7.57</td>
    <td align="right">       15.25</td>
    <td align="right">       64.03</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.18</td>
    <td align="right">        4.05</td>
    <td align="right">       15.13</td>
    <td align="right">       52.02</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.28</td>
    <td align="right">        3.01</td>
    <td align="right">       14.27</td>
    <td align="right">       43.76</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.46</td>
    <td align="right">        5.15</td>
    <td align="right">       13.31</td>
    <td align="right">       40.75</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.20</td>
    <td align="right">        8.16</td>
    <td align="right">       12.04</td>
    <td align="right">       39.36</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.91</td>
    <td align="right">        7.69</td>
    <td align="right">       10.22</td>
    <td align="right">       27.72</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.61</td>
    <td align="right">        6.19</td>
    <td align="right">        9.43</td>
    <td align="right">       17.97</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.64</td>
    <td align="right">        7.65</td>
    <td align="right">       12.98</td>
    <td align="right">       42.14</td>
    <td align="right">       11.26</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.61</td>
    <td align="right">        3.01</td>
    <td align="right">        9.43</td>
    <td align="right">       17.56</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.49</td>
    <td align="right">       13.28</td>
    <td align="right">       15.61</td>
    <td align="right">       70.88</td>
    <td align="right">       29.23</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.90</td>
    <td align="right">      273.98</td>
    <td align="right">      176.92</td>
    <td align="right">      659.12</td>
    <td align="right">      389.28</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.74</td>
    <td align="right">      238.13</td>
    <td align="right">      190.61</td>
    <td align="right">      682.83</td>
    <td align="right">      311.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.58</td>
    <td align="right">      161.92</td>
    <td align="right">      204.67</td>
    <td align="right">      687.29</td>
    <td align="right">      186.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.49</td>
    <td align="right">       72.67</td>
    <td align="right">      184.82</td>
    <td align="right">      647.78</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.17</td>
    <td align="right">       13.71</td>
    <td align="right">      171.46</td>
    <td align="right">      600.14</td>
    <td align="right">        9.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.38</td>
    <td align="right">        2.89</td>
    <td align="right">      166.49</td>
    <td align="right">      590.97</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.68</td>
    <td align="right">        2.43</td>
    <td align="right">      174.25</td>
    <td align="right">      542.87</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      187.42</td>
    <td align="right">       10.01</td>
    <td align="right">      177.41</td>
    <td align="right">      507.24</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.25</td>
    <td align="right">       65.21</td>
    <td align="right">      186.04</td>
    <td align="right">      569.48</td>
    <td align="right">       35.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.26</td>
    <td align="right">      241.37</td>
    <td align="right">      190.89</td>
    <td align="right">      846.20</td>
    <td align="right">      164.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      539.91</td>
    <td align="right">      356.87</td>
    <td align="right">      183.04</td>
    <td align="right">      926.28</td>
    <td align="right">      301.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.86</td>
    <td align="right">      301.94</td>
    <td align="right">      179.91</td>
    <td align="right">      724.69</td>
    <td align="right">      395.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      326.72</td>
    <td align="right">      144.56</td>
    <td align="right">      182.16</td>
    <td align="right">      665.06</td>
    <td align="right">      155.80</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.38</td>
    <td align="right">        2.43</td>
    <td align="right">      166.49</td>
    <td align="right">      507.24</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      539.91</td>
    <td align="right">      356.87</td>
    <td align="right">      204.67</td>
    <td align="right">      926.28</td>
    <td align="right">      395.90</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.90</td>
    <td align="right">      273.98</td>
    <td align="right">      176.92</td>
    <td align="right">      659.12</td>
    <td align="right">      389.28</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.74</td>
    <td align="right">      238.13</td>
    <td align="right">      190.61</td>
    <td align="right">      682.83</td>
    <td align="right">      311.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.58</td>
    <td align="right">      161.92</td>
    <td align="right">      204.67</td>
    <td align="right">      687.29</td>
    <td align="right">      186.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.49</td>
    <td align="right">       72.67</td>
    <td align="right">      184.82</td>
    <td align="right">      647.78</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.17</td>
    <td align="right">       13.71</td>
    <td align="right">      171.46</td>
    <td align="right">      600.14</td>
    <td align="right">        9.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.38</td>
    <td align="right">        2.89</td>
    <td align="right">      166.49</td>
    <td align="right">      590.97</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.68</td>
    <td align="right">        2.43</td>
    <td align="right">      174.25</td>
    <td align="right">      542.87</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      187.42</td>
    <td align="right">       10.01</td>
    <td align="right">      177.41</td>
    <td align="right">      507.24</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.25</td>
    <td align="right">       65.21</td>
    <td align="right">      186.04</td>
    <td align="right">      569.48</td>
    <td align="right">       35.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.26</td>
    <td align="right">      241.37</td>
    <td align="right">      190.89</td>
    <td align="right">      846.20</td>
    <td align="right">      164.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      539.91</td>
    <td align="right">      356.87</td>
    <td align="right">      183.04</td>
    <td align="right">      926.28</td>
    <td align="right">      301.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.86</td>
    <td align="right">      301.94</td>
    <td align="right">      179.91</td>
    <td align="right">      724.69</td>
    <td align="right">      395.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      326.72</td>
    <td align="right">      144.56</td>
    <td align="right">      182.16</td>
    <td align="right">      665.06</td>
    <td align="right">      155.80</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.38</td>
    <td align="right">        2.43</td>
    <td align="right">      166.49</td>
    <td align="right">      507.24</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      539.91</td>
    <td align="right">      356.87</td>
    <td align="right">      204.67</td>
    <td align="right">      926.28</td>
    <td align="right">      395.90</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.87</td>
    <td align="right">      273.96</td>
    <td align="right">      176.91</td>
    <td align="right">      659.07</td>
    <td align="right">      389.26</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.71</td>
    <td align="right">      238.12</td>
    <td align="right">      190.59</td>
    <td align="right">      682.79</td>
    <td align="right">      311.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.56</td>
    <td align="right">      161.91</td>
    <td align="right">      204.65</td>
    <td align="right">      687.25</td>
    <td align="right">      186.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.47</td>
    <td align="right">       72.67</td>
    <td align="right">      184.81</td>
    <td align="right">      647.73</td>
    <td align="right">       64.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.16</td>
    <td align="right">       13.71</td>
    <td align="right">      171.45</td>
    <td align="right">      600.10</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.37</td>
    <td align="right">        2.89</td>
    <td align="right">      166.48</td>
    <td align="right">      590.93</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.67</td>
    <td align="right">        2.43</td>
    <td align="right">      174.24</td>
    <td align="right">      542.83</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      187.41</td>
    <td align="right">       10.01</td>
    <td align="right">      177.40</td>
    <td align="right">      507.20</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.24</td>
    <td align="right">       65.21</td>
    <td align="right">      186.03</td>
    <td align="right">      569.44</td>
    <td align="right">       35.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.23</td>
    <td align="right">      241.35</td>
    <td align="right">      190.87</td>
    <td align="right">      846.14</td>
    <td align="right">      164.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      539.88</td>
    <td align="right">      356.85</td>
    <td align="right">      183.03</td>
    <td align="right">      926.22</td>
    <td align="right">      301.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.82</td>
    <td align="right">      301.92</td>
    <td align="right">      179.90</td>
    <td align="right">      724.64</td>
    <td align="right">      395.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      326.70</td>
    <td align="right">      144.55</td>
    <td align="right">      182.15</td>
    <td align="right">      665.02</td>
    <td align="right">      155.79</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.37</td>
    <td align="right">        2.43</td>
    <td align="right">      166.48</td>
    <td align="right">      507.20</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      539.88</td>
    <td align="right">      356.85</td>
    <td align="right">      204.65</td>
    <td align="right">      926.22</td>
    <td align="right">      395.88</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.76</td>
    <td align="right">      155.57</td>
    <td align="right">      244.19</td>
    <td align="right">      493.67</td>
    <td align="right">      784.06</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      457.14</td>
    <td align="right">      168.47</td>
    <td align="right">      288.67</td>
    <td align="right">      663.72</td>
    <td align="right">      611.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      592.79</td>
    <td align="right">      236.96</td>
    <td align="right">      355.83</td>
    <td align="right">     1054.33</td>
    <td align="right">      360.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.53</td>
    <td align="right">      337.90</td>
    <td align="right">      382.63</td>
    <td align="right">     1582.54</td>
    <td align="right">      128.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      682.28</td>
    <td align="right">      289.41</td>
    <td align="right">      392.87</td>
    <td align="right">     1744.94</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.84</td>
    <td align="right">      248.92</td>
    <td align="right">      391.92</td>
    <td align="right">     1734.86</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      475.54</td>
    <td align="right">       92.49</td>
    <td align="right">      383.04</td>
    <td align="right">     1290.68</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      436.73</td>
    <td align="right">       77.62</td>
    <td align="right">      359.11</td>
    <td align="right">     1106.21</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      480.08</td>
    <td align="right">      140.94</td>
    <td align="right">      339.14</td>
    <td align="right">     1057.05</td>
    <td align="right">       69.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.69</td>
    <td align="right">      198.98</td>
    <td align="right">      300.72</td>
    <td align="right">      993.33</td>
    <td align="right">      309.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.05</td>
    <td align="right">      192.66</td>
    <td align="right">      259.39</td>
    <td align="right">      744.80</td>
    <td align="right">      579.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.82</td>
    <td align="right">      147.50</td>
    <td align="right">      239.32</td>
    <td align="right">      484.60</td>
    <td align="right">      782.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      518.59</td>
    <td align="right">      190.37</td>
    <td align="right">      328.23</td>
    <td align="right">     1080.45</td>
    <td align="right">      306.16</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.82</td>
    <td align="right">       77.62</td>
    <td align="right">      239.32</td>
    <td align="right">      484.60</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      720.53</td>
    <td align="right">      337.90</td>
    <td align="right">      392.87</td>
    <td align="right">     1744.94</td>
    <td align="right">      784.06</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.81</td>
    <td align="right">        6.15</td>
    <td align="right">        9.66</td>
    <td align="right">       19.52</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.07</td>
    <td align="right">        6.66</td>
    <td align="right">       11.41</td>
    <td align="right">       26.24</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.44</td>
    <td align="right">        9.37</td>
    <td align="right">       14.07</td>
    <td align="right">       41.69</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.49</td>
    <td align="right">       13.36</td>
    <td align="right">       15.13</td>
    <td align="right">       62.57</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.98</td>
    <td align="right">       11.44</td>
    <td align="right">       15.53</td>
    <td align="right">       68.99</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.34</td>
    <td align="right">        9.84</td>
    <td align="right">       15.50</td>
    <td align="right">       68.59</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.80</td>
    <td align="right">        3.66</td>
    <td align="right">       15.15</td>
    <td align="right">       51.03</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.27</td>
    <td align="right">        3.07</td>
    <td align="right">       14.20</td>
    <td align="right">       43.74</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.98</td>
    <td align="right">        5.57</td>
    <td align="right">       13.41</td>
    <td align="right">       41.79</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.76</td>
    <td align="right">        7.87</td>
    <td align="right">       11.89</td>
    <td align="right">       39.28</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.87</td>
    <td align="right">        7.62</td>
    <td align="right">       10.26</td>
    <td align="right">       29.45</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.29</td>
    <td align="right">        5.83</td>
    <td align="right">        9.46</td>
    <td align="right">       19.16</td>
    <td align="right">       30.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.50</td>
    <td align="right">        7.53</td>
    <td align="right">       12.98</td>
    <td align="right">       42.72</td>
    <td align="right">       12.11</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.29</td>
    <td align="right">        3.07</td>
    <td align="right">        9.46</td>
    <td align="right">       19.16</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.49</td>
    <td align="right">       13.36</td>
    <td align="right">       15.53</td>
    <td align="right">       68.99</td>
    <td align="right">       31.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      297.43</td>
    <td align="right">        0.00</td>
    <td align="right">      297.43</td>
    <td align="right">      196.21</td>
    <td align="right">     1175.51</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.70</td>
    <td align="right">        0.00</td>
    <td align="right">      352.70</td>
    <td align="right">      364.22</td>
    <td align="right">      933.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.01</td>
    <td align="right">        0.00</td>
    <td align="right">      425.01</td>
    <td align="right">      695.41</td>
    <td align="right">      555.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.17</td>
    <td align="right">        1.56</td>
    <td align="right">      459.61</td>
    <td align="right">     1215.62</td>
    <td align="right">      196.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.94</td>
    <td align="right">       14.34</td>
    <td align="right">      496.61</td>
    <td align="right">     1690.82</td>
    <td align="right">       35.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      528.91</td>
    <td align="right">       19.59</td>
    <td align="right">      509.32</td>
    <td align="right">     1838.99</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      521.63</td>
    <td align="right">        8.26</td>
    <td align="right">      513.36</td>
    <td align="right">     1630.61</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.87</td>
    <td align="right">        1.49</td>
    <td align="right">      477.37</td>
    <td align="right">     1373.65</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      426.68</td>
    <td align="right">        0.03</td>
    <td align="right">      426.65</td>
    <td align="right">     1066.98</td>
    <td align="right">       80.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      369.65</td>
    <td align="right">        0.00</td>
    <td align="right">      369.65</td>
    <td align="right">      774.47</td>
    <td align="right">      435.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.09</td>
    <td align="right">        0.00</td>
    <td align="right">      313.09</td>
    <td align="right">      420.25</td>
    <td align="right">      840.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.15</td>
    <td align="right">        0.00</td>
    <td align="right">      290.15</td>
    <td align="right">      211.09</td>
    <td align="right">     1163.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      415.00</td>
    <td align="right">        3.79</td>
    <td align="right">      411.21</td>
    <td align="right">      959.44</td>
    <td align="right">      453.43</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      290.15</td>
    <td align="right">        0.00</td>
    <td align="right">      290.15</td>
    <td align="right">      196.21</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      528.91</td>
    <td align="right">       19.59</td>
    <td align="right">      513.36</td>
    <td align="right">     1838.99</td>
    <td align="right">     1175.51</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      424.77</td>
    <td align="right">      170.50</td>
    <td align="right">      254.28</td>
    <td align="right">      462.01</td>
    <td align="right">      723.49</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      516.05</td>
    <td align="right">      213.05</td>
    <td align="right">      303.00</td>
    <td align="right">      698.95</td>
    <td align="right">      584.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      629.52</td>
    <td align="right">      259.84</td>
    <td align="right">      369.68</td>
    <td align="right">     1075.94</td>
    <td align="right">      354.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      748.97</td>
    <td align="right">      349.21</td>
    <td align="right">      399.76</td>
    <td align="right">     1620.09</td>
    <td align="right">      132.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      737.19</td>
    <td align="right">      326.83</td>
    <td align="right">      410.36</td>
    <td align="right">     1851.69</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.98</td>
    <td align="right">      199.07</td>
    <td align="right">      400.90</td>
    <td align="right">     1678.69</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.26</td>
    <td align="right">      106.49</td>
    <td align="right">      397.78</td>
    <td align="right">     1373.52</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      454.36</td>
    <td align="right">       79.07</td>
    <td align="right">      375.29</td>
    <td align="right">     1160.65</td>
    <td align="right">       13.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.44</td>
    <td align="right">      135.38</td>
    <td align="right">      350.06</td>
    <td align="right">     1078.42</td>
    <td align="right">       54.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      531.01</td>
    <td align="right">      214.49</td>
    <td align="right">      316.52</td>
    <td align="right">     1036.91</td>
    <td align="right">      284.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.82</td>
    <td align="right">      202.10</td>
    <td align="right">      268.72</td>
    <td align="right">      730.91</td>
    <td align="right">      531.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.53</td>
    <td align="right">      162.66</td>
    <td align="right">      247.88</td>
    <td align="right">      478.49</td>
    <td align="right">      729.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      542.59</td>
    <td align="right">      201.24</td>
    <td align="right">      341.35</td>
    <td align="right">     1105.29</td>
    <td align="right">      286.42</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      410.53</td>
    <td align="right">       79.07</td>
    <td align="right">      247.88</td>
    <td align="right">      462.01</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      748.97</td>
    <td align="right">      349.21</td>
    <td align="right">      410.36</td>
    <td align="right">     1851.69</td>
    <td align="right">      729.73</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1352.72</td>
    <td align="right">      821.95</td>
    <td align="right">      530.77</td>
    <td align="right">     1961.34</td>
    <td align="right">     1116.46</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1286.24</td>
    <td align="right">      714.41</td>
    <td align="right">      571.83</td>
    <td align="right">     2026.29</td>
    <td align="right">      918.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1099.77</td>
    <td align="right">      485.76</td>
    <td align="right">      614.01</td>
    <td align="right">     2040.37</td>
    <td align="right">      567.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      772.48</td>
    <td align="right">      218.02</td>
    <td align="right">      554.46</td>
    <td align="right">     1934.03</td>
    <td align="right">      207.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      555.52</td>
    <td align="right">       41.12</td>
    <td align="right">      514.39</td>
    <td align="right">     1811.16</td>
    <td align="right">       34.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      508.15</td>
    <td align="right">        8.67</td>
    <td align="right">      499.48</td>
    <td align="right">     1797.21</td>
    <td align="right">       25.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      530.05</td>
    <td align="right">        7.29</td>
    <td align="right">      522.76</td>
    <td align="right">     1656.69</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      562.27</td>
    <td align="right">       30.03</td>
    <td align="right">      532.24</td>
    <td align="right">     1555.27</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      753.77</td>
    <td align="right">      195.64</td>
    <td align="right">      558.13</td>
    <td align="right">     1736.24</td>
    <td align="right">       85.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1296.79</td>
    <td align="right">      724.12</td>
    <td align="right">      572.67</td>
    <td align="right">     2557.06</td>
    <td align="right">      451.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1619.76</td>
    <td align="right">     1070.62</td>
    <td align="right">      549.13</td>
    <td align="right">     2779.20</td>
    <td align="right">      842.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1445.59</td>
    <td align="right">      905.85</td>
    <td align="right">      539.74</td>
    <td align="right">     2171.92</td>
    <td align="right">     1120.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      980.17</td>
    <td align="right">      433.68</td>
    <td align="right">      546.50</td>
    <td align="right">     2001.38</td>
    <td align="right">      447.28</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.15</td>
    <td align="right">        7.29</td>
    <td align="right">      499.48</td>
    <td align="right">     1555.27</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1619.76</td>
    <td align="right">     1070.62</td>
    <td align="right">      614.01</td>
    <td align="right">     2779.20</td>
    <td align="right">     1120.34</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      415.57</td>
    <td align="right">      161.73</td>
    <td align="right">      253.85</td>
    <td align="right">      513.47</td>
    <td align="right">      784.08</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      475.22</td>
    <td align="right">      175.13</td>
    <td align="right">      300.09</td>
    <td align="right">      681.36</td>
    <td align="right">      631.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      616.24</td>
    <td align="right">      246.33</td>
    <td align="right">      369.91</td>
    <td align="right">     1081.65</td>
    <td align="right">      383.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      749.03</td>
    <td align="right">      351.27</td>
    <td align="right">      397.76</td>
    <td align="right">     1631.24</td>
    <td align="right">      142.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      709.26</td>
    <td align="right">      300.85</td>
    <td align="right">      408.41</td>
    <td align="right">     1808.76</td>
    <td align="right">       26.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.19</td>
    <td align="right">      258.76</td>
    <td align="right">      407.42</td>
    <td align="right">     1805.77</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.34</td>
    <td align="right">       96.15</td>
    <td align="right">      398.19</td>
    <td align="right">     1351.50</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      454.00</td>
    <td align="right">       80.69</td>
    <td align="right">      373.31</td>
    <td align="right">     1165.21</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      499.07</td>
    <td align="right">      146.51</td>
    <td align="right">      352.56</td>
    <td align="right">     1109.84</td>
    <td align="right">       58.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      519.45</td>
    <td align="right">      206.85</td>
    <td align="right">      312.61</td>
    <td align="right">     1038.24</td>
    <td align="right">      301.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.93</td>
    <td align="right">      200.28</td>
    <td align="right">      269.65</td>
    <td align="right">      778.45</td>
    <td align="right">      571.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.12</td>
    <td align="right">      153.34</td>
    <td align="right">      248.78</td>
    <td align="right">      510.43</td>
    <td align="right">      771.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      539.11</td>
    <td align="right">      197.90</td>
    <td align="right">      341.21</td>
    <td align="right">     1124.34</td>
    <td align="right">      307.54</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.12</td>
    <td align="right">       80.69</td>
    <td align="right">      248.78</td>
    <td align="right">      510.43</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      749.03</td>
    <td align="right">      351.27</td>
    <td align="right">      408.41</td>
    <td align="right">     1808.76</td>
    <td align="right">      784.08</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.796644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.796644E+09</td>
    <td align="right">0.577319E+09</td>
    <td align="right">0.288380E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853263E+09</td>
    <td align="right">0.914239E+09</td>
    <td align="right">0.209644E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113835E+10</td>
    <td align="right">0.186000E+10</td>
    <td align="right">0.141159E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119535E+10</td>
    <td align="right">  4053850.16</td>
    <td align="right">0.119130E+10</td>
    <td align="right">0.311510E+10</td>
    <td align="right">0.491759E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136851E+10</td>
    <td align="right"> 38403034.35</td>
    <td align="right">0.133011E+10</td>
    <td align="right">0.447661E+10</td>
    <td align="right"> 96317594.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137093E+10</td>
    <td align="right"> 50779577.42</td>
    <td align="right">0.132015E+10</td>
    <td align="right">0.471256E+10</td>
    <td align="right"> 67981965.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139712E+10</td>
    <td align="right"> 22124250.60</td>
    <td align="right">0.137500E+10</td>
    <td align="right">0.431103E+10</td>
    <td align="right"> 14661210.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128260E+10</td>
    <td align="right">  3997280.29</td>
    <td align="right">0.127860E+10</td>
    <td align="right">0.363382E+10</td>
    <td align="right"> 50419704.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110596E+10</td>
    <td align="right">    77658.52</td>
    <td align="right">0.110589E+10</td>
    <td align="right">0.273979E+10</td>
    <td align="right">0.202699E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.990061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.990061E+09</td>
    <td align="right">0.206520E+10</td>
    <td align="right">0.110585E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.811540E+09</td>
    <td align="right">0.111978E+10</td>
    <td align="right">0.202514E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777140E+09</td>
    <td align="right">0.628788E+09</td>
    <td align="right">0.285091E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130875E+11</td>
    <td align="right">0.119436E+09</td>
    <td align="right">0.129680E+11</td>
    <td align="right">0.301542E+11</td>
    <td align="right">0.132976E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.777140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777140E+09</td>
    <td align="right">0.577319E+09</td>
    <td align="right"> 14661210.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139712E+10</td>
    <td align="right"> 50779577.42</td>
    <td align="right">0.137500E+10</td>
    <td align="right">0.471256E+10</td>
    <td align="right">0.288380E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113771E+10</td>
    <td align="right">0.456663E+09</td>
    <td align="right">0.681052E+09</td>
    <td align="right">0.130395E+10</td>
    <td align="right">0.178441E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124842E+10</td>
    <td align="right">0.515406E+09</td>
    <td align="right">0.733014E+09</td>
    <td align="right">0.172853E+10</td>
    <td align="right">0.132430E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168611E+10</td>
    <td align="right">0.695968E+09</td>
    <td align="right">0.990144E+09</td>
    <td align="right">0.289247E+10</td>
    <td align="right">0.908361E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194133E+10</td>
    <td align="right">0.905146E+09</td>
    <td align="right">0.103618E+10</td>
    <td align="right">0.418492E+10</td>
    <td align="right">0.332260E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197449E+10</td>
    <td align="right">0.875382E+09</td>
    <td align="right">0.109911E+10</td>
    <td align="right">0.493421E+10</td>
    <td align="right"> 64414735.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155514E+10</td>
    <td align="right">0.515994E+09</td>
    <td align="right">0.103914E+10</td>
    <td align="right">0.432621E+10</td>
    <td align="right"> 46313925.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135062E+10</td>
    <td align="right">0.285215E+09</td>
    <td align="right">0.106541E+10</td>
    <td align="right">0.365320E+10</td>
    <td align="right">  8837273.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121697E+10</td>
    <td align="right">0.211781E+09</td>
    <td align="right">0.100519E+10</td>
    <td align="right">0.309039E+10</td>
    <td align="right"> 34645750.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125825E+10</td>
    <td align="right">0.350894E+09</td>
    <td align="right">0.907354E+09</td>
    <td align="right">0.278777E+10</td>
    <td align="right">0.137949E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142225E+10</td>
    <td align="right">0.574497E+09</td>
    <td align="right">0.847758E+09</td>
    <td align="right">0.278312E+10</td>
    <td align="right">0.725434E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122036E+10</td>
    <td align="right">0.523832E+09</td>
    <td align="right">0.696524E+09</td>
    <td align="right">0.192940E+10</td>
    <td align="right">0.129201E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109957E+10</td>
    <td align="right">0.435656E+09</td>
    <td align="right">0.663914E+09</td>
    <td align="right">0.134879E+10</td>
    <td align="right">0.180391E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171112E+11</td>
    <td align="right">0.634643E+10</td>
    <td align="right">0.107648E+11</td>
    <td align="right">0.349630E+11</td>
    <td align="right">0.846285E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109957E+10</td>
    <td align="right">0.211781E+09</td>
    <td align="right">0.663914E+09</td>
    <td align="right">0.130395E+10</td>
    <td align="right">  8837273.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197449E+10</td>
    <td align="right">0.905146E+09</td>
    <td align="right">0.109911E+10</td>
    <td align="right">0.493421E+10</td>
    <td align="right">0.180391E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362313E+10</td>
    <td align="right">0.220151E+10</td>
    <td align="right">0.142162E+10</td>
    <td align="right">0.531805E+10</td>
    <td align="right">0.276234E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311167E+10</td>
    <td align="right">0.172831E+10</td>
    <td align="right">0.138336E+10</td>
    <td align="right">0.493229E+10</td>
    <td align="right">0.208091E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294562E+10</td>
    <td align="right">0.130105E+10</td>
    <td align="right">0.164456E+10</td>
    <td align="right">0.545707E+10</td>
    <td align="right">0.144867E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200227E+10</td>
    <td align="right">0.565102E+09</td>
    <td align="right">0.143717E+10</td>
    <td align="right">0.497401E+10</td>
    <td align="right">0.521740E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148789E+10</td>
    <td align="right">0.110144E+09</td>
    <td align="right">0.137775E+10</td>
    <td align="right">0.479801E+10</td>
    <td align="right"> 93321669.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131713E+10</td>
    <td align="right"> 22476516.34</td>
    <td align="right">0.129466E+10</td>
    <td align="right">0.460388E+10</td>
    <td align="right"> 67805527.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141969E+10</td>
    <td align="right"> 19526701.18</td>
    <td align="right">0.140017E+10</td>
    <td align="right">0.438054E+10</td>
    <td align="right"> 13074866.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150599E+10</td>
    <td align="right"> 80431361.38</td>
    <td align="right">0.142556E+10</td>
    <td align="right">0.411957E+10</td>
    <td align="right"> 51660293.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195378E+10</td>
    <td align="right">0.507107E+09</td>
    <td align="right">0.144667E+10</td>
    <td align="right">0.447070E+10</td>
    <td align="right">0.216057E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347332E+10</td>
    <td align="right">0.193949E+10</td>
    <td align="right">0.153383E+10</td>
    <td align="right">0.683807E+10</td>
    <td align="right">0.115361E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.419841E+10</td>
    <td align="right">0.277506E+10</td>
    <td align="right">0.142335E+10</td>
    <td align="right">0.722586E+10</td>
    <td align="right">0.205257E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.387187E+10</td>
    <td align="right">0.242622E+10</td>
    <td align="right">0.144565E+10</td>
    <td align="right">0.588758E+10</td>
    <td align="right">0.278119E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309108E+11</td>
    <td align="right">0.136764E+11</td>
    <td align="right">0.172343E+11</td>
    <td align="right">0.630056E+11</td>
    <td align="right">0.132429E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131713E+10</td>
    <td align="right"> 19526701.18</td>
    <td align="right">0.129466E+10</td>
    <td align="right">0.411957E+10</td>
    <td align="right"> 13074866.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419841E+10</td>
    <td align="right">0.277506E+10</td>
    <td align="right">0.164456E+10</td>
    <td align="right">0.722586E+10</td>
    <td align="right">0.278119E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111307E+10</td>
    <td align="right">0.433165E+09</td>
    <td align="right">0.679906E+09</td>
    <td align="right">0.140670E+10</td>
    <td align="right">0.192891E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114965E+10</td>
    <td align="right">0.423677E+09</td>
    <td align="right">0.725972E+09</td>
    <td align="right">0.166606E+10</td>
    <td align="right">0.142109E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165053E+10</td>
    <td align="right">0.659775E+09</td>
    <td align="right">0.990756E+09</td>
    <td align="right">0.289165E+10</td>
    <td align="right">0.976790E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194149E+10</td>
    <td align="right">0.910484E+09</td>
    <td align="right">0.103100E+10</td>
    <td align="right">0.420228E+10</td>
    <td align="right">0.356816E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189969E+10</td>
    <td align="right">0.805809E+09</td>
    <td align="right">0.109388E+10</td>
    <td align="right">0.480939E+10</td>
    <td align="right"> 73627066.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172675E+10</td>
    <td align="right">0.670718E+09</td>
    <td align="right">0.105604E+10</td>
    <td align="right">0.464381E+10</td>
    <td align="right"> 49854274.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132405E+10</td>
    <td align="right">0.257529E+09</td>
    <td align="right">0.106652E+10</td>
    <td align="right">0.358275E+10</td>
    <td align="right"> 10674333.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121600E+10</td>
    <td align="right">0.216121E+09</td>
    <td align="right">0.999882E+09</td>
    <td align="right">0.309077E+10</td>
    <td align="right"> 36109865.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129359E+10</td>
    <td align="right">0.379760E+09</td>
    <td align="right">0.913827E+09</td>
    <td align="right">0.285844E+10</td>
    <td align="right">0.148453E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139131E+10</td>
    <td align="right">0.554016E+09</td>
    <td align="right">0.837290E+09</td>
    <td align="right">0.277391E+10</td>
    <td align="right">0.767995E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121806E+10</td>
    <td align="right">0.519131E+09</td>
    <td align="right">0.698932E+09</td>
    <td align="right">0.203378E+10</td>
    <td align="right">0.138204E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.410703E+09</td>
    <td align="right">0.666345E+09</td>
    <td align="right">0.140718E+10</td>
    <td align="right">0.189639E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170012E+11</td>
    <td align="right">0.624089E+10</td>
    <td align="right">0.107604E+11</td>
    <td align="right">0.353667E+11</td>
    <td align="right">0.904874E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.216121E+09</td>
    <td align="right">0.666345E+09</td>
    <td align="right">0.140670E+10</td>
    <td align="right"> 10674333.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194149E+10</td>
    <td align="right">0.910484E+09</td>
    <td align="right">0.109388E+10</td>
    <td align="right">0.480939E+10</td>
    <td align="right">0.192891E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265535E+09</td>
    <td align="right">0.174299E+09</td>
    <td align="right">0.107229E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284408E+09</td>
    <td align="right">0.304084E+09</td>
    <td align="right">0.740011E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379432E+09</td>
    <td align="right">0.640245E+09</td>
    <td align="right">0.468054E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398433E+09</td>
    <td align="right">  1351219.45</td>
    <td align="right">0.397081E+09</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.148520E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456149E+09</td>
    <td align="right"> 12800405.81</td>
    <td align="right">0.443349E+09</td>
    <td align="right">0.152486E+10</td>
    <td align="right"> 24972566.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456955E+09</td>
    <td align="right"> 16925724.98</td>
    <td align="right">0.440030E+09</td>
    <td align="right">0.159163E+10</td>
    <td align="right"> 20312984.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465685E+09</td>
    <td align="right">  7374401.28</td>
    <td align="right">0.458310E+09</td>
    <td align="right">0.144560E+10</td>
    <td align="right">  5910575.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427512E+09</td>
    <td align="right">  1332363.72</td>
    <td align="right">0.426180E+09</td>
    <td align="right">0.120804E+10</td>
    <td align="right"> 21496205.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368637E+09</td>
    <td align="right">    25884.95</td>
    <td align="right">0.368612E+09</td>
    <td align="right">0.906638E+09</td>
    <td align="right"> 81052542.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330005E+09</td>
    <td align="right">0.682912E+09</td>
    <td align="right">0.403930E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270500E+09</td>
    <td align="right">0.356430E+09</td>
    <td align="right">0.752009E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259035E+09</td>
    <td align="right">0.180418E+09</td>
    <td align="right">0.108015E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436229E+10</td>
    <td align="right"> 39810000.20</td>
    <td align="right">0.432248E+10</td>
    <td align="right">0.100878E+11</td>
    <td align="right">0.481870E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259035E+09</td>
    <td align="right">0.174299E+09</td>
    <td align="right">  5910575.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465685E+09</td>
    <td align="right"> 16925724.98</td>
    <td align="right">0.458310E+09</td>
    <td align="right">0.159163E+10</td>
    <td align="right">0.108015E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265546E+09</td>
    <td align="right">0.174304E+09</td>
    <td align="right">0.107235E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284419E+09</td>
    <td align="right">0.304096E+09</td>
    <td align="right">0.740052E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379447E+09</td>
    <td align="right">0.640275E+09</td>
    <td align="right">0.468078E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398450E+09</td>
    <td align="right">  1351255.78</td>
    <td align="right">0.397099E+09</td>
    <td align="right">0.107273E+10</td>
    <td align="right">0.148525E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456169E+09</td>
    <td align="right"> 12800749.88</td>
    <td align="right">0.443368E+09</td>
    <td align="right">0.152495E+10</td>
    <td align="right"> 24972639.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456974E+09</td>
    <td align="right"> 16926179.95</td>
    <td align="right">0.440048E+09</td>
    <td align="right">0.159172E+10</td>
    <td align="right"> 20313680.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465702E+09</td>
    <td align="right">  7374599.51</td>
    <td align="right">0.458328E+09</td>
    <td align="right">0.144568E+10</td>
    <td align="right">  5910550.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427528E+09</td>
    <td align="right">  1332399.54</td>
    <td align="right">0.426196E+09</td>
    <td align="right">0.120810E+10</td>
    <td align="right"> 21496557.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368652E+09</td>
    <td align="right">    25885.64</td>
    <td align="right">0.368626E+09</td>
    <td align="right">0.906683E+09</td>
    <td align="right"> 81054638.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330018E+09</td>
    <td align="right">0.682948E+09</td>
    <td align="right">0.403949E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270512E+09</td>
    <td align="right">0.356447E+09</td>
    <td align="right">0.752049E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259045E+09</td>
    <td align="right">0.180424E+09</td>
    <td align="right">0.108021E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436246E+10</td>
    <td align="right"> 39811070.30</td>
    <td align="right">0.432265E+10</td>
    <td align="right">0.100884E+11</td>
    <td align="right">0.481896E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259045E+09</td>
    <td align="right">0.174304E+09</td>
    <td align="right">  5910550.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465702E+09</td>
    <td align="right"> 16926179.95</td>
    <td align="right">0.458328E+09</td>
    <td align="right">0.159172E+10</td>
    <td align="right">0.108021E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265546E+09</td>
    <td align="right">0.174304E+09</td>
    <td align="right">0.107235E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284419E+09</td>
    <td align="right">0.304096E+09</td>
    <td align="right">0.740052E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379447E+09</td>
    <td align="right">0.640275E+09</td>
    <td align="right">0.468078E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398450E+09</td>
    <td align="right">  1351255.78</td>
    <td align="right">0.397099E+09</td>
    <td align="right">0.107273E+10</td>
    <td align="right">0.148525E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456169E+09</td>
    <td align="right"> 12800749.88</td>
    <td align="right">0.443368E+09</td>
    <td align="right">0.152495E+10</td>
    <td align="right"> 24972639.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.456974E+09</td>
    <td align="right"> 16926179.95</td>
    <td align="right">0.440048E+09</td>
    <td align="right">0.159172E+10</td>
    <td align="right"> 20313680.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465702E+09</td>
    <td align="right">  7374599.51</td>
    <td align="right">0.458328E+09</td>
    <td align="right">0.144568E+10</td>
    <td align="right">  5910550.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427528E+09</td>
    <td align="right">  1332399.54</td>
    <td align="right">0.426196E+09</td>
    <td align="right">0.120810E+10</td>
    <td align="right"> 21496557.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368652E+09</td>
    <td align="right">    25885.64</td>
    <td align="right">0.368626E+09</td>
    <td align="right">0.906683E+09</td>
    <td align="right"> 81054638.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330018E+09</td>
    <td align="right">0.682948E+09</td>
    <td align="right">0.403949E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270512E+09</td>
    <td align="right">0.356447E+09</td>
    <td align="right">0.752049E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259045E+09</td>
    <td align="right">0.180424E+09</td>
    <td align="right">0.108021E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436246E+10</td>
    <td align="right"> 39811070.30</td>
    <td align="right">0.432265E+10</td>
    <td align="right">0.100884E+11</td>
    <td align="right">0.481896E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.259045E+09</td>
    <td align="right">0.174304E+09</td>
    <td align="right">  5910550.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465702E+09</td>
    <td align="right"> 16926179.95</td>
    <td align="right">0.458328E+09</td>
    <td align="right">0.159172E+10</td>
    <td align="right">0.108021E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109442E+10</td>
    <td align="right">0.439285E+09</td>
    <td align="right">0.655139E+09</td>
    <td align="right">0.118943E+10</td>
    <td align="right">0.193884E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120092E+10</td>
    <td align="right">0.495793E+09</td>
    <td align="right">0.705124E+09</td>
    <td align="right">0.165182E+10</td>
    <td align="right">0.137201E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162196E+10</td>
    <td align="right">0.669484E+09</td>
    <td align="right">0.952472E+09</td>
    <td align="right">0.281980E+10</td>
    <td align="right">0.892019E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186746E+10</td>
    <td align="right">0.870701E+09</td>
    <td align="right">0.996758E+09</td>
    <td align="right">0.408677E+10</td>
    <td align="right">0.307707E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189936E+10</td>
    <td align="right">0.842070E+09</td>
    <td align="right">0.105729E+10</td>
    <td align="right">0.480173E+10</td>
    <td align="right"> 55027831.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149597E+10</td>
    <td align="right">0.496358E+09</td>
    <td align="right">0.999609E+09</td>
    <td align="right">0.419749E+10</td>
    <td align="right"> 42592791.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129923E+10</td>
    <td align="right">0.274362E+09</td>
    <td align="right">0.102487E+10</td>
    <td align="right">0.352357E+10</td>
    <td align="right"> 11176428.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117066E+10</td>
    <td align="right">0.203722E+09</td>
    <td align="right">0.966940E+09</td>
    <td align="right">0.296423E+10</td>
    <td align="right"> 44544457.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121037E+10</td>
    <td align="right">0.337541E+09</td>
    <td align="right">0.872831E+09</td>
    <td align="right">0.267129E+10</td>
    <td align="right">0.166419E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136814E+10</td>
    <td align="right">0.552635E+09</td>
    <td align="right">0.815503E+09</td>
    <td align="right">0.266617E+10</td>
    <td align="right">0.779125E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117392E+10</td>
    <td align="right">0.503898E+09</td>
    <td align="right">0.670024E+09</td>
    <td align="right">0.181692E+10</td>
    <td align="right">0.139181E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105773E+10</td>
    <td align="right">0.419077E+09</td>
    <td align="right">0.638654E+09</td>
    <td align="right">0.121743E+10</td>
    <td align="right">0.198027E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164601E+11</td>
    <td align="right">0.610493E+10</td>
    <td align="right">0.103552E+11</td>
    <td align="right">0.336066E+11</td>
    <td align="right">0.898155E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105773E+10</td>
    <td align="right">0.203722E+09</td>
    <td align="right">0.638654E+09</td>
    <td align="right">0.118943E+10</td>
    <td align="right"> 11176428.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189936E+10</td>
    <td align="right">0.870701E+09</td>
    <td align="right">0.105729E+10</td>
    <td align="right">0.480173E+10</td>
    <td align="right">0.198027E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43272557.31</td>
    <td align="right"> 17368935.93</td>
    <td align="right"> 25903621.38</td>
    <td align="right"> 47028898.07</td>
    <td align="right"> 76659943.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47483188.24</td>
    <td align="right"> 19603203.13</td>
    <td align="right"> 27879985.11</td>
    <td align="right"> 65311352.64</td>
    <td align="right"> 54247983.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64130679.23</td>
    <td align="right"> 26470796.42</td>
    <td align="right"> 37659882.80</td>
    <td align="right">0.111492E+09</td>
    <td align="right"> 35269619.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73837664.06</td>
    <td align="right"> 34426743.92</td>
    <td align="right"> 39410920.14</td>
    <td align="right">0.161587E+09</td>
    <td align="right"> 12166469.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75099087.98</td>
    <td align="right"> 33294691.38</td>
    <td align="right"> 41804396.60</td>
    <td align="right">0.189856E+09</td>
    <td align="right">  2175750.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59149191.27</td>
    <td align="right"> 19625547.35</td>
    <td align="right"> 39523643.92</td>
    <td align="right">0.165965E+09</td>
    <td align="right">  1684080.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51370442.64</td>
    <td align="right"> 10848015.67</td>
    <td align="right"> 40522426.98</td>
    <td align="right">0.139319E+09</td>
    <td align="right">   441905.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46286898.17</td>
    <td align="right">  8054970.18</td>
    <td align="right"> 38231927.99</td>
    <td align="right">0.117203E+09</td>
    <td align="right">  1761247.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47857042.69</td>
    <td align="right"> 13346083.51</td>
    <td align="right"> 34510959.19</td>
    <td align="right">0.105620E+09</td>
    <td align="right">  6580041.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54094958.52</td>
    <td align="right"> 21850698.24</td>
    <td align="right"> 32244260.28</td>
    <td align="right">0.105418E+09</td>
    <td align="right"> 30805899.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46415829.47</td>
    <td align="right"> 19923690.20</td>
    <td align="right"> 26492139.27</td>
    <td align="right"> 71839446.82</td>
    <td align="right"> 55031102.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41821736.51</td>
    <td align="right"> 16569946.41</td>
    <td align="right"> 25251790.11</td>
    <td align="right"> 48136191.04</td>
    <td align="right"> 78298255.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650819E+09</td>
    <td align="right">0.241383E+09</td>
    <td align="right">0.409436E+09</td>
    <td align="right">0.132878E+10</td>
    <td align="right">0.355122E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41821736.51</td>
    <td align="right">  8054970.18</td>
    <td align="right"> 25251790.11</td>
    <td align="right"> 47028898.07</td>
    <td align="right">   441905.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 75099087.98</td>
    <td align="right"> 34426743.92</td>
    <td align="right"> 41804396.60</td>
    <td align="right">0.189856E+09</td>
    <td align="right"> 78298255.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120769E+10</td>
    <td align="right">0.733820E+09</td>
    <td align="right">0.473868E+09</td>
    <td align="right">0.176538E+10</td>
    <td align="right">0.104265E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103721E+10</td>
    <td align="right">0.576092E+09</td>
    <td align="right">0.461115E+09</td>
    <td align="right">0.165190E+10</td>
    <td align="right">0.754224E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981857E+09</td>
    <td align="right">0.433676E+09</td>
    <td align="right">0.548181E+09</td>
    <td align="right">0.184085E+10</td>
    <td align="right">0.498268E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.667416E+09</td>
    <td align="right">0.188363E+09</td>
    <td align="right">0.479052E+09</td>
    <td align="right">0.167903E+10</td>
    <td align="right">0.166732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495961E+09</td>
    <td align="right"> 36714055.14</td>
    <td align="right">0.459247E+09</td>
    <td align="right">0.160740E+10</td>
    <td align="right"> 26423784.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439042E+09</td>
    <td align="right">  7492019.03</td>
    <td align="right">0.431550E+09</td>
    <td align="right">0.153180E+10</td>
    <td align="right"> 20784143.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473226E+09</td>
    <td align="right">  6508767.39</td>
    <td align="right">0.466717E+09</td>
    <td align="right">0.145401E+10</td>
    <td align="right">  5748248.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501992E+09</td>
    <td align="right"> 26809905.97</td>
    <td align="right">0.475182E+09</td>
    <td align="right">0.135858E+10</td>
    <td align="right"> 22994814.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.651250E+09</td>
    <td align="right">0.169032E+09</td>
    <td align="right">0.482218E+09</td>
    <td align="right">0.147609E+10</td>
    <td align="right"> 93020607.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115775E+10</td>
    <td align="right">0.646482E+09</td>
    <td align="right">0.511271E+09</td>
    <td align="right">0.226646E+10</td>
    <td align="right">0.441630E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139944E+10</td>
    <td align="right">0.925001E+09</td>
    <td align="right">0.474444E+09</td>
    <td align="right">0.240091E+10</td>
    <td align="right">0.780308E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129060E+10</td>
    <td align="right">0.808724E+09</td>
    <td align="right">0.481877E+09</td>
    <td align="right">0.194100E+10</td>
    <td align="right">0.106039E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103034E+11</td>
    <td align="right">0.455872E+10</td>
    <td align="right">0.574472E+10</td>
    <td align="right">0.209734E+11</td>
    <td align="right">0.491318E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439042E+09</td>
    <td align="right">  6508767.39</td>
    <td align="right">0.431550E+09</td>
    <td align="right">0.135858E+10</td>
    <td align="right">  5748248.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139944E+10</td>
    <td align="right">0.925001E+09</td>
    <td align="right">0.548181E+09</td>
    <td align="right">0.240091E+10</td>
    <td align="right">0.106039E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120769E+10</td>
    <td align="right">0.733820E+09</td>
    <td align="right">0.473868E+09</td>
    <td align="right">0.176538E+10</td>
    <td align="right">0.104265E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103721E+10</td>
    <td align="right">0.576092E+09</td>
    <td align="right">0.461115E+09</td>
    <td align="right">0.165190E+10</td>
    <td align="right">0.754224E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981857E+09</td>
    <td align="right">0.433676E+09</td>
    <td align="right">0.548181E+09</td>
    <td align="right">0.184085E+10</td>
    <td align="right">0.498268E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.667416E+09</td>
    <td align="right">0.188363E+09</td>
    <td align="right">0.479052E+09</td>
    <td align="right">0.167903E+10</td>
    <td align="right">0.166732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495961E+09</td>
    <td align="right"> 36714055.14</td>
    <td align="right">0.459247E+09</td>
    <td align="right">0.160740E+10</td>
    <td align="right"> 26423784.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439042E+09</td>
    <td align="right">  7492019.03</td>
    <td align="right">0.431550E+09</td>
    <td align="right">0.153180E+10</td>
    <td align="right"> 20784143.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473226E+09</td>
    <td align="right">  6508767.39</td>
    <td align="right">0.466717E+09</td>
    <td align="right">0.145401E+10</td>
    <td align="right">  5748248.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501992E+09</td>
    <td align="right"> 26809905.97</td>
    <td align="right">0.475182E+09</td>
    <td align="right">0.135858E+10</td>
    <td align="right"> 22994814.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.651250E+09</td>
    <td align="right">0.169032E+09</td>
    <td align="right">0.482218E+09</td>
    <td align="right">0.147609E+10</td>
    <td align="right"> 93020607.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115775E+10</td>
    <td align="right">0.646482E+09</td>
    <td align="right">0.511271E+09</td>
    <td align="right">0.226646E+10</td>
    <td align="right">0.441630E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139944E+10</td>
    <td align="right">0.925001E+09</td>
    <td align="right">0.474444E+09</td>
    <td align="right">0.240091E+10</td>
    <td align="right">0.780308E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129060E+10</td>
    <td align="right">0.808724E+09</td>
    <td align="right">0.481877E+09</td>
    <td align="right">0.194100E+10</td>
    <td align="right">0.106039E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103034E+11</td>
    <td align="right">0.455872E+10</td>
    <td align="right">0.574472E+10</td>
    <td align="right">0.209734E+11</td>
    <td align="right">0.491318E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439042E+09</td>
    <td align="right">  6508767.39</td>
    <td align="right">0.431550E+09</td>
    <td align="right">0.135858E+10</td>
    <td align="right">  5748248.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139944E+10</td>
    <td align="right">0.925001E+09</td>
    <td align="right">0.548181E+09</td>
    <td align="right">0.240091E+10</td>
    <td align="right">0.106039E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120761E+10</td>
    <td align="right">0.733774E+09</td>
    <td align="right">0.473838E+09</td>
    <td align="right">0.176526E+10</td>
    <td align="right">0.104259E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103714E+10</td>
    <td align="right">0.576056E+09</td>
    <td align="right">0.461086E+09</td>
    <td align="right">0.165180E+10</td>
    <td align="right">0.754176E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981795E+09</td>
    <td align="right">0.433648E+09</td>
    <td align="right">0.548147E+09</td>
    <td align="right">0.184073E+10</td>
    <td align="right">0.498236E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.667374E+09</td>
    <td align="right">0.188352E+09</td>
    <td align="right">0.479022E+09</td>
    <td align="right">0.167893E+10</td>
    <td align="right">0.166721E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495930E+09</td>
    <td align="right"> 36711735.02</td>
    <td align="right">0.459218E+09</td>
    <td align="right">0.160730E+10</td>
    <td align="right"> 26422114.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439014E+09</td>
    <td align="right">  7491545.57</td>
    <td align="right">0.431523E+09</td>
    <td align="right">0.153170E+10</td>
    <td align="right"> 20782830.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473196E+09</td>
    <td align="right">  6508356.08</td>
    <td align="right">0.466688E+09</td>
    <td align="right">0.145392E+10</td>
    <td align="right">  5747884.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501960E+09</td>
    <td align="right"> 26808211.74</td>
    <td align="right">0.475152E+09</td>
    <td align="right">0.135850E+10</td>
    <td align="right"> 22993361.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.651209E+09</td>
    <td align="right">0.169022E+09</td>
    <td align="right">0.482188E+09</td>
    <td align="right">0.147600E+10</td>
    <td align="right"> 93014729.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115768E+10</td>
    <td align="right">0.646441E+09</td>
    <td align="right">0.511239E+09</td>
    <td align="right">0.226631E+10</td>
    <td align="right">0.441602E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139936E+10</td>
    <td align="right">0.924942E+09</td>
    <td align="right">0.474414E+09</td>
    <td align="right">0.240075E+10</td>
    <td align="right">0.780259E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129052E+10</td>
    <td align="right">0.808673E+09</td>
    <td align="right">0.481846E+09</td>
    <td align="right">0.194088E+10</td>
    <td align="right">0.106032E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103028E+11</td>
    <td align="right">0.455843E+10</td>
    <td align="right">0.574436E+10</td>
    <td align="right">0.209721E+11</td>
    <td align="right">0.491287E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439014E+09</td>
    <td align="right">  6508356.08</td>
    <td align="right">0.431523E+09</td>
    <td align="right">0.135850E+10</td>
    <td align="right">  5747884.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139936E+10</td>
    <td align="right">0.924942E+09</td>
    <td align="right">0.548147E+09</td>
    <td align="right">0.240075E+10</td>
    <td align="right">0.106032E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107072E+10</td>
    <td align="right">0.416683E+09</td>
    <td align="right">0.654039E+09</td>
    <td align="right">0.132226E+10</td>
    <td align="right">0.210004E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110591E+10</td>
    <td align="right">0.407556E+09</td>
    <td align="right">0.698353E+09</td>
    <td align="right">0.160568E+10</td>
    <td align="right">0.147897E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158773E+10</td>
    <td align="right">0.634670E+09</td>
    <td align="right">0.953063E+09</td>
    <td align="right">0.282393E+10</td>
    <td align="right">0.965403E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186762E+10</td>
    <td align="right">0.875839E+09</td>
    <td align="right">0.991781E+09</td>
    <td align="right">0.410196E+10</td>
    <td align="right">0.334088E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182741E+10</td>
    <td align="right">0.775147E+09</td>
    <td align="right">0.105226E+10</td>
    <td align="right">0.467364E+10</td>
    <td align="right"> 64445667.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166106E+10</td>
    <td align="right">0.645197E+09</td>
    <td align="right">0.101586E+10</td>
    <td align="right">0.449675E+10</td>
    <td align="right"> 47400296.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127368E+10</td>
    <td align="right">0.247730E+09</td>
    <td align="right">0.102595E+10</td>
    <td align="right">0.345695E+10</td>
    <td align="right"> 13079058.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116974E+10</td>
    <td align="right">0.207897E+09</td>
    <td align="right">0.961840E+09</td>
    <td align="right">0.296289E+10</td>
    <td align="right"> 46075842.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124437E+10</td>
    <td align="right">0.365310E+09</td>
    <td align="right">0.879059E+09</td>
    <td align="right">0.273988E+10</td>
    <td align="right">0.179259E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133837E+10</td>
    <td align="right">0.532935E+09</td>
    <td align="right">0.805436E+09</td>
    <td align="right">0.266054E+10</td>
    <td align="right">0.828785E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117172E+10</td>
    <td align="right">0.499378E+09</td>
    <td align="right">0.672342E+09</td>
    <td align="right">0.193053E+10</td>
    <td align="right">0.150090E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103607E+10</td>
    <td align="right">0.395075E+09</td>
    <td align="right">0.640994E+09</td>
    <td align="right">0.129796E+10</td>
    <td align="right">0.209653E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163544E+11</td>
    <td align="right">0.600342E+10</td>
    <td align="right">0.103510E+11</td>
    <td align="right">0.340730E+11</td>
    <td align="right">0.965498E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103607E+10</td>
    <td align="right">0.207897E+09</td>
    <td align="right">0.640994E+09</td>
    <td align="right">0.129796E+10</td>
    <td align="right"> 13079058.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186762E+10</td>
    <td align="right">0.875839E+09</td>
    <td align="right">0.105226E+10</td>
    <td align="right">0.467364E+10</td>
    <td align="right">0.210004E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42335243.99</td>
    <td align="right"> 16475197.86</td>
    <td align="right"> 25860046.13</td>
    <td align="right"> 52280752.04</td>
    <td align="right"> 83033597.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43726500.61</td>
    <td align="right"> 16114329.10</td>
    <td align="right"> 27612171.51</td>
    <td align="right"> 63486762.43</td>
    <td align="right"> 58477214.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62777368.40</td>
    <td align="right"> 25094215.05</td>
    <td align="right"> 37683153.36</td>
    <td align="right">0.111655E+09</td>
    <td align="right"> 38171122.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73843811.15</td>
    <td align="right"> 34629772.49</td>
    <td align="right"> 39214038.66</td>
    <td align="right">0.162187E+09</td>
    <td align="right"> 13209500.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 72253978.13</td>
    <td align="right"> 30648507.80</td>
    <td align="right"> 41605470.33</td>
    <td align="right">0.184791E+09</td>
    <td align="right">  2548111.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65676552.45</td>
    <td align="right"> 25510413.38</td>
    <td align="right"> 40166139.07</td>
    <td align="right">0.177797E+09</td>
    <td align="right">  1874160.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50359881.44</td>
    <td align="right">  9794970.29</td>
    <td align="right"> 40564911.16</td>
    <td align="right">0.136684E+09</td>
    <td align="right">   517130.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46250253.05</td>
    <td align="right">  8220042.26</td>
    <td align="right"> 38030210.79</td>
    <td align="right">0.117150E+09</td>
    <td align="right">  1821789.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49201115.86</td>
    <td align="right"> 14443985.75</td>
    <td align="right"> 34757130.11</td>
    <td align="right">0.108332E+09</td>
    <td align="right">  7087698.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 52917825.29</td>
    <td align="right"> 21071697.69</td>
    <td align="right"> 31846127.60</td>
    <td align="right">0.105195E+09</td>
    <td align="right"> 32769347.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46328608.88</td>
    <td align="right"> 19744882.92</td>
    <td align="right"> 26583725.95</td>
    <td align="right"> 76331292.31</td>
    <td align="right"> 59344345.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40965127.72</td>
    <td align="right"> 15620867.43</td>
    <td align="right"> 25344260.30</td>
    <td align="right"> 51319908.95</td>
    <td align="right"> 82894771.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646636E+09</td>
    <td align="right">0.237369E+09</td>
    <td align="right">0.409267E+09</td>
    <td align="right">0.134721E+10</td>
    <td align="right">0.381749E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40965127.72</td>
    <td align="right">  8220042.26</td>
    <td align="right"> 25344260.30</td>
    <td align="right"> 51319908.95</td>
    <td align="right">   517130.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73843811.15</td>
    <td align="right"> 34629772.49</td>
    <td align="right"> 41605470.33</td>
    <td align="right">0.184791E+09</td>
    <td align="right"> 83033597.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.796644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.796644E+09</td>
    <td align="right">0.525524E+09</td>
    <td align="right">0.314850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853263E+09</td>
    <td align="right">0.881126E+09</td>
    <td align="right">0.225810E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113835E+10</td>
    <td align="right">0.186259E+10</td>
    <td align="right">0.148882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119535E+10</td>
    <td align="right">  4053850.16</td>
    <td align="right">0.119130E+10</td>
    <td align="right">0.315090E+10</td>
    <td align="right">0.508028E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136851E+10</td>
    <td align="right"> 38403034.35</td>
    <td align="right">0.133011E+10</td>
    <td align="right">0.452869E+10</td>
    <td align="right"> 93858409.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137093E+10</td>
    <td align="right"> 50779577.42</td>
    <td align="right">0.132015E+10</td>
    <td align="right">0.476666E+10</td>
    <td align="right"> 66012141.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139712E+10</td>
    <td align="right"> 22124250.60</td>
    <td align="right">0.137500E+10</td>
    <td align="right">0.436743E+10</td>
    <td align="right"> 14628265.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128260E+10</td>
    <td align="right">  3997280.29</td>
    <td align="right">0.127860E+10</td>
    <td align="right">0.367918E+10</td>
    <td align="right"> 50466426.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110596E+10</td>
    <td align="right">    77658.52</td>
    <td align="right">0.110589E+10</td>
    <td align="right">0.276562E+10</td>
    <td align="right">0.208334E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.990061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.990061E+09</td>
    <td align="right">0.207434E+10</td>
    <td align="right">0.116592E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.811540E+09</td>
    <td align="right">0.108930E+10</td>
    <td align="right">0.217968E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777140E+09</td>
    <td align="right">0.565386E+09</td>
    <td align="right">0.311702E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130875E+11</td>
    <td align="right">0.119436E+09</td>
    <td align="right">0.129680E+11</td>
    <td align="right">0.302567E+11</td>
    <td align="right">0.142994E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.777140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.777140E+09</td>
    <td align="right">0.525524E+09</td>
    <td align="right"> 14628265.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139712E+10</td>
    <td align="right"> 50779577.42</td>
    <td align="right">0.137500E+10</td>
    <td align="right">0.476666E+10</td>
    <td align="right">0.314850E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113771E+10</td>
    <td align="right">0.456663E+09</td>
    <td align="right">0.681052E+09</td>
    <td align="right">0.123744E+10</td>
    <td align="right">0.193778E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124842E+10</td>
    <td align="right">0.515406E+09</td>
    <td align="right">0.733014E+09</td>
    <td align="right">0.169090E+10</td>
    <td align="right">0.141411E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168611E+10</td>
    <td align="right">0.695968E+09</td>
    <td align="right">0.990144E+09</td>
    <td align="right">0.288179E+10</td>
    <td align="right">0.950683E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194133E+10</td>
    <td align="right">0.905146E+09</td>
    <td align="right">0.103618E+10</td>
    <td align="right">0.419927E+10</td>
    <td align="right">0.342570E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197449E+10</td>
    <td align="right">0.875382E+09</td>
    <td align="right">0.109911E+10</td>
    <td align="right">0.495957E+10</td>
    <td align="right"> 63348377.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155514E+10</td>
    <td align="right">0.515994E+09</td>
    <td align="right">0.103914E+10</td>
    <td align="right">0.435117E+10</td>
    <td align="right"> 45276803.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135062E+10</td>
    <td align="right">0.285215E+09</td>
    <td align="right">0.106541E+10</td>
    <td align="right">0.367884E+10</td>
    <td align="right">  9050466.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121697E+10</td>
    <td align="right">0.211781E+09</td>
    <td align="right">0.100519E+10</td>
    <td align="right">0.310869E+10</td>
    <td align="right"> 34901336.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125825E+10</td>
    <td align="right">0.350894E+09</td>
    <td align="right">0.907354E+09</td>
    <td align="right">0.279525E+10</td>
    <td align="right">0.142233E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142225E+10</td>
    <td align="right">0.574497E+09</td>
    <td align="right">0.847758E+09</td>
    <td align="right">0.277726E+10</td>
    <td align="right">0.761014E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122036E+10</td>
    <td align="right">0.523832E+09</td>
    <td align="right">0.696524E+09</td>
    <td align="right">0.189452E+10</td>
    <td align="right">0.137714E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109957E+10</td>
    <td align="right">0.435656E+09</td>
    <td align="right">0.663914E+09</td>
    <td align="right">0.128159E+10</td>
    <td align="right">0.195451E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171112E+11</td>
    <td align="right">0.634643E+10</td>
    <td align="right">0.107648E+11</td>
    <td align="right">0.348563E+11</td>
    <td align="right">0.903262E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109957E+10</td>
    <td align="right">0.211781E+09</td>
    <td align="right">0.663914E+09</td>
    <td align="right">0.123744E+10</td>
    <td align="right">  9050466.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197449E+10</td>
    <td align="right">0.905146E+09</td>
    <td align="right">0.109911E+10</td>
    <td align="right">0.495957E+10</td>
    <td align="right">0.195451E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362313E+10</td>
    <td align="right">0.220151E+10</td>
    <td align="right">0.142162E+10</td>
    <td align="right">0.525325E+10</td>
    <td align="right">0.299032E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311167E+10</td>
    <td align="right">0.172831E+10</td>
    <td align="right">0.138336E+10</td>
    <td align="right">0.490200E+10</td>
    <td align="right">0.222101E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294562E+10</td>
    <td align="right">0.130105E+10</td>
    <td align="right">0.164456E+10</td>
    <td align="right">0.546493E+10</td>
    <td align="right">0.151919E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200227E+10</td>
    <td align="right">0.565102E+09</td>
    <td align="right">0.143717E+10</td>
    <td align="right">0.501300E+10</td>
    <td align="right">0.538185E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148789E+10</td>
    <td align="right">0.110144E+09</td>
    <td align="right">0.137775E+10</td>
    <td align="right">0.485102E+10</td>
    <td align="right"> 91338258.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131713E+10</td>
    <td align="right"> 22476516.34</td>
    <td align="right">0.129466E+10</td>
    <td align="right">0.465836E+10</td>
    <td align="right"> 65470664.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141969E+10</td>
    <td align="right"> 19526701.18</td>
    <td align="right">0.140017E+10</td>
    <td align="right">0.443727E+10</td>
    <td align="right"> 13261223.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150599E+10</td>
    <td align="right"> 80431361.38</td>
    <td align="right">0.142556E+10</td>
    <td align="right">0.416564E+10</td>
    <td align="right"> 51560939.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195378E+10</td>
    <td align="right">0.507107E+09</td>
    <td align="right">0.144667E+10</td>
    <td align="right">0.450033E+10</td>
    <td align="right">0.221356E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347332E+10</td>
    <td align="right">0.193949E+10</td>
    <td align="right">0.153383E+10</td>
    <td align="right">0.684882E+10</td>
    <td align="right">0.120932E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.419841E+10</td>
    <td align="right">0.277506E+10</td>
    <td align="right">0.142335E+10</td>
    <td align="right">0.720368E+10</td>
    <td align="right">0.218375E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.387187E+10</td>
    <td align="right">0.242622E+10</td>
    <td align="right">0.144565E+10</td>
    <td align="right">0.581726E+10</td>
    <td align="right">0.300072E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309108E+11</td>
    <td align="right">0.136764E+11</td>
    <td align="right">0.172343E+11</td>
    <td align="right">0.631156E+11</td>
    <td align="right">0.141055E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131713E+10</td>
    <td align="right"> 19526701.18</td>
    <td align="right">0.129466E+10</td>
    <td align="right">0.416564E+10</td>
    <td align="right"> 13261223.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419841E+10</td>
    <td align="right">0.277506E+10</td>
    <td align="right">0.164456E+10</td>
    <td align="right">0.720368E+10</td>
    <td align="right">0.300072E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111307E+10</td>
    <td align="right">0.433165E+09</td>
    <td align="right">0.679906E+09</td>
    <td align="right">0.137527E+10</td>
    <td align="right">0.210007E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114965E+10</td>
    <td align="right">0.423677E+09</td>
    <td align="right">0.725972E+09</td>
    <td align="right">0.164834E+10</td>
    <td align="right">0.152669E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165053E+10</td>
    <td align="right">0.659775E+09</td>
    <td align="right">0.990756E+09</td>
    <td align="right">0.289709E+10</td>
    <td align="right">0.102781E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194149E+10</td>
    <td align="right">0.910484E+09</td>
    <td align="right">0.103100E+10</td>
    <td align="right">0.422818E+10</td>
    <td align="right">0.368394E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189969E+10</td>
    <td align="right">0.805809E+09</td>
    <td align="right">0.109388E+10</td>
    <td align="right">0.484459E+10</td>
    <td align="right"> 72166660.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172675E+10</td>
    <td align="right">0.670718E+09</td>
    <td align="right">0.105604E+10</td>
    <td align="right">0.468056E+10</td>
    <td align="right"> 48784083.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132405E+10</td>
    <td align="right">0.257529E+09</td>
    <td align="right">0.106652E+10</td>
    <td align="right">0.361984E+10</td>
    <td align="right"> 10499628.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121600E+10</td>
    <td align="right">0.216121E+09</td>
    <td align="right">0.999882E+09</td>
    <td align="right">0.312089E+10</td>
    <td align="right"> 35921171.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129359E+10</td>
    <td align="right">0.379760E+09</td>
    <td align="right">0.913827E+09</td>
    <td align="right">0.287670E+10</td>
    <td align="right">0.152005E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139131E+10</td>
    <td align="right">0.554016E+09</td>
    <td align="right">0.837290E+09</td>
    <td align="right">0.278082E+10</td>
    <td align="right">0.807726E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121806E+10</td>
    <td align="right">0.519131E+09</td>
    <td align="right">0.698932E+09</td>
    <td align="right">0.201774E+10</td>
    <td align="right">0.148229E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.410703E+09</td>
    <td align="right">0.666345E+09</td>
    <td align="right">0.136713E+10</td>
    <td align="right">0.206607E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170012E+11</td>
    <td align="right">0.624089E+10</td>
    <td align="right">0.107604E+11</td>
    <td align="right">0.354571E+11</td>
    <td align="right">0.969843E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.216121E+09</td>
    <td align="right">0.666345E+09</td>
    <td align="right">0.136713E+10</td>
    <td align="right"> 10499628.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194149E+10</td>
    <td align="right">0.910484E+09</td>
    <td align="right">0.109388E+10</td>
    <td align="right">0.484459E+10</td>
    <td align="right">0.210007E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
